S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( KURUKKATHY  SS ),T,GT,15,,,,260,,77.69858333333333,10.99475,GOOD,MISSING,,,PLAIN,220KV KURUKKATHY  SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69858333333333 10.99475, 77.69861111111112 10.994944444444444)"
2,T.NO 86,T,DD,28,GT-86,22.20360331,5.69,258,"90°27'34""",77.69861111111112,10.994944444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69861111111112 10.994944444444444, 77.69647222222223 10.995249999999999)"
3,T.NO 70 MC,T (MC),MD,,86-70,235.915239,3.08,252,"107°55'31""",77.69647222222223,10.995249999999999,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69647222222223 10.995249999999999, 77.6965 10.995083333333332)"
4,T.NO 85,T,DC,26,70-85,106.2788206,4.72,251,"25°14'45""",77.6965,10.995083333333332,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6965 10.995083333333332, 77.69541666666667 10.991194444444444)"
5,T.NO 84,T,DD,28,85-84,358,5.13,256,"31°4'55""",77.69541666666667,10.991194444444444,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69541666666667 10.991194444444444, 77.69616666666667 10.988638888888888)"
6,T.NO 83,T,DC,26,84-83,293.0017065,5.23,259,"29°45'34""",77.69616666666667,10.988638888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69616666666667 10.988638888888888, 77.69558333333333 10.98611111111111)"
7,T.NO 82,S,DA,26,83-82,287.3343001,6.18,262,,77.69558333333333,10.98611111111111,GOOD,GOOD,"LT-1,HT-1",ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69558333333333 10.98611111111111, 77.69483333333334 10.983222222222222)"
8,T.NO 81,S,DA,26,82-81,330.8186815,6.46,268,,77.69483333333334,10.983222222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69483333333334 10.983222222222222, 77.69447222222223 10.981833333333334)"
9,T.NO 80,T,DD,28,81-80,159.8311609,6.51,268,"37°53'46""",77.69447222222223,10.981833333333334,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69447222222223 10.981833333333334, 77.6926388888889 10.98038888888889)"
10,T.NO 79,T,DD,28,80-79,255.3448648,6.38,267,"39°52'5""",77.6926388888889,10.98038888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6926388888889 10.98038888888889, 77.69036111111112 10.980472222222222)"
11,T.NO 78,S,DA,26,79-78,249.1284809,5.42,264,,77.69036111111112,10.980472222222222,GOOD,GOOD,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69036111111112 10.980472222222222, 77.68788888888889 10.980583333333334)"
12,T.NO 77,S,DA,26,78-77,270.1184925,5.76,270,,77.68788888888889,10.980583333333334,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68788888888889 10.980583333333334, 77.68577777777779 10.980583333333334)"
13,T.NO 76,T,DD,28,77-76,232.0086205,6.17,272,"40°22'13""",77.68577777777779,10.980583333333334,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68577777777779 10.980583333333334, 77.68447222222223 10.979583333333334)"
14,T.NO 75,S,DA,26,76-75,178.66449,6.22,269,,77.68447222222223,10.979583333333334,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68447222222223 10.979583333333334, 77.68291666666667 10.978361111111111)"
15,T.NO 74,S,DA,26,75-74,218.9611838,6.51,268,,77.68291666666667,10.978361111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68291666666667 10.978361111111111, 77.68130555555555 10.977027777777778)"
16,T.NO 73,T,DD,28,74-73,229.1920592,5.56,274,"44°24'49""",77.68130555555555,10.977027777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68130555555555 10.977027777777778, 77.67919444444445 10.97725)"
17,T.NO 72,S,DA,26,73-72,230.9567059,6.01,275,,77.67919444444445,10.97725,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67919444444445 10.97725, 77.67666666666668 10.977500000000001)"
18,T.NO 71,S,DA,26,72-71,277.3175076,5.83,271,,77.67666666666668,10.977500000000001,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67666666666668 10.977500000000001, 77.67469444444446 10.977694444444445)"
19,T.NO 70,S,DA,26,71-70,217.745264,6.61,271,,77.67469444444446,10.977694444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67469444444446 10.977694444444445, 77.67222222222223 10.977916666666667)"
20,T.NO 69,T,DC,26,70-69,272.9706944,5.58,275,"15°16'59""",77.67222222222223,10.977916666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67222222222223 10.977916666666667, 77.67002777777778 10.977555555555556)"
21,T.NO 68,S,DA,26,69-68,241.5056935,5.82,281,,77.67002777777778,10.977555555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67002777777778 10.977555555555556, 77.66875 10.977333333333334)"
22,T.NO 67,T,DD,28,68-67,143.5618334,6.02,281,"59°19'37""",77.66875,10.977333333333334,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66875 10.977333333333334, 77.66833333333334 10.976305555555555)"
23,T.NO 66,T,DD,28,67-66,122.7762192,5.67,287,"56°36'32""",77.66833333333334,10.976305555555555,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66833333333334 10.976305555555555, 77.66541666666667 10.975666666666667)"
24,T.NO 65,T,DB,24,66-65,327.2460848,6.83,284,"0°11'51""",77.66541666666667,10.975666666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66541666666667 10.975666666666667, 77.66294444444445 10.975111111111111)"
25,T.NO 64,T,DB,24,65-64,278.2265264,7.43,289,"0°15'57""",77.66294444444445,10.975111111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66294444444445 10.975111111111111, 77.66027777777778 10.974527777777778)"
26,T.NO 63,T,DC,26,64-63,297.4155342,7.14,296,"29°3'37""",77.66027777777778,10.974527777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66027777777778 10.974527777777778, 77.65816666666667 10.975166666666667)"
27,T.NO 62,S,DA,26,63-62,240.8007475,6.14,293,,77.65816666666667,10.975166666666667,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65816666666667 10.975166666666667, 77.656 10.975861111111112)"
28,T.NO 61,S,DA,26,62-61,249.89998,5.97,285,,77.656,10.975861111111112,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.656 10.975861111111112, 77.65369444444445 10.9765)"
29,T.NO 60,T,DC,26,61-60,260.311352,6.41,282,"28°52'6""",77.65369444444445,10.9765,GOOD,GOOD,,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65369444444445 10.9765, 77.6515 10.976027777777778)"
30,T.NO 59,T,DB,24,60-59,246.9757073,4.37,284,"7°30'13""",77.6515,10.976027777777778,GOOD,GOOD,,"DRAIN,MUD ROAD-2",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6515 10.976027777777778, 77.64875 10.975805555555556)"
31,T.NO 58,T,DC,26,59-58,302.2085373,5.07,287,"15°52'39""",77.64875,10.975805555555556,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64875 10.975805555555556, 77.64669444444445 10.975055555555556)"
32,T.NO 57,T,DC,26,58-57,239.9416596,3.41,283,"15°50'41""",77.64669444444445,10.975055555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64669444444445 10.975055555555556, 77.64536111111111 10.974944444444445)"
33,LILO : T.NO 56/1 ,T (LILO),DB,24,57-56/1,144.5856148,5.14,293,"1°7'8""",77.64536111111111,10.974944444444445,GOOD,GOOD,,,PLAIN,OLAPALAYAM LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64536111111111 10.974944444444445, 77.64461111111112 10.974916666666667)"
34,T.NO 56 ,S,DA,26,56/1-56,81.09870529,4.8,282,,77.64461111111112,10.974916666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64461111111112 10.974916666666667, 77.64211111111112 10.97475)"
35,T.NO 55,T,DC,26,56-55,273.806501,4.43,282,"21°18'24""",77.64211111111112,10.97475,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64211111111112 10.97475, 77.6406388888889 10.974083333333333)"
36,T.NO 54,S,DA,26,55-54,179.4268653,4.17,284,,77.6406388888889,10.974083333333333,GOOD,GOOD,"HT-3,LT-1",ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6406388888889 10.974083333333333, 77.63897222222222 10.973305555555555)"
37,T.NO 53,T,DC,26,54-53,199.0226118,5.43,282,"29°50'59""",77.63897222222222,10.973305555555555,GOOD,GOOD,HT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63897222222222 10.973305555555555, 77.63791666666667 10.971833333333333)"
38,T.NO 52,T,DD,28,53-52,199.7298175,6.03,286,"41°13'33""",77.63791666666667,10.971833333333333,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63791666666667 10.971833333333333, 77.63813888888889 10.96975)"
39,T.NO 51,T,DC,26,52-51,232.4585985,5.18,278,"27°57'25""",77.63813888888889,10.96975,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63813888888889 10.96975, 77.63733333333334 10.96775)"
40,T.NO 50,T,DB,24,51-50,239.7352707,5.57,277,"5°35'23""",77.63733333333334,10.96775,GOOD,GOOD,,"CANAL,MUD ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63733333333334 10.96775, 77.63702777777779 10.966722222222222)"
41,T.NO 49,T,DC,26,50-49,116.4817582,5.22,275,"16°53'49""",77.63702777777779,10.966722222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63702777777779 10.966722222222222, 77.6358888888889 10.965027777777777)"
42,T.NO 48,T,DC,26,49-48,224.9555512,3.47,279,"25°13'54""",77.6358888888889,10.965027777777777,GOOD,GOOD,,"CANAL,MUD ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6358888888889 10.965027777777777, 77.63469444444445 10.964305555555555)"
43,T.NO 47,T,DD,28,48-47,153.1698404,4.37,278,"30°1'1""",77.63469444444445,10.964305555555555,GOOD,GOOD,HT-2,"NH,CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63469444444445 10.964305555555555, 77.63222222222221 10.96425)"
44,T.NO 46,T,DB,24,47-46,270.1499584,5.5,269,"1°54'33""",77.63222222222221,10.96425,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63222222222221 10.96425, 77.63 10.964277777777777)"
45,T.NO 45,T,DD,28,46-45,243,5.41,270,"83°55'19""",77.63,10.964277777777777,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63 10.964277777777777, 77.62980555555555 10.966222222222221)"
46,T.NO 44,T,DD,28,45-44,217.2210855,4.48,273,"100°8'14""",77.62980555555555,10.966222222222221,GOOD,GOOD,HT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62980555555555 10.966222222222221, 77.62802777777777 10.965722222222222)"
47,T.NO 43,T,DD,28,44-43,204.1200627,5.51,273,"32°29'6""",77.62802777777777,10.965722222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62802777777777 10.965722222222222, 77.62588888888888 10.96636111111111)"
48,LILO :T.NO 42 ,T (LILO),DC,26,43-42,242.7200033,6.31,278,"22°49'27""",77.62588888888888,10.96636111111111,GOOD,GOOD,,,PLAIN,PERIYAR NAGAR LILO ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62588888888888 10.96636111111111, 77.62430555555555 10.967666666666666)"
49,T.NO 41,T,DD,28,42-41,226.7708094,4.38,288,"44°23'14""",77.62430555555555,10.967666666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62430555555555 10.967666666666666, 77.62305555555555 10.967583333333334)"
50,T.NO 40,S,DA,26,41-40,137.4408964,5.63,284,,77.62305555555555,10.967583333333334,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62305555555555 10.967583333333334, 77.62144444444444 10.967416666666667)"
51,T.NO 39,T,DD,28,40-39,176.9180601,6.77,282,"78°9'11""",77.62144444444444,10.967416666666667,GOOD,GOOD,LT-1,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62144444444444 10.967416666666667, 77.62113888888888 10.968388888888889)"
52,T.NO 38,T,DD,28,39-38,111.9732111,6.31,285,"77°45'43""",77.62113888888888,10.968388888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62113888888888 10.968388888888889, 77.61874999999999 10.968194444444444)"
53,T.NO 37,S,DA,26,38-37,262.0114501,7.18,283,,77.61874999999999,10.968194444444444,GOOD,GOOD,"HT-1,LT-1","CANAL,ROAD-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61874999999999 10.968194444444444, 77.61644444444444 10.968027777777777)"
54,T.NO 36,T,DB,24,37-36,252.8734862,5.43,284,"0°1'56""",77.61644444444444,10.968027777777777,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61644444444444 10.968027777777777, 77.61441666666666 10.967888888888888)"
55,T.NO 35,T,DC,26,36-35,223.8079534,4.22,287,"20°43'56""",77.61441666666666,10.967888888888888,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61441666666666 10.967888888888888, 77.61305555555555 10.96725)"
56,T.NO 34,S,DA,26,35-34,163.6856744,5.63,282,,77.61305555555555,10.96725,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61305555555555 10.96725, 77.61152777777777 10.966555555555555)"
57,T.NO 33,S,DA,26,34-33,182.5075341,6.72,276,,77.61152777777777,10.966555555555555,GOOD,GOOD,HT-1,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61152777777777 10.966555555555555, 77.6091111111111 10.965444444444444)"
58,T.NO 32,T,DD,28,33-32,292.5269218,7.55,277,"35°58'54""",77.6091111111111,10.965444444444444,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6091111111111 10.965444444444444, 77.60808333333333 10.963583333333332)"
59,T.NO 31,T,DB,24,32-31,235.3571754,5.63,274,"3°52'25""",77.60808333333333,10.963583333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60808333333333 10.963583333333332, 77.60713888888888 10.961611111111111)"
60,T.NO 30,T,DD,28,31-30,240.7509086,7.63,275,"43°28'30""",77.60713888888888,10.961611111111111,GOOD,GOOD,HT-1,"ROAD-1,CANAL-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60713888888888 10.961611111111111, 77.60613888888888 10.961222222222222)"
61,T.NO 29,T,DD,28,30-29,117.5457358,6.75,271,"55°58'52""",77.60613888888888,10.961222222222222,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60613888888888 10.961222222222222, 77.60444444444444 10.962388888888889)"
62,T.NO 28,S,DA,26,29-28,226.9273011,7.31,269,,77.60444444444444,10.962388888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60444444444444 10.962388888888889, 77.60225 10.963861111111111)"
63,T.NO 27,T,DD,28,28-27,288.1752939,6.37,270,"46°6'56""",77.60225,10.963861111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60225 10.963861111111111, 77.60069444444444 10.963527777777777)"
64,T.NO 26,S,DA,26,27-26,173.7699629,5.66,268,,77.60069444444444,10.963527777777777,GOOD,GOOD,110KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60069444444444 10.963527777777777, 77.59902777777778 10.963194444444444)"
65,T.NO 25,T,DD,28,26-25,188.2976367,7.51,270,"39°50'49""",77.59902777777778,10.963194444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59902777777778 10.963194444444444, 77.59741666666666 10.964027777777778)"
66,T.NO 24,S,DA,26,25-24,199.4818287,6.36,268,,77.59741666666666,10.964027777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59741666666666 10.964027777777778, 77.59599999999999 10.964777777777776)"
67,T.NO 23,T,DC,26,24-23,174.4706279,5.13,272,"26°48'48""",77.59599999999999,10.964777777777776,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59599999999999 10.964777777777776, 77.5948611111111 10.964805555555555)"
68,T.NO 22,T,DB,24,23-22,125.015999,4.36,265,"2°39'35""",77.5948611111111,10.964805555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5948611111111 10.964805555555555, 77.59441666666666 10.964833333333333)"
69,T.NO 21 DP,DP,DP,15,22-21,48.09365863,,269,,77.59441666666666,10.964833333333333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59441666666666 10.964833333333333, 77.5941111111111 10.964888888888888)"
70,T.NO 20 DP,DP,DP,15,21-20,33.24154028,,269,,77.5941111111111,10.964888888888888,GOOD,GOOD,110KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5941111111111 10.964888888888888, 77.59366666666666 10.965)"
71,T.NO 19,T,DB,24,20-19,51.66236541,3.27,270,"10°37'37""",77.59366666666666,10.965,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59366666666666 10.965, 77.59241666666667 10.965583333333333)"
72,T.NO 18,T,DB,24,19-18,150.3063538,3.11,272,"4°46'50""",77.59241666666667,10.965583333333333,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59241666666667 10.965583333333333, 77.59077777777777 10.966555555555555)"
73,T.NO 17,T,DB,24,18-17,210.1166343,7.55,275,"6°11'27""",77.59077777777777,10.966555555555555,GOOD,GOOD,110KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59077777777777 10.966555555555555, 77.58908333333333 10.967305555555555)"
74,T.NO 16,T,DB,24,17-16,203.2732152,4.12,273,"7°52'58""",77.58908333333333,10.967305555555555,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58908333333333 10.967305555555555, 77.58691666666667 10.967944444444445)"
75,T.NO 15,S,DA,26,16-15,246.5623653,5.13,279,,77.58691666666667,10.967944444444445,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58691666666667 10.967944444444445, 77.58530555555555 10.968416666666666)"
76,T.NO 14,S,DA,26,15-14,183.9266158,7.33,282,,77.58530555555555,10.968416666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58530555555555 10.968416666666666, 77.58355555555555 10.968916666666667)"
77,T.NO 13,T,DC,26,14-13,200.6838309,6.71,287,"15°50'14""",77.58355555555555,10.968916666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58355555555555 10.968916666666667, 77.58138888888888 10.97025)"
78,T.NO 12,S,DA,26,13-12,278.361276,5.36,293,,77.58138888888888,10.97025,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58138888888888 10.97025, 77.57913888888889 10.971666666666668)"
79,T.NO 11,S,DA,26,12-11,290.227497,7.57,295,,77.57913888888889,10.971666666666668,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57913888888889 10.971666666666668, 77.57722222222222 10.972861111111111)"
80,T.NO 10,T,DC,26,11-10,248.6845391,4.31,301,"22°46'49""",77.57722222222222,10.972861111111111,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57722222222222 10.972861111111111, 77.57608333333333 10.974472222222222)"
81,T.NO 9,S,DA,26,10-9,217.8485713,5.62,300,,77.57608333333333,10.974472222222222,GOOD,GOOD,HT-2,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57608333333333 10.974472222222222, 77.575 10.976)"
82,T.NO 8,S,DA,26,9-8,205.2997808,7.58,295,,77.575,10.976,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.575 10.976, 77.57391666666666 10.977555555555556)"
83,T.NO 7,T,DD,28,8-7,209.2462664,6.53,297,"48°7'58""",77.57391666666666,10.977555555555556,GOOD,GOOD,"LT-2,HT-1",ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57391666666666 10.977555555555556, 77.57111111111111 10.97788888888889)"
84,T.NO 6,S,DA,26,7-6,307.0016287,7.11,303,,77.57111111111111,10.97788888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57111111111111 10.97788888888889, 77.56844444444444 10.978194444444444)"
85,T.NO 5,T,DD,28,6-5,294.7422603,6.88,301,"44°5'13""",77.56844444444444,10.978194444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56844444444444 10.978194444444444, 77.56641666666667 10.976666666666667)"
86,T.NO 4,T,DD,28,5-4,278.0287755,6.37,312,"47°9'24""",77.56641666666667,10.976666666666667,GOOD,GOOD,"HT-1,LT-1",MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56641666666667 10.976666666666667, 77.56444444444445 10.977027777777778)"
87,T.NO 3,T,DB,24,4-3,218.9794511,6.19,315,"1°19'56""",77.56444444444445,10.977027777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56444444444445 10.977027777777778, 77.56425 10.977055555555555)"
88,DP1,DP,DP,15,3-DP1,21.21320344,,312,,77.56425,10.977055555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56425 10.977055555555555, 77.56422222222221 10.976861111111111)"
89,DP2,DP,DP,15,DP1-DP2,19.41648784,,310,,77.56422222222221,10.976861111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56422222222221 10.976861111111111, 77.56391666666666 10.976888888888888)"
90,DP3,DP,DP,15,DP-DP3,32,,312,,77.56391666666666,10.976888888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56391666666666 10.976888888888888, 77.56394444444445 10.977055555555555)"
91,DP4,DP,DP,15,DP3-DP4,19.23538406,,311,,77.56394444444445,10.977055555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56394444444445 10.977055555555555, 77.56405555555556 10.976944444444445)"
92,T.NO 2/240 ELAVANTHI LILO,T,DB,24,DP4-240,15.62049935,6.95,311,"11°54'30""",77.56405555555556,10.976944444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56405555555556 10.976944444444445, 77.56313888888889 10.974472222222222)"
93,T.NO 239,T,DB,24,240-239,292.8822289,6.75,304,"3°11'44""",77.56313888888889,10.974472222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56313888888889 10.974472222222222, 77.56227777777778 10.972277777777778)"
94,T.NO 238,S,DA,26,239-238,260.7680962,7.05,300,,77.56227777777778,10.972277777777778,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56227777777778 10.972277777777778, 77.56136111111111 10.969833333333334)"
95,T.NO 237,S,DA,26,238-237,288.8615585,5.7,298,,77.56136111111111,10.969833333333334,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56136111111111 10.969833333333334, 77.56041666666667 10.967416666666667)"
96,T.NO 236,S,DA,26,237-236,286.0489469,4.5,299,,77.56041666666667,10.967416666666667,GOOD,GOOD,LT-1,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56041666666667 10.967416666666667, 77.55961111111111 10.965305555555554)"
97,T.NO 235,S,DA,26,236-235,249.6497547,7.15,290,,77.55961111111111,10.965305555555554,GOOD,GOOD,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55961111111111 10.965305555555554, 77.5586111111111 10.962777777777777)"
98,T.NO 234,T,DB,24,235-234,299.0401311,4.85,289,"1°46'44""",77.5586111111111,10.962777777777777,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5586111111111 10.962777777777777, 77.55763888888889 10.960583333333332)"
99,T.NO 233,S,DA,26,234-233,266.1597265,6.25,290,,77.55763888888889,10.960583333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55763888888889 10.960583333333332, 77.55697222222221 10.958888888888888)"
100,T.NO 232,S,DA,26,233-232,201.6754819,4.05,287,,77.55697222222221,10.958888888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55697222222221 10.958888888888888, 77.55616666666667 10.957027777777776)"
101,T.NO 231,S,DA,26,232-231,225.4617484,6.35,279,,77.55616666666667,10.957027777777776,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55616666666667 10.957027777777776, 77.5551111111111 10.954583333333332)"
102,T.NO 230,S,DA,26,231-230,291.0017182,6.9,274,,77.5551111111111,10.954583333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5551111111111 10.954583333333332, 77.55416666666666 10.952305555555554)"
103,T.NO 229,S,DA,26,230-229,273.7151804,5.45,268,,77.55416666666666,10.952305555555554,GOOD,GOOD,LT-1,"ROAD-1,MUD ROAD-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55416666666666 10.952305555555554, 77.55308333333333 10.949722222222222)"
104,T.NO 228,T,DB,24,229-228,308.6292274,4.45,268,"0°47'48""",77.55308333333333,10.949722222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55308333333333 10.949722222222222, 77.55275 10.948944444444445)"
105,LILO : T.NO 227 ,T ,DD,28,228-227,94.5409964,3.8,271,"80°25'42""",77.55275,10.948944444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55275 10.948944444444445, 77.54991666666666 10.94963888888889)"
106,T.NO 1,T,DD,28,227-1,317.7373129,5.85,272,"46°58'16""",77.54991666666666,10.94963888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54991666666666 10.94963888888889, 77.54861111111111 10.948805555555555)"
107,T.NO 2,T,DC,26,1-2,170.2938637,4.9,271,"24°29'28""",77.54861111111111,10.948805555555555,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54861111111111 10.948805555555555, 77.54852777777778 10.948666666666666)"
108,Gantry ( UTHIYUR 110KV SS ),T,GT,15,2-Gantry,18.86796226,,269,,77.54852777777778,10.948666666666666,GOOD,MISSING,,,PLAIN,UTHIYUR 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G113),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
