Tower No,JOINT BOX,Tower Type,Tower Type(T/S),Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY PALLADAM 230KV SS,2W,GANTRY,GANTRY TOWER,20,,,,376,,77.31116667,11.00480556,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTHWIRE TERMINATED IN TAKE OFF TOWER OF PALLADAM 230KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31116666666667 11.004805555555556, 77.31083333333333 11.00463888888889)"
T.NO 1,,T,DD,28,GANTRY-1,38.91015292,2.46,372,"120°49'38""",77.31083333,11.00463889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31083333333333 11.00463888888889, 77.31097222222222 11.006)"
T.NO 2,,T,DD,28,01-Feb,151.5585695,3.82,374,"90°16'26""",77.31097222,11.006,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31097222222222 11.006, 77.31419444444444 11.005694444444444)"
T.NO 3,,T,DD,28,02-Mar,353.4515525,3.29,368,"59°20'32""",77.31419444,11.00569444,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31419444444444 11.005694444444444, 77.31508333333333 11.003777777777778)"
T.NO 4,,T,DD+6,34,03-Apr,232.594067,9.6,370,"71°33'41""",77.31508333,11.00377778,GOOD,GOOD,LT,"DRAIN,MUD ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31508333333333 11.003777777777778, 77.31702777777777 11.004)"
T.NO 5,,T,DC,26,04-May,212.5958607,3.71,364,"21°59'31""",77.31702778,11.004,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31702777777777 11.004, 77.3193611111111 11.005277777777778)"
T.NO 6,,T,DD+3,31,05-Jun,292.7456234,4.72,362,"47°35'27""",77.31936111,11.00527778,GOOD,GOOD,NIL,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3193611111111 11.005277777777778, 77.31994444444445 11.007555555555555)"
T.NO 7,,T,DB+3,27,06-Jul,259.0443977,5.86,360,"9°23'32""",77.31994444,11.00755556,GOOD,GOOD,NIL,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31994444444445 11.007555555555555, 77.32013888888889 11.01013888888889)"
T.NO 8,,T,DB+3,27,07-Aug,286.6984479,4.32,357,"9°45'58""",77.32013889,11.01013889,GOOD,GOOD,NIL,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32013888888889 11.01013888888889, 77.3206111111111 11.011944444444444)"
T.NO 9,,T,DD+3,31,08-Sep,205.915031,2.82,363,"74°28'6""",77.32061111,11.01194444,GOOD,GOOD,HT,DRAIN,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3206111111111 11.011944444444444, 77.32327777777778 11.012)"
T.NO 10,,T,DD+3,31,09-Oct,292.1386657,3.73,358,"66°35'51""",77.32327778,11.012,GOOD,GOOD,NIL,DRAIN,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32327777777778 11.012, 77.32397222222222 11.0105)"
T.NO 11,,T,DB,24,10-Nov,183.4121043,3.51,360,"11°38'54""",77.32397222,11.0105,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32397222222222 11.0105, 77.3243611111111 11.008833333333333)"
T.NO 12,,T,DD+3,31,11-Dec,188.2153022,3.23,362,"55°51'53""",77.32436111,11.00883333,GOOD,GOOD,NIL,DRAIN,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3243611111111 11.008833333333333, 77.32627777777778 11.008111111111111)"
T.NO 13,2W,T,DD+3,31,Dec-13,224.3680013,5.47,362,"45°19'22""",77.32627778,11.00811111,GOOD,GOOD,HT,"TAAR ROAD,DRAIN",WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32627777777778 11.008111111111111, 77.32713888888888 11.00613888888889)"
T.NO 14,,T,DC,26,13-14,235.459126,6.74,363,"28°15'11""",77.32713889,11.00613889,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32713888888888 11.00613888888889, 77.32886111111111 11.004833333333334)"
T.NO 15,,T,DD+6,34,14-15,238.8242031,8.37,362,"30°36'41""",77.32886111,11.00483333,GOOD,GOOD,NIL,DRAIN,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32886111111111 11.004833333333334, 77.32958333333333 11.003)"
T.NO 16,,T,DD,28,15-16,216.3353878,5.3,359,"32°5'5""",77.32958333,11.003,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32958333333333 11.003, 77.3291111111111 11.000638888888888)"
T.NO 17,,T,DD,28,16-17,266.3606578,6.8,364,"47°22'55""",77.32911111,11.00063889,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3291111111111 11.000638888888888, 77.33055555555555 10.998722222222222)"
T.NO 18,,T,DC,26,17-18,264.2006813,2.45,369,"18°19'25""",77.33055556,10.99872222,GOOD,GOOD,HT,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33055555555555 10.998722222222222, 77.332 10.99772222222222)"
T.NO 19,,T,DB,24,18-19,193.3416665,2.79,367,"0°17'54""",77.332,10.99772222,GOOD,GOOD,LT,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.332 10.99772222222222, 77.33402777777778 10.996277777777777)"
T.NO 20,,T,DC,26,19-20,272.1488563,4.23,368,"27°6'3""",77.33402778,10.99627778,GOOD,GOOD,LT,MUD ROAD,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33402777777778 10.996277777777777, 77.33574999999999 10.996027777777776)"
T.NO 21,,T,DC,26,20-21,189.7893569,5.33,368,"21°3'43""",77.33575,10.99602778,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33574999999999 10.996027777777776, 77.33744444444444 10.996472222222222)"
T.NO 22,,S ,DA+9,35,21-22,191.3792047,7.23,368,"0°0'0""",77.33744444,10.99647222,GOOD,GOOD,2nos LT,TAAR ROAD,WATER LOGGED,SINGANURPUDHUR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33744444444444 10.996472222222222, 77.33922222222222 10.99686111111111)"
T.NO 23,,S,DA+9,35,22-23,197.9520144,8,368,"0°0'0""",77.33922222,10.99686111,GOOD,GOOD,"2nos LT,HT",RIVER,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33922222222222 10.99686111111111, 77.34188888888889 10.997416666666666)"
T.NO 24,,T,DD,28,23-24,298.9314303,5.25,368,"39°28'47""",77.34188889,10.99741667,GOOD,GOOD,NIL,MUD ROAD,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34188888888889 10.997416666666666, 77.34341666666666 10.996638888888889)"
T.NO 25,,T,DC,26,24-25,187.3846312,6.25,368,"19°10'14""",77.34341667,10.99663889,GOOD,GOOD,"LT,HT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34341666666666 10.996638888888889, 77.34452777777777 10.9955)"
T.NO 26,,T,DC,26,25-26,175.3681841,5.75,368,"25°45'15""",77.34452778,10.9955,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34452777777777 10.9955, 77.34636111111111 10.994833333333332)"
T.NO 27,2W,T,DD,28,26-27,213.5064402,8,368,"74°41'27""",77.34636111,10.99483333,,2W,,,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
T.NO 39,2W,T,DB,24,38-39,324.8214894,4.52,368,"8°3'19""",77.36955556,10.99172222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36955555555555 10.991722222222222, 77.37172222222222 10.992388888888888)"
T.NO 40,,S,DA,26,39-40,247.6307735,5.78,368,"0°0'0""",77.37172222,10.99238889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37172222222222 10.992388888888888, 77.37427777777778 10.992944444444444)"
T.NO 41,,T,DB,24,40-41,286.0244745,8.37,368,"6°6'22""",77.37427778,10.99294444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37427777777778 10.992944444444444, 77.3758611111111 10.993277777777777)"
T.NO 42,,S,DA,26,41-42,178.5385113,2.87,368,"0°0'0""",77.37586111,10.99327778,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3758611111111 10.993277777777777, 77.37772222222222 10.993444444444444)"
T.NO 43,,T,DD,28,42-43,203.8872237,6.57,368,"47°28'12""",77.37772222,10.99344444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37772222222222 10.993444444444444, 77.37974999999999 10.991805555555555)"
T.NO 45,,S,DA,26,43-45,285.9545418,10.25,368,"0°0'0""",77.37975,10.99180556,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37974999999999 10.991805555555555, 77.38152777777778 10.990388888888887)"
T.NO 46,,T,DC,26,45-46,249.0983741,3.02,368,"19°29'40""",77.38152778,10.99038889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38152777777778 10.990388888888887, 77.38294444444443 10.989916666666666)"
T.NO 47,,T,DD,28,46-47,164.4384383,2.74,381,"50°15'16""",77.38294444,10.98991667,GOOD,GOOD,"HT,LT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38294444444443 10.989916666666666, 77.38527777777779 10.991305555555554)"
T.NO 48,,S,DA,26,47-48,295.853004,2.59,380,"0°0'0""",77.38527778,10.99130556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38527777777779 10.991305555555554, 77.38811111111112 10.992944444444444)"
T.NO 49,,T,DD,28,48-49,361.0055401,3.27,373,"45°11'29""",77.38811111,10.99294444,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38811111111112 10.992944444444444, 77.38866666666668 10.994972222222222)"
T.NO 50,,S,DA,26,49-50,233.3238093,5.79,376,"0°0'0""",77.38866667,10.99497222,GOOD,GOOD,"HT,LT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38866666666668 10.994972222222222, 77.3893888888889 10.997638888888888)"
T.NO 51,,S,DA,26,50-51,302.6962174,8.36,380,"0°0'0""",77.38938889,10.99763889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3893888888889 10.997638888888888, 77.38988888888889 10.999944444444443)"
T.NO 52,2W,T,DB,24,51-52,261.6333312,3.75,376,"1°49'0""",77.38988889,10.99994444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38988888888889 10.999944444444443, 77.39052500000001 11.00215)"
,,,,,,,,,,77.390525,11.00215,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
T.NO 54,,S,DA,26,53-54,265.3337521,3.02,385,"0°0'0""",77.39275,11.00313889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39275 11.00313888888889, 77.39536111111111 11.004305555555556)"
T.NO 55,,T,DD,28,54-55,314.1591953,4.37,383,"61°35'16""",77.39536111,11.00430556,GOOD,GOOD,LT,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39536111111111 11.004305555555556, 77.39547222222222 11.005777777777778)"
T.NO 56,,T,DD,28,55-56,164.3684885,3.97,382,"83°29'14""",77.39547222,11.00577778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39547222222222 11.005777777777778, 77.39744444444445 11.00586111111111)"
T.NO 57,,T,DB,24,56-57,214.2335175,6.27,376,"7°53'22""",77.39744444,11.00586111,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39744444444445 11.00586111111111, 77.39975000000001 11.00625)"
T.NO 58,,T,DB,24,57-58,256.34547,2.45,377,"9°31'37""",77.39975,11.00625,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39975000000001 11.00625, 77.40227777777778 11.006277777777777)"
T.NO 59,,T,DD,28,58-59,276.0452861,2.4,378,"52°56'7""",77.40227778,11.00627778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40227777777778 11.006277777777777, 77.40325 11.005027777777778)"
T.NO 60,,T,DD,28,59-60,176.6408786,4.5,370,"74°2'19""",77.40325,11.00502778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40325 11.005027777777778, 77.40458333333333 11.005527777777777)"
T.NO 61,,T,DB,24,60-61,156.5439235,2.75,374,"2°53'30""",77.40458333,11.00552778,GOOD,GOOD,NIL,2nos MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40458333333333 11.005527777777777, 77.40633333333334 11.00611111111111)"
T.NO 62,,T,DD,28,61-62,200.1924074,7.02,370,"36°26'53""",77.40633333,11.00611111,GOOD,GOOD,HT,"DRAIN,TAAR ROAD",PLAIN,TIRUPPUR-DHARAPURAM ROAD(THONGUTTIPALAYAM),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40633333333334 11.00611111111111, 77.40786111111112 11.005638888888889)"
T.NO 63,,T,DB,24,62-63,175.8635835,3.73,370,"0°4'24""",77.40786111,11.00563889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40786111111112 11.005638888888889, 77.41002777777778 11.004944444444444)"
T.NO 64,,T,DB,24,63-64,249.2388413,5.38,370,"11°17'16""",77.41002778,11.00494444,GOOD,GOOD,NIL,",MUD ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41002777777778 11.004944444444444, 77.41147222222223 11.004166666666666)"
T.NO 65,,T,DD,28,64-65,179.8888546,8.79,373,"34°8'49""",77.41147222,11.00416667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41147222222223 11.004166666666666, 77.414 11.004388888888888)"
T.NO 66,,T,DD,28,65-66,277.3175076,3.96,376,"85°13'11""",77.414,11.00438889,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.414 11.004388888888888, 77.41397222222223 11.006305555555555)"
T.NO 67,,T,DC,26,66-67,213.0211257,6.7,371,"19°44'24""",77.41397222,11.00630556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41397222222223 11.006305555555555, 77.41452777777778 11.007861111111112)"
T.NO 68,2W,T,DD,28,67-68,181.8378398,3.6,367,"77°21'4""",77.41452778,11.00786111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41452777777778 11.007861111111112, 77.4171388888889 11.007583333333333)"
T.NO 69,,S,DA,26,68-69,287.5691221,6,366,"0°0'0""",77.41713889,11.00758333,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4171388888889 11.007583333333333, 77.41966666666667 11.00725)"
T.NO 70,,T,DC,26,69-70,278.8422493,5.3,367,"18°18'6""",77.41966667,11.00725,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41966666666667 11.00725, 77.42152777777778 11.00763888888889)"
T.NO 71,,T,DC,26,70-71,206.5260274,3.4,370,"19°12'26""",77.42152778,11.00763889,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42152777777778 11.00763888888889, 77.42291666666667 11.007472222222223)"
T.NO 72,,S,DA,26,71-72,152.0690633,7.6,364,"0°0'0""",77.42291667,11.00747222,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42291666666667 11.007472222222223, 77.42450000000001 11.00725)"
T.NO 73,,T,DD,28,72-73,175.5135322,7.05,365,"58°48'55""",77.4245,11.00725,GOOD,GOOD,HT,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42450000000001 11.00725, 77.42594444444445 11.009)"
T.NO 74,,T,DB+6,30,73-74,251.2866889,6.4,369,"1°30'17""",77.42594444,11.009,GOOD,GOOD,"HT,LT","DRAIN,MUD ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42594444444445 11.009, 77.42711111111112 11.010388888888889)"
T.NO 75,,T,DD,28,74-75,198.0732188,4.8,370,"57°52'10""",77.42711111,11.01038889,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42711111111112 11.010388888888889, 77.43 11.009972222222222)"
T.NO 76,,T,DB+6,30,75-76,318.9122136,2.3,367,"9°20'24""",77.43,11.00997222,GOOD,GOOD,"HT,LT","DRAIN,MUD ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43 11.009972222222222, 77.43230555555556 11.01)"
T.NO 77,,T,DD+6,34,76-77,252.0972035,3.4,368,"65°53'18""",77.43230556,11.01,GOOD,GOOD,HT,"DRAIN,MUD ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43230555555556 11.01, 77.43311111111112 11.011861111111111)"
T.NO 78,,T,DC+6,32,77-78,221.9234102,8.9,367,"21°36'9""",77.43311111,11.01186111,GOOD,GOOD,NIL,"DRAIN,TAAR ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43311111111112 11.011861111111111, 77.43488888888889 11.013638888888888)"
T.NO 79,,T,DB+6,30,78-79,277.2183255,4.58,362,"10°3'36""",77.43488889,11.01363889,GOOD,GOOD,NIL,"DRAIN,TAAR ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43488888888889 11.013638888888888, 77.43641666666667 11.01586111111111)"
T.NO 80,,T,DC,26,79-80,298.1576764,8.8,362,"19°24'9""",77.43641667,11.01586111,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43641666666667 11.01586111111111, 77.43869444444445 11.0175)"
T.NO 81,,T,DC,26,80-81,307.40527,6.77,364,"23°39'34""",77.43869444,11.0175,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43869444444445 11.0175, 77.44094444444445 11.017972222222223)"
T.NO 82,,T,DD,28,81-82,251.318523,4.6,358,"80°33'31""",77.44094444,11.01797222,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44094444444445 11.017972222222223, 77.44083333333333 11.01977777777778)"
T.NO 83,,T,DB,24,82-83,200.3596766,3.2,358,"14°9'56""",77.44083333,11.01977778,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44083333333333 11.01977777777778, 77.44033333333334 11.021472222222224)"
T.NO 84,,T,DD,28,83-84,195.1332878,5.3,358,"30°24'48""",77.44033333,11.02147222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44033333333334 11.021472222222224, 77.44086111111112 11.023777777777779)"
T.NO 85,,T,DD,28,84-85,261.512906,4.2,357,"68°26'23""",77.44086111,11.02377778,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44086111111112 11.023777777777779, 77.44288888888889 11.024055555555556)"
T.NO 86,,T,DC,26,85-86,223.6000894,3.8,353,"25°31'15""",77.44288889,11.02405556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44288888888889 11.024055555555556, 77.44480555555556 11.023472222222223)"
T.NO 87,,T,DC,26,86-87,218.2887995,3.5,345,"27°56'22""",77.44480556,11.02347222,GOOD,GOOD,"2nos HT,LT",2nos TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44480555555556 11.023472222222223, 77.44619444444444 11.023750000000001)"
T.NO 88,,T,DD,28,87-88,154.9322433,2.8,353,"35°19'9""",77.44619444,11.02375,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44619444444444 11.023750000000001, 77.44791666666667 11.025527777777778)"
T.NO 89,,T,DB,24,88-89,273.0347963,5.8,350,"8°49'54""",77.44791667,11.02552778,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44791666666667 11.025527777777778, 77.44969444444445 11.028)"
T.NO 90,,T,DC,26,89-90,335.6441568,3.4,347,"25°49'4""",77.44969444,11.028,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44969444444445 11.028, 77.45008333333334 11.03025)"
T.NO 91,,T,DB,24,90-91,253.0237143,3.2,345,"5°37'0""",77.45008333,11.03025,GOOD,GOOD,LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45008333333334 11.03025, 77.45025 11.033111111111111)"
T.NO 92/1 ALAGUMALAI LILO,2W,T,MC,45,91-92/1,317.5106297,2.67,342,"16°27'17""",77.45025,11.03311111,GOOD,GOOD,LT,NIL,PLAIN,ALAGUMALAI LILO NEED 3 WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45025 11.033111111111111, 77.44988888888889 11.034722222222221)"
T.NO 93,,T,DB,24,92/1-93,183.8613608,2.45,336,"11°37'16""",77.44988889,11.03472222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44988888888889 11.034722222222221, 77.44986111111112 11.036694444444445)"
T.NO 94,,T,DD,28,93-94,217.0829335,4.81,349,"88°45'35""",77.44986111,11.03669444,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44986111111112 11.036694444444445, 77.45188888888889 11.036777777777777)"
T.NO 95,,T,DD,28,94-95,223.2711356,8.94,340,"94°8'56""",77.45188889,11.03677778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45188888888889 11.036777777777777, 77.45175 11.038027777777778)"
T.NO 96,,T,DD,28,95-96,140.0357097,6.81,343,"37°29'50""",77.45175,11.03802778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45175 11.038027777777778, 77.45291666666667 11.039944444444444)"
T.NO 97,,T,DB,24,96-97,246.1077,6.67,341,"2°53'24""",77.45291667,11.03994444,GOOD,GOOD,2nos LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45291666666667 11.039944444444444, 77.45438888888889 11.04213888888889)"
T.NO 98,,S,DA,26,97-98,291.4961406,5.73,335,"0°0'0""",77.45438889,11.04213889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45438888888889 11.04213888888889, 77.4555 11.043694444444444)"
T.NO 99,,S,DA,26,98-99,212.4547011,8.98,332,"0°0'0""",77.4555,11.04369444,GOOD,GOOD,NIL,POND,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4555 11.043694444444444, 77.45672222222223 11.045555555555556)"
T.NO 100,,T,DB,24,99-100,246.0447114,7.84,328,"6°33'0""",77.45672222,11.04555556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45672222222223 11.045555555555556, 77.45769444444444 11.047444444444444)"
T.NO 101,,S,DA+6,32,100-101,232.1077336,6.89,333,"0°0'0""",77.45769444,11.04744444,GOOD,GOOD,NIL,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45769444444444 11.047444444444444, 77.45869444444445 11.049277777777778)"
T.NO 102,,S,DA,26,101-102,232.1314283,2.82,330,"0°0'0""",77.45869444,11.04927778,GOOD,GOOD,LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45869444444445 11.049277777777778, 77.45966666666666 11.05113888888889)"
T.NO 103,,S,DA,26,102-103,229.4210104,7.25,320,"0°0'0""",77.45966667,11.05113889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45966666666666 11.05113888888889, 77.46066666666667 11.053111111111113)"
T.NO 104,,T,DC,26,103-104,246.8623098,5.45,322,"23°21'40""",77.46066667,11.05311111,GOOD,GOOD,HT,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46066666666667 11.053111111111113, 77.46083333333334 11.055444444444445)"
T.NO 105,,S,DA,26,104-105,258.4956479,3.75,324,"0°0'0""",77.46083333,11.05544444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46083333333334 11.055444444444445, 77.46102777777779 11.058055555555557)"
T.NO 106,,S,DA,26,105-106,290.6217473,6.15,326,"0°0'0""",77.46102778,11.05805556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46102777777779 11.058055555555557, 77.46122222222222 11.06063888888889)"
T.NO 107,2W,T,DD,28,106-107,285.4487695,4.37,319,"59°13'41""",77.46122222,11.06063889,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46122222222222 11.06063888888889, 77.45977777777777 11.061611111111112)"
T.NO 108,,T,DC,26,107-108,189.9947368,4.57,314,"29°45'45""",77.45977778,11.06161111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45977777777777 11.061611111111112, 77.45841666666666 11.064444444444446)"
T.NO 109,,S,DA,26,108-109,346.6193878,6.35,310,"0°0'0""",77.45841667,11.06444444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45841666666666 11.064444444444446, 77.45727777777778 11.066805555555556)"
T.NO 110,,T,DD,28,109-110,290.6974372,5.8,303,"35°7'44""",77.45727778,11.06680556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45727777777778 11.066805555555556, 77.45544444444445 11.067833333333333)"
T.NO 111,,T,DD,28,110-111,229.6127174,3.1,301,"76°11'54""",77.45544444,11.06783333,GOOD,GOOD,LT,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45544444444445 11.067833333333333, 77.45611111111111 11.070194444444445)"
T.NO 112,,T,DB,24,111-112,272.4151244,5.63,301,"10°21'21""",77.45611111,11.07019444,GOOD,GOOD,NIL,"DRAIN,MUD ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45611111111111 11.070194444444445, 77.45666666666666 11.071333333333333)"
T.NO 113,,T,DD,28,112-113,139.5564402,3.45,298,"34°26'9""",77.45666667,11.07133333,GOOD,GOOD,"LT,HT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45666666666666 11.071333333333333, 77.45641666666667 11.073055555555555)"
T.NO 114,,T,DD,28,113-114,192.3538406,6.37,299,"34°21'9""",77.45641667,11.07305556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45641666666667 11.073055555555555, 77.45769444444444 11.075694444444444)"
T.NO 115,,T,DB,24,114-115,324.2992445,8.15,295,"2°1'40""",77.45769444,11.07569444,GOOD,GOOD,LT,"MUD ROAD,TAAR ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45769444444444 11.075694444444444, 77.45861111111111 11.077388888888889)"
T.NO 116,,T,DB,24,115-116,212.8966886,6.3,294,"10°28'3""",77.45861111,11.07738889,GOOD,GOOD,NIL,"DRAIN,TAAR ROAD",PLAIN,KANGEYAM ROAD.(RANGAPALAYAM VILLAGE),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45861111111111 11.077388888888889, 77.45925 11.078194444444444)"
T.NO 117,,T,DB,24,116-117,114.0175425,7.86,293,"9°15'52""",77.45925,11.07819444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45925 11.078194444444444, 77.46008333333333 11.079694444444444)"
T.NO 118,,T,DB,24,117-118,187.9494613,7.3,299,"4°27'37""",77.46008333,11.07969444,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46008333333333 11.079694444444444, 77.46061111111112 11.080472222222221)"
T.NO 119,,T,DB,24,118-119,102.6255329,3.4,304,"7°36'26""",77.46061111,11.08047222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46061111111112 11.080472222222221, 77.46136111111112 11.081972222222221)"
T.NO 120,,T,DB,24,119-120,186.0752536,4.8,290,"4°50'22""",77.46136111,11.08197222,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46136111111112 11.081972222222221, 77.46219444444445 11.083361111111111)"
T.NO 121,,T,DB,24,120-121,178.3704011,2.7,289,"6°4'54""",77.46219444,11.08336111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46219444444445 11.083361111111111, 77.46322222222223 11.084722222222222)"
T.NO 122,,T,DC,26,121-122,188.8067795,3.4,291,"25°7'12""",77.46322222,11.08472222,GOOD,GOOD,LT,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46322222222223 11.084722222222222, 77.46419444444444 11.085222222222223)"
T.NO 123,,T,DC,26,122-123,119.4738465,6.7,290,"28°37'16""",77.46419444,11.08522222,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46419444444444 11.085222222222223, 77.46575 11.087611111111112)"
T.NO 124,,S,DA,26,123-124,313.2315437,4.5,289,"0°0'0""",77.46575,11.08761111,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46575 11.087611111111112, 77.46677777777778 11.089083333333335)"
T.NO 125,2W,T,DC,26,124-125,198.861761,4.9,287,"19°11'35""",77.46677778,11.08908333,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46677777777778 11.089083333333335, 77.46730555555555 11.091194444444445)"
T.NO 126,,T,DC,26,125-126,240.842272,2.3,287,"17°45'18""",77.46730556,11.09119444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46730555555555 11.091194444444445, 77.46719444444444 11.093)"
T.NO 127,,T,DD,28,126-127,197.4968354,8.3,290,"33°56'11""",77.46719444,11.093,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46719444444444 11.093, 77.46586111111111 11.094750000000001)"
T.NO 128,,S,DA,26,127-128,243.8237068,7.4,298,"0°0'0""",77.46586111,11.09475,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46586111111111 11.094750000000001, 77.46408333333333 11.096972222222222)"
T.NO 129,,T,DB,24,128-129,313.2921959,8.5,295,"5°51'20""",77.46408333,11.09697222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46408333333333 11.096972222222222, 77.46208333333334 11.099083333333335)"
T.NO 130,,T,DD,28,129-130,318.9686505,6.8,298,"32°50'34""",77.46208333,11.09908333,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46208333333334 11.099083333333335, 77.45983333333334 11.09961111111111)"
T.NO 131,,S,DA,26,130-131,253.9488137,9.6,300,"0°0'0""",77.45983333,11.09961111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45983333333334 11.09961111111111, 77.45722222222223 11.100249999999999)"
T.NO 132,,T,DB,24,131-132,293.743085,2.9,300,"11°9'54""",77.45722222,11.10025,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45722222222223 11.100249999999999, 77.45538888888889 11.101083333333333)"
T.NO 133,,T,DB,24,132-133,219.729379,4.6,301,"4°8'42""",77.45538889,11.10108333,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45538888888889 11.101083333333333, 77.45369444444445 11.102027777777778)"
T.NO 134,,T,DB,24,133-134,213.0093895,3.4,299,"6°14'25""",77.45369444,11.10202778,GOOD,GOOD,LT,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45369444444445 11.102027777777778, 77.45191666666668 11.103277777777777)"
T.NO 135,,S,DA,26,134-135,240.5265058,3.77,295,"0°0'0""",77.45191667,11.10327778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45191666666668 11.103277777777777, 77.45022222222222 11.104444444444445)"
T.NO 136,,T,DD,28,135-136,224.9644416,3.9,287,"46°25'12""",77.45022222,11.10444444,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45022222222222 11.104444444444445, 77.44988888888889 11.10675)"
T.NO 137,,T,DD+6,34,136-137,256.9766526,2.67,281,"40°13'0""",77.44988889,11.10675,GOOD,GOOD,LT,DRAIN,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44988888888889 11.10675, 77.45125 11.108916666666666)"
T.NO 138,2W,T,DC,26,137-138,281.4409352,5.15,279,"17°50'53""",77.45125,11.10891667,GOOD,GOOD,LT,"MUD ROAD,TAAR ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45125 11.108916666666666, 77.45261111111111 11.110055555555554)"
T.NO 139,,T,DD+6,34,138-139,196.4306493,3.84,277,"53°49'12""",77.45261111,11.11005556,GOOD,GOOD,NIL,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45261111111111 11.110055555555554, 77.4525 11.111888888888888)"
T.NO 140,,T,DB,24,139-140,204.626489,4.37,273,"6°37'21""",77.4525,11.11188889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4525 11.111888888888888, 77.45222222222222 11.113388888888888)"
T.NO 141,,T,DB+6,30,140-141,166.1114084,2.77,274,"9°56'33""",77.45222222,11.11338889,GOOD,GOOD,LT,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45222222222222 11.113388888888888, 77.45219444444444 11.11561111111111)"
T.NO 142,,T,DC+6,32,141-142,246.0508078,4.5,272,"19°44'31""",77.45219444,11.11561111,GOOD,GOOD,NIL,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45219444444444 11.11561111111111, 77.45294444444444 11.117777777777778)"
T.NO 143,,T,DC+6,32,142-143,254.2479105,8.37,274,"22°31'45""",77.45294444,11.11777778,GOOD,GOOD,LT,DRAIN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45294444444444 11.117777777777778, 77.45277777777778 11.12052777777778)"
T.NO 144,,T,DD,28,143-144,304.7244657,6.45,269,"79°6'40""",77.45277778,11.12052778,GOOD,GOOD,LT,TAAR ROAD,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45277777777778 11.12052777777778, 77.4503611111111 11.120833333333334)"
T.NO 145,,T,DB+9,33,144-145,264.9396158,2.35,268,"11°12'14""",77.45036111,11.12083333,GOOD,GOOD,NIL,RIVER,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4503611111111 11.120833333333334, 77.44769444444445 11.121722222222223)"
T.NO 146,,T,DB,24,145-146,308.326126,4.82,271,"3°58'14""",77.44769444,11.12172222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44769444444445 11.121722222222223, 77.44494444444445 11.122416666666668)"
T.NO 147,,T,DB,24,146-147,310.4464527,1.67,268,"11°25'17""",77.44494444,11.12241667,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44494444444445 11.122416666666668, 77.44322222222223 11.12325)"
T.NO 148,,T,DB,24,147-148,210.6679852,5.6,271,"2°24'19""",77.44322222,11.12325,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44322222222223 11.12325, 77.44105555555556 11.124416666666667)"
T.NO 149,,T,DB,24,148-149,268.4119968,3.45,265,"0°31'50""",77.44105556,11.12441667,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44105555555556 11.124416666666667, 77.43900000000001 11.1255)"
T.NO 150,,T,DC,26,149-150,255.8378393,2.74,271,"16°57'41""",77.439,11.1255,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43900000000001 11.1255, 77.43761111111111 11.125777777777778)"
T.NO 151,,T,DB,24,150-151,153.5740864,3.35,269,"5°46'22""",77.43761111,11.12577778,GOOD,GOOD,NIL,NIL,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43761111111111 11.125777777777778, 77.43533333333333 11.126444444444445)"
T.NO 152,,T,DC,26,151-152,260.4400123,2.75,270,"18°20'39""",77.43533333,11.12644444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43533333333333 11.126444444444445, 77.43355555555556 11.12638888888889)"
T.NO 153,,T,DC,26,152-153,194.1262476,5.47,270,"17°41'19""",77.43355556,11.12638889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43355555555556 11.12638888888889, 77.43161111111111 11.126944444444446)"
T.NO 154,,T,DC,26,153-154,219.0935873,2.25,266,"25°43'3""",77.43161111,11.12694444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43161111111111 11.126944444444446, 77.43091666666668 11.127500000000001)"
T.NO 155,,S,DA,26,154-155,100.4241007,6.1,269,"0°0'0""",77.43091667,11.1275,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43091666666668 11.127500000000001, 77.43019444444445 11.128222222222222)"
T.NO 156,2W,T,DB,24,155-156,110.317723,0.9,269,"13°51'55""",77.43019444,11.12822222,GOOD,GOOD,NIL,TAAR ROAD,WATER LOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43019444444445 11.128222222222222, 77.4281388888889 11.129277777777778)"
T.NO 157,,T,DD,28,156-157,253.6020505,3.74,272,"33°12'54""",77.42813889,11.12927778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4281388888889 11.129277777777778, 77.42641666666667 11.129138888888889)"
T.NO 158,,T,DC,26,157-158,189.9526257,2.07,279,"20°23'1""",77.42641667,11.12913889,GOOD,GOOD,NIL,NN,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42641666666667 11.129138888888889, 77.424 11.128)"
T.NO 159,,T,DD,28,158-159,290.6974372,4.51,276,"39°20'48""",77.424,11.128,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.424 11.128, 77.42083333333333 11.12875)"
T.NO 160,,T,DB,24,159-160,358.5038354,3.76,277,"9°24'29""",77.42083333,11.12875,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42083333333333 11.12875, 77.41836111111111 11.128944444444445)"
T.NO 161,,T,DB,24,160-161,270.5993348,6.07,277,"8°46'7""",77.41836111,11.12894444,GOOD,GOOD,"LT,HT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41836111111111 11.128944444444445, 77.4153888888889 11.128722222222223)"
T.NO 161/A,,T,DB,24,161-161/A,324.2113508,7.37,278,"11°49'10""",77.41538889,11.12872222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4153888888889 11.128722222222223, 77.41280555555556 11.127972222222223)"
T.NO 162,,T,DD,28,161/A-162,294.5318319,7.02,279,"34°33'59""",77.41280556,11.12797222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41280555555556 11.127972222222223, 77.41266666666667 11.127944444444445)"
T.NO 163,,T,DP,15,162-163,14.56021978,NA,279,"100°37'11""",77.41266667,11.12794444,GOOD,NOT PROVIDED,NIL,NIL,PLAIN,EARTH RESISTANCE NOT MEASURED AS OPGW CABLE WILL NOT BE LAID IN DP STRUCTURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41266666666667 11.127944444444445, 77.41247222222223 11.12786111111111)"
T.NO 164 MUDHALIPALAYAM LILO,3W,T,DD,28,163DP2-164,24.59674775,5.78,278,"123°35'16""",77.41247222,11.12786111,GOOD,GOOD,NIL,NIL,PLAIN,MUDHALIPALAYAM LILO.NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41247222222223 11.12786111111111, 77.41263888888889 11.129111111111111)"
T.NO 165,,T,DC+9,35,164-165,139.0431588,2.67,279,"23°46'0""",77.41263889,11.12911111,GOOD,GOOD,N ,RIVER,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41263888888889 11.129111111111111, 77.412 11.13125)"
T.NO 166,,T,DD,28,165-166,246.4487776,3.76,281,"41°27'40""",77.412,11.13125,GOOD,GOOD,"LT,HT",MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.412 11.13125, 77.41252777777778 11.13238888888889)"
T.NO 167,,T,DC,26,166-167,138.7083271,4.36,282,"17°48'2""",77.41252778,11.13238889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41252777777778 11.13238888888889, 77.4128888888889 11.134833333333333)"
T.NO 168,,S,DA,26,167-168,275.2344455,5.68,284,"0°0'0""",77.41288889,11.13483333,GOOD,GOOD,LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4128888888889 11.134833333333333, 77.41325 11.137888888888888)"
T.NO 169,,T,DB,24,168-169,339.249171,5.84,281,"5°2'35""",77.41325,11.13788889,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,TIRUPPUR - UTHUKULI ROAD(AGRAHARAPERIYAALAYAM),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41325 11.137888888888888, 77.41377777777778 11.140305555555555)"
T.NO 170,,S,DA,26,169-170,273.3861738,7.08,281,"0°0'0""",77.41377778,11.14030556,GOOD,GOOD,2nos LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41377777777778 11.140305555555555, 77.41441666666667 11.142972222222221)"
T.NO 171,,S,DA,26,170-171,304.4634625,7.84,285,"0°0'0""",77.41441667,11.14297222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41441666666667 11.142972222222221, 77.415 11.145666666666667)"
T.NO 172,,S,DA,26,171-172,304.5866051,8.94,286,"0°0'0""",77.415,11.14566667,GOOD,GOOD,"HT,LT",MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.415 11.145666666666667, 77.41552777777778 11.14811111111111)"
T.NO 173,,T,DD,28,172-173,275.7462602,8.15,288,"31°57'6""",77.41552778,11.14811111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41552777777778 11.14811111111111, 77.41475000000001 11.15025)"
T.NO 174,,S,DA,26,173-174,253.1600284,9.97,291,"0°0'0""",77.41475,11.15025,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41475000000001 11.15025, 77.41380555555556 11.152972222222223)"
T.NO 175,,T,DB+12,36,174-175,317.2333526,6.96,294,"0°0'31""",77.41380556,11.15297222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41380555555556 11.152972222222223, 77.41330555555557 11.154361111111111)"
T.NO 176,,T,DB+12,36,175-176,163.8657988,3.24,295,"6°43'43""",77.41330556,11.15436111,GOOD,GOOD,NIL,ELECT-RAILWAY TRACK,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41330555555557 11.154361111111111, 77.41277777777778 11.156611111111111)"
T.NO 177,,S,DA,26,176-177,256.6398254,7.4,294,"0°0'0""",77.41277778,11.15661111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41277777777778 11.156611111111111, 77.41230555555556 11.15863888888889)"
T.NO 178,,S,DA,26,177-178,228.2389099,3.8,300,"0°0'0""",77.41230556,11.15863889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41230555555556 11.15863888888889, 77.41186111111112 11.16061111111111)"
T.NO 179 LILO,2W,T,DD,28,178-179,226.0619384,4.3,301,"79°43'59""",77.41186111,11.16061111,GOOD,GOOD,"2nos HT,LT",NIL,PLAIN,DC WITH 110KV PALLADAM-TIRUPPUR UPTO LOC NO 179.NEED 3WAY JUNCTION BOX TO CONNECT TIRUPPUR 230KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41186111111112 11.16061111111111, 77.41441666666667 11.161694444444445)"
T.NO 180,,T,DB,24,179-180,303.1913587,4.3,305,"0°23'26""",77.41441667,11.16169444,GOOD,GOOD,4nos LT,"MUD ROAD,TAAR ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41441666666667 11.161694444444445, 77.41594444444445 11.162361111111112)"
T.NO 181,,S,DA,26,180-181,182.1565261,5.95,309,"0°0'0""",77.41594444,11.16236111,GOOD,GOOD,NIL,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41594444444445 11.162361111111112, 77.41827777777779 11.163333333333334)"
T.NO 182,,S,DA,26,181-182,279.0286724,5.97,309,"0°0'0""",77.41827778,11.16333333,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41827777777779 11.163333333333334, 77.42036111111112 11.164222222222223)"
T.NO 183,,S,DA,26,182-183,247.1355903,4.74,305,"0°0'0""",77.42036111,11.16422222,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42036111111112 11.164222222222223, 77.42211111111112 11.165000000000001)"
T.NO 184,,T,DB,24,183-184,209.4683747,5.38,311,"0°3'46""",77.42211111,11.165,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42211111111112 11.165000000000001, 77.42405555555555 11.165805555555556)"
T.NO 185,,S,DA,26,184-185,232.4177274,7.38,308,"0°0'0""",77.42405556,11.16580556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42405555555555 11.165805555555556, 77.42597222222223 11.166583333333334)"
T.NO 186,,S,DA,26,185-186,224.9288776,7,307,"0°0'0""",77.42597222,11.16658333,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42597222222223 11.166583333333334, 77.42788888888889 11.167444444444444)"
T.NO 187,,S,DA,26,186-187,230.0782476,4.56,309,"0°0'0""",77.42788889,11.16744444,GOOD,GOOD,LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42788888888889 11.167444444444444, 77.42925000000001 11.168)"
T.NO 188,,S,DA,26,187-188,161.245155,3.4,318,"0°0'0""",77.42925,11.168,GOOD,GOOD,LT,"MUD ROAD,TAAR ROAD",PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42925000000001 11.168, 77.4311388888889 11.168861111111111)"
T.NO 189,,T,DB,24,188-189,227.2707636,2.39,313,"0°26'54""",77.43113889,11.16886111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4311388888889 11.168861111111111, 77.43313888888889 11.169666666666666)"
T.NO 190,,S,DA,26,189-190,236.6178353,4.9,311,"0°0'0""",77.43313889,11.16966667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43313888888889 11.169666666666666, 77.43505555555556 11.170472222222221)"
T.NO 191,,S,DA,26,190-191,226.5237294,3.67,312,"0°0'0""",77.43505556,11.17047222,GOOD,GOOD,LT,MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43505555555556 11.170472222222221, 77.43661111111112 11.171138888888889)"
T.NO 192,,S,DA,26,191-192,186.7243958,4.86,305,"0°0'0""",77.43661111,11.17113889,GOOD,GOOD,"HT,LT",TAAR ROAD,PLAIN,TIRUPPUR ROAD (UTHUKULI),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43661111111112 11.171138888888889, 77.43855555555555 11.171944444444444)"
T.NO 193,,S,DA,26,192-193,229.3926764,5.12,309,"0°0'0""",77.43855556,11.17194444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43855555555555 11.171944444444444, 77.44058333333334 11.172777777777776)"
T.NO 194,,T,DB,24,193-194,238.7174062,5.5,312,"0°21'42""",77.44058333,11.17277778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44058333333334 11.172777777777776, 77.4423888888889 11.173555555555556)"
T.NO 195,,S,DA,26,194-195,215.35552,3.86,304,"0°0'0""",77.44238889,11.17355556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4423888888889 11.173555555555556, 77.44472222222223 11.174555555555555)"
T.NO 196/1 UTHUKULI LILO,3W,T,DD,28,195-196/1,278.5121182,2.75,311,"114°18'47""",77.44472222,11.17455556,GOOD,GOOD,LT,TAAR ROAD,PLAIN,UTHUKULI  LILO.NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44472222222223 11.174555555555555, 77.44469444444445 11.172666666666666)"
T.NO 196/2,,T,DB,24,196/1-196/2,208.0096152,3.14,322,"13°24'24""",77.44469444,11.17266667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44469444444445 11.172666666666666, 77.44516666666667 11.170499999999999)"
T.NO 196/3,,T,DC,26,196/2-196/3,234.8297255,6.39,310,"20°50'4""",77.44516667,11.1705,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44516666666667 11.170499999999999, 77.44514444444445 11.170599999999999)"
GANTRY UTHUKULI 110KV SS,2W,GANTRY,GANTRY TOWER,20,196/3-GANTRY,15.8113883,NIL,315,NIL,77.44514444,11.1706,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTHWIRE TERMINATED IN TAKE OFF TOWER OF UTHUKULI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                                                                                                                                                                                                                                               TOWER HEIGHT; A-TYPE 26M , B-TYPE 24M ,                                                                                                                                                                                                                                                                                                                                     C-TYPE 26M, D-TYPE 28M,GANTRY TOWER 15M,                                                                                                                                                                                                                                                                                                                             MA-45,MB-42M,MC-45M,MD-48M                                                                                                                                                                                                                                                                                                                                                               M-MULTI CIRCUIT, D-DOUBLE CIRCUIT, S-SINGLE                                                                                                                                                                                   CIRCUIT                               ",,,,,TOTAL,46611,,,,,,,,,,,UTHUKULI LILO DATA ALSO INCLUDED IN MAINLINE FROM T.NO 196/1- T.NO 196/3 & UTHUKULI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
