S. No ,Tower No,Supspension/Tension,Tower Type,Circuit,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
,,,,,,,,,,,,77.11933333333333,11.083277777777777,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.11933333333333 11.083277777777777, 77.11972222222222 11.081555555555555)"
8,T.NO 7,T,DB,DC,33,6-7,YES,218.1238180483736,13.6,375,"12°18'1""",77.11972222222222,11.081555555555555,GOOD,MISSING,NO,"2nos LT,11kv,110kv crossing above our line","MUD ROAD,TAAR ROAD",PLAIN,NO EARTH WIRE (THUDIYALUR -ARASUR (T.NO 83 &84)),,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.11972222222222 11.081555555555555, 77.12022222222221 11.080499999999999)"
9,T.NO 8,T,DA,DC,35,7-8,YES,126.62543188475212,6.8,379,,77.12022222222221,11.080499999999999,GOOD,GOOD,NO,"2nos LT,3nos 22kv",NH ROAD,PLAIN,TIRUPPUR TO COVAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12022222222221 11.080499999999999, 77.1211111111111 11.078416666666666)"
10,T.NO 9,S,DA,DC,26,8-9,YES,251.19912420229494,20 (1000),373,,77.1211111111111,11.078416666666666,GOOD,MISSING,NO,2nos LT,TAAR ROAD,PLAIN,NO EARTH WIRE    NEED ADSS CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1211111111111 11.078416666666666, 77.12180555555555 11.076666666666666)"
11,T.NO 10,S,DA,DC,26,9-10,NO,209.093280618962,9.8,372,,77.12180555555555,11.076666666666666,GOOD,MISSING,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12180555555555 11.076666666666666, 77.12266666666666 11.074527777777778)"
12,T.NO 11,T,DB,DC,24,10-11,NO,253.6631624812716,205 (1000),368,"4°51'6""",77.12266666666666,11.074527777777778,GOOD,MISSING,NO,3nos LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12266666666666 11.074527777777778, 77.12330555555555 11.072305555555555)"
13,T.NO 12,S,DA,DC,26,11-12,NO,254.68608128439215,47 (1000),368,,77.12330555555555,11.072305555555555,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12330555555555 11.072305555555555, 77.12394444444443 11.070138888888888)"
14,T.NO 13,S,DA,DC,26,12-13,NO,250.96015620014265,60 (1000),372,,77.12394444444443,11.070138888888888,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12394444444443 11.070138888888888, 77.12461111111111 11.067777777777778)"
15,T.NO 14,S,DA,DC,26,13-14,NO,270.8800472533922,45 (1000),371,,77.12461111111111,11.067777777777778,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12461111111111 11.067777777777778, 77.12530555555554 11.065416666666668)"
16,T.NO 15,S,DA,DC,26,14-15,YES,272.40594707164524,40 (1000),369,,77.12530555555554,11.065416666666668,GOOD,GOOD,NO,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12530555555554 11.065416666666668, 77.12602777777776 11.062972222222223)"
17,T.NO 16,T,DB,DC,24,15-16,YES,282.8462479864281,65 (1000),361,"2°50'8""",77.12602777777776,11.062972222222223,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12602777777776 11.062972222222223, 77.12655555555556 11.061472222222223)"
18,T.NO 17 LILO,T,MD,MC,45,16-17,NO,173.95401691251627,3.05,366,"92°22'25""",77.12655555555556,11.061472222222223,GOOD,GOOD,NO,2nos LT,TAAR ROAD,PLAIN,"MC TOWER NEED 4 WAYS JUNCTION BOX.(1.SOMANUR FEEDER,2.RAILWAY FEEDER,3.SULUR FEEDER,4.NGP FEEDER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12655555555556 11.061472222222223, 77.12841666666667 11.062194444444446)"
19,T.NO 1,T,DB,DC,24,17-1,NO,217.63501556505102,3.24,369,"6°32'7""",77.12841666666667,11.062194444444446,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12841666666667 11.062194444444446, 77.12988888888889 11.062972222222223)"
20,T.NO 2,S,DA,DC,26,1-2,YES,183.0027322200409,4.9,366,,77.12988888888889,11.062972222222223,GOOD,GOOD,NO,,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.12988888888889 11.062972222222223, 77.13188888888888 11.064)"
21,T.NO 3,S,DA,DC,26,2-3,YES,245.58908770545975,18,364,,77.13188888888888,11.064,GOOD,GOOD,NO,"LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13188888888888 11.064, 77.13347222222222 11.064833333333334)"
22,T.NO 4,S,DA,DC,26,3-4,NO,198.2447981663075,7.21,363,,77.13347222222222,11.064833333333334,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13347222222222 11.064833333333334, 77.13522222222223 11.065750000000001)"
23,T.NO 5,S,DA,DC,26,4-5,NO,214.76731594914529,3.5,361,,77.13522222222223,11.065750000000001,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13522222222223 11.065750000000001, 77.13716666666667 11.066805555555556)"
24,T.NO 6,S,DA,DC,26,5-6,NO,243.50154003619772,2.8,360,,77.13716666666667,11.066805555555556,GOOD,GOOD,NO,"3nos LT,11kv",MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13716666666667 11.066805555555556, 77.13894444444445 11.067722222222223)"
25,T.NO 7,T,DB,DC,24,6-7,YES,219.64744478368056,3.1,361,"3°1'16""",77.13894444444445,11.067722222222223,GOOD,GOOD,NO,LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13894444444445 11.067722222222223, 77.14052777777779 11.068444444444443)"
26,T.NO 8,S,DA,DC,26,7-8,NO,189.69449122207,8.3,360,,77.14052777777779,11.068444444444443,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14052777777779 11.068444444444443, 77.14244444444445 11.069305555555555)"
27,T.NO 9,S,DA,DC,26,8-9,NO,229.93042425916585,33 (1000),364,,77.14244444444445,11.069305555555555,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14244444444445 11.069305555555555, 77.14433333333334 11.070166666666667)"
28,T.NO 10,S,DA,DC,26,9-10,NO,229.08513701242165,9.5,366,,77.14433333333334,11.070166666666667,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14433333333334 11.070166666666667, 77.14630555555556 11.071027777777777)"
29,T.NO 11,T,DB,DC,24,10-11,NO,233.5551326774901,2.35,368,"8°4'19""",77.14630555555556,11.071027777777777,GOOD,GOOD,NO,,2nos MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14630555555556 11.071027777777777, 77.14719444444445 11.07161111111111)"
30,T.NO 11A,T,MC,MC,45,11-11A,NO,117.88553770501282,2.1,373,"19°49'34""",77.14719444444445,11.07161111111111,GOOD,GOOD,NO,,,PLAIN,"MC TOWER NEED 2 WAYS JUNCTION BOX.(1.SOMANUR FEEDER,2.ARASUR TO  PALLADAM FEEDER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14719444444445 11.07161111111111, 77.14783333333334 11.07175)"
31,T.NO 12,T,DB,DC,26,11A-12,NO,70.83078426785913,3.8,366,"11°47'55""",77.14783333333334,11.07175,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14783333333334 11.07175, 77.14994444444446 11.072694444444444)"
32,T.NO 13,S,DA,DC,26,12-13,NO,254.57808232446092,7.2,370,,77.14994444444446,11.072694444444444,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14994444444446 11.072694444444444, 77.15197222222223 11.073638888888889)"
33,T.NO 14,S,DA,DC,26,13-14,NO,242.87033577610913,9.78,368,,77.15197222222223,11.073638888888889,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15197222222223 11.073638888888889, 77.1538888888889 11.074472222222221)"
34,T.NO 15,S,DA,DC,26,14-15,NO,230.4886114323222,15,365,,77.1538888888889,11.074472222222221,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1538888888889 11.074472222222221, 77.15586111111112 11.07536111111111)"
35,T.NO 16,S,DA,DC,26,15-16,YES,235.73289969794203,3.4,364,,77.15586111111112,11.07536111111111,GOOD,GOOD,NO,"2nos LT,11kv","MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15586111111112 11.07536111111111, 77.15772222222223 11.076222222222222)"
36,T.NO 17,S,DA,DC,26,16-17,NO,225.523834660552,4.27,363,,77.15772222222223,11.076222222222222,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15772222222223 11.076222222222222, 77.15975 11.07713888888889)"
37,T.NO 18,T,DB,DC,24,17-18,NO,242.01239637671455,1.2,363,"0°0'00""",77.15975,11.07713888888889,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15975 11.07713888888889, 77.16158333333334 11.077916666666667)"
38,T.NO 19,S,DA,DC,26,18-19,NO,220.22942582679545,6.8,362,,77.16158333333334,11.077916666666667,GOOD,GOOD,NO,"2nos LT,11kv",MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16158333333334 11.077916666666667, 77.16347222222223 11.078777777777777)"
39,T.NO 20,S,DA,DC,26,19-20,NO,227.69497139814047,7.1,359,,77.16347222222223,11.078777777777777,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16347222222223 11.078777777777777, 77.16552777777778 11.079694444444444)"
40,T.NO 21,S,DA,DC,26,20-21,NO,245.22030910999194,20,361,,77.16552777777778,11.079694444444444,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16552777777778 11.079694444444444, 77.16727777777778 11.080499999999999)"
41,T.NO 22,S,DA,DC,26,21-22,NO,212.0471645648675,2.38,359,,77.16727777777778,11.080499999999999,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16727777777778 11.080499999999999, 77.16925 11.081333333333333)"
42,T.NO 23,S,DA,DC,26,22-23,NO,232.81967270830015,6.4,359,,77.16925,11.081333333333333,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16925 11.081333333333333, 77.17086111111112 11.082083333333333)"
43,T.NO 24,T,DB,DC,24,23-24,NO,194.11594473406868,4.1,356,"1°43'29""",77.17086111111112,11.082083333333333,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17086111111112 11.082083333333333, 77.17297222222223 11.083)"
44,T.NO 25,T,DB,DC,24,24-25,YES,251.60286166894048,2.1,354,"1°47'37""",77.17297222222223,11.083,GOOD,GOOD,NO,"LT,2nos 11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17297222222223 11.083, 77.17469444444446 11.083805555555557)"
45,T.NO 26,S,DA,DC,26,25-26,NO,209.76653689280377,2.85,348,,77.17469444444446,11.083805555555557,GOOD,GOOD,NO,"LT,11kv","MUD ROAD,CEMENT ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17469444444446 11.083805555555557, 77.17672222222222 11.084666666666667)"
46,T.NO 27,S,DA,DC,26,26-27,NO,240.4350224073024,3.15,351,,77.17672222222222,11.084666666666667,GOOD,GOOD,NO,2nos LT,3nos MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17672222222222 11.084666666666667, 77.17855555555556 11.085472222222222)"
47,T.NO 28,T,DB,DC,24,27-28,YES,221.05429197371402,2.45,345,"0°16'7""",77.17855555555556,11.085472222222222,GOOD,GOOD,NO,,2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17855555555556 11.085472222222222, 77.18058333333333 11.086361111111112)"
48,T.NO 29,S,DA,DC,26,28-29,YES,240.33726302843678,15,348,,77.18058333333333,11.086361111111112,GOOD,GOOD,NO,2nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18058333333333 11.086361111111112, 77.18327777777779 11.087583333333335)"
49,T.NO 30,T,DB,DC,24,29-30,NO,325.25989608311687,4,351,"0°42'41""",77.18327777777779,11.087583333333335,GOOD,GOOD,NO,"4nos LT,11kv","2nos MUD ROAD,CEMENT ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18327777777779 11.087583333333335, 77.18416666666667 11.088000000000001)"
50,T.NO 32 SOMANUR SS,T,DB,DC,24,30-32,NO,108.6876257906115,1.25,349,"1°47'19""",77.18416666666667,11.088000000000001,GOOD,GOOD,NO,3nos 33kv,,PLAIN,NEED JUCTION BOX FOR SOMANUR 110KV SS. FROM T.NO-32 - GANTRY NO EARTH WIRE. EARTH WIRE DIRECTLY CONNECT TO T.NO-33,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18416666666667 11.088000000000001, 77.18608333333334 11.088805555555556)"
51,T.NO 33,T,DB,DC,24,32-33,YES,225.20435164534453,3.05,348,"2°2'24""",77.18608333333334,11.088805555555556,GOOD,GOOD,NO,"4nos LT,11kv,2nos 33kv","2nos TAAR ROAD,SH",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18608333333334 11.088805555555556, 77.18791666666667 11.089666666666668)"
52,T.NO 34,S,DA,DC,26,33-34,NO,222.28135324403618,4.3,342,,77.18791666666667,11.089666666666668,GOOD,GOOD,NO,LT,2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18791666666667 11.089666666666668, 77.18983333333334 11.090583333333335)"
53,T.NO 35,S,DA,DC,32,34-35,NO,233.44592521609795,1.95,345,,77.18983333333334,11.090583333333335,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18983333333334 11.090583333333335, 77.19158333333334 11.09138888888889)"
54,T.NO 36,T,DB,DC,30,35-36,NO,212.47352776287215,4.3,339,"0°0'00""",77.19158333333334,11.09138888888889,GOOD,GOOD,NO,"LT,11kv","MUD ROAD,RIVER,4nos TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19158333333334 11.09138888888889, 77.19338888888889 11.092222222222222)"
55,T.NO 37,S,DA,DC,26,36-37,NO,217.84857125994654,6.5,342,,77.19338888888889,11.092222222222222,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19338888888889 11.092222222222222, 77.19530555555556 11.09313888888889)"
56,T.NO 38,S,DA,DC,26,37-38,NO,231.2098613813866,5.9,345,,77.19530555555556,11.09313888888889,GOOD,GOOD,NO,2nos LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19530555555556 11.09313888888889, 77.19716666666667 11.094027777777779)"
57,T.NO 39,S,DA,DC,26,38-39,NO,225.41739063346466,4.39,346,,77.19716666666667,11.094027777777779,GOOD,GOOD,NO,"LT,11kv","MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19716666666667 11.094027777777779, 77.19763888888889 11.094222222222223)"
58,T.NO 40,T,DD,DC,28,39-40,NO,55.94640292279746,2.59,350,"76°52'6""",77.19763888888889,11.094222222222223,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19763888888889 11.094222222222223, 77.19752777777778 11.094833333333334)"
59,T.NO 41,T,DD,DC,28,40-41,NO,67.26812023536856,1.94,351,"93°12'26""",77.19752777777778,11.094833333333334,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19752777777778 11.094833333333334, 77.19902777777779 11.095027777777778)"
60,T.NO 42,T,DC,DC,26,41-42,NO,166.59531806146293,2.6,349,"18°37'46""",77.19902777777779,11.095027777777778,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19902777777779 11.095027777777778, 77.20061111111112 11.095777777777778)"
61,T.NO 43,T,DB,DC,24,42-43,NO,192.3018460649819,7.4,343,"0°46'33""",77.20061111111112,11.095777777777778,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20061111111112 11.095777777777778, 77.20222222222222 11.096583333333333)"
62,T.NO 44,S,DA,DC,26,43-44,NO,198.13379318026495,4,338,,77.20222222222222,11.096583333333333,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20222222222222 11.096583333333333, 77.20397222222222 11.097527777777778)"
63,T.NO 45,S,DA,DC,26,44-45,NO,216.60101569475614,1.5,341,,77.20397222222222,11.097527777777778,GOOD,GOOD,NO,11kv,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20397222222222 11.097527777777778, 77.20583333333333 11.098472222222222)"
64,T.NO 46,S,DA,DC,26,45-46,NO,228.12277396174193,8.58,345,,77.20583333333333,11.098472222222222,GOOD,GOOD,NO,11kv,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20583333333333 11.098472222222222, 77.20766666666667 11.099416666666666)"
65,T.NO 47,S,DA,DC,26,46-47,YES,225.94247055390008,1.3,348,,77.20766666666667,11.099416666666666,GOOD,GOOD,NO,"LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20766666666667 11.099416666666666, 77.20905555555557 11.100138888888889)"
66,T.NO 48,T,DB,DC,24,47-48,YES,174.0028735394907,2.1,351,"0°17'17""",77.20905555555557,11.100138888888889,GOOD,GOOD,NO,2nos 11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20905555555557 11.100138888888889, 77.21105555555556 11.101166666666666)"
67,T.NO 49,S,DA,DC,26,48-49,NO,244.70594598415462,30 (1000),346,,77.21105555555556,11.101166666666666,GOOD,MISSING,NO,400KV CROSSING ABOVE OUR LINE,,PLAIN,NO EARTH WIRE. ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21105555555556 11.101166666666666, 77.21294444444445 11.10211111111111)"
68,T.NO 50,S,DA,DC,26,49-50,NO,230.7834482799839,9.8,341,,77.21294444444445,11.10211111111111,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21294444444445 11.10211111111111, 77.21475000000001 11.103055555555555)"
69,T.NO 51,S,DA,DC,26,50-51,NO,223.3047245357787,4.4,333,,77.21475000000001,11.103055555555555,GOOD,GOOD,NO,4 nos LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21475000000001 11.103055555555555, 77.21686111111111 11.104111111111111)"
70,T.NO 52,S,DA,DC,26,51-52,NO,258.96138708309394,28 (1000),338,,77.21686111111111,11.104111111111111,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21686111111111 11.104111111111111, 77.21863888888889 11.105055555555555)"
71,T.NO 53,S,DA,DC,26,52-53,NO,221,22 (1000),351,,77.21863888888889,11.105055555555555,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21863888888889 11.105055555555555, 77.22022222222222 11.10586111111111)"
72,T.NO 54,S,DA,DC,26,53-54,YES,195.05896544378575,28 (1000),344,,77.22022222222222,11.10586111111111,GOOD,GOOD,NO,"LT,11kv","MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22022222222222 11.10586111111111, 77.22208333333333 11.106805555555555)"
73,T.NO 55,T,DB,DC,24,54-55,YES,227.2003521124032,8.45,339,"6°26'22""",77.22208333333333,11.106805555555555,GOOD,GOOD,NO,"3nos LT,11kv",2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22208333333333 11.106805555555555, 77.22416666666666 11.107555555555555)"
74,T.NO 56,S,DA,DC,26,55-56,NO,244.9693858423946,6.75,341,,77.22416666666666,11.107555555555555,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22416666666666 11.107555555555555, 77.22577777777778 11.108166666666666)"
75,T.NO 57,S,DA,DC,26,56-57,NO,185.52088831180168,5.7,342,,77.22577777777778,11.108166666666666,GOOD,GOOD,NO,"LT,11kv","MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22577777777778 11.108166666666666, 77.22777777777777 11.108888888888888)"
76,T.NO 58,T,DB,DC,24,57-58,NO,233.2659426491574,4.35,334,"3°41'7""",77.22777777777777,11.108888888888888,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22777777777777 11.108888888888888, 77.22975 11.109499999999999)"
77,T.NO 59,S,DA,DC,26,58-59,YES,227.1079038695043,5.2,332,,77.22975,11.109499999999999,GOOD,GOOD,NO,2nos LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22975 11.109499999999999, 77.23166666666667 11.110055555555554)"
78,T.NO 60,S,DA,DC,26,59-60,NO,217.26711670199887,3.9,335,,77.23166666666667,11.110055555555554,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.23166666666667 11.110055555555554, 77.23366666666666 11.110694444444444)"
79,T.NO 61,S,DA,DC,26,60-61,YES,229.91520175925731,6.9,333,,77.23366666666666,11.110694444444444,GOOD,GOOD,NO,"LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.23366666666666 11.110694444444444, 77.23563888888889 11.111305555555555)"
80,T.NO 62,T,DB,DC,24,61-62,NO,226.75316976836288,5.5,333,"0°57'36""",77.23563888888889,11.111305555555555,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.23563888888889 11.111305555555555, 77.23736111111111 11.111777777777778)"
81,T.NO 63,S,DA,DC,26,62-63,NO,194.24726510301247,7.15,331,,77.23736111111111,11.111777777777778,GOOD,GOOD,NO,3nos LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.23736111111111 11.111777777777778, 77.23925 11.112388888888889)"
82,T.NO 64 LILO POOMALUR,T,DD,DC,28,63-64Lilo,YES,217.88299612406655,6.5,334,"70°47'3""",77.23925,11.112388888888889,GOOD,GOOD,NO,11kv,TAAR ROAD,PLAIN,"NEED JUNCTION BOX. 2 EARTH WIRE. ONE EARTH WIRE CONTINUE TO OUR T.NO-55 LILO , ANOTHER EARTH WIRE CONNECT TO POOMALUR 110KV TOWER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.23925 11.112388888888889, 77.23930555555556 11.114888888888888)"
83,T.NO 55 LILO KARUVALUR FEEDER 1,T,DD,DC,28,64Lilo-55Lilo,NO,278.044960393099,6.1,340,"73°49'51""",77.23930555555556,11.114888888888888,GOOD,GOOD,NO,,MUD ROAD,PLAIN,"NEED JUNCTION BOX. 2 EARTH WIRE. ONE EARTH WIRE CONTINUE TO OUR T.NO-56, ANOTHER EARTH WIRE CONNECT TO KARUVALUR 110KV FEEDER 1 TOWER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.23930555555556 11.114888888888888, 77.242 11.115583333333333)"
84,T.NO 56,T,DB,DC,24,55Lilo-56,NO,302.49793387724156,8.5,336,"0°38'48""",77.242,11.115583333333333,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.242 11.115583333333333, 77.24416666666667 11.116194444444444)"
85,T.NO 57,T,DB,DC,24,56-57,YES,246.28844877500853,5.85,334,"12°49'29""",77.24416666666667,11.116194444444444,GOOD,GOOD,NO,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24416666666667 11.116194444444444, 77.24619444444444 11.11725)"
86,T.NO 58,S,DA,DC,26,57-58,NO,250.59928172283335,4.85,331,,77.24619444444444,11.11725,GOOD,MISSING,NO,"LT, 230KV DC LINE CROSSING ABOVE OUR LINE",,PLAIN,NO EARTH WIRE. OUR EARTH WIRE CONNECT TO CROSSING LEFT SIDE TOWER FROM OUR T.NO-57 THEN CONNECT TO OUR T.NO-58,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24619444444444 11.11725, 77.24830555555556 11.118361111111112)"
87,T.NO 59,S,DA,DC,26,58-59,YES,263.0589287593181,6.5,331,,77.24830555555556,11.118361111111112,GOOD,GOOD,NO,"2nos LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24830555555556 11.118361111111112, 77.25055555555555 11.119583333333333)"
88,T.NO 60,S,DA,DC,26,59-60,NO,280.7026896914242,4.5,325,,77.25055555555555,11.119583333333333,GOOD,GOOD,NO,2nos LT,CEMENT ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25055555555555 11.119583333333333, 77.2525 11.120611111111112)"
89,T.NO 61,S,DA,DC,26,60-61,NO,239.90831582085687,5.7,322,,77.2525,11.120611111111112,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2525 11.120611111111112, 77.25486111111111 11.12188888888889)"
90,T.NO 62,S,DA,DC,26,61-62,NO,292.7456233660889,7.1,320,,77.25486111111111,11.12188888888889,GOOD,GOOD,NO,,DRAIN,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25486111111111 11.12188888888889, 77.25738888888888 11.123222222222223)"
91,T.NO 63,T,DB,DC,24,62-63,NO,314.60610292872576,3.85,325,"0°5'30""",77.25738888888888,11.123222222222223,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25738888888888 11.123222222222223, 77.25963888888889 11.124416666666667)"
92,T.NO 64 LILO VANJIPALAYAM,T,DB,DC,24,63-64Lilo,NO,278.37384934652175,6.35,329,"0°16'48""",77.25963888888889,11.124416666666667,GOOD,GOOD,NO,,,PLAIN,"NEED JUNCTION BOX. 2 EARTH WIRE. ONE EARTH WIRE CONTINUE TO OUR T.NO -65, ANOTHER EARTH WIRE CONNECT TO VANJIPALAYAM 110KV TOWER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25963888888889 11.124416666666667, 77.26177777777778 11.125583333333333)"
93,T.NO 65,T,DB,DC,24,64Lilo-65,NO,267.686383665662,8.65,340,"0°12'5""",77.26177777777778,11.125583333333333,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26177777777778 11.125583333333333, 77.264 11.126777777777779)"
94,T.NO 66,S,DA,DC,26,65-66,NO,276.2354068543712,7.5,337,,77.264,11.126777777777779,GOOD,GOOD,NO,"2nos LT,11kv,22kv",MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.264 11.126777777777779, 77.26613888888889 11.127916666666668)"
95,T.NO 67,S,DA,DC,26,66-67,NO,266.7208278331484,9.05,330,,77.26613888888889,11.127916666666668,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26613888888889 11.127916666666668, 77.26847222222221 11.129055555555556)"
96,T.NO 68,S,DA,DC,26,67-68,YES,282.63934616397626,8.4,335,,77.26847222222221,11.129055555555556,GOOD,GOOD,NO,11kv,2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26847222222221 11.129055555555556, 77.27066666666667 11.130333333333335)"
97,T.NO 69,S,DA,DC,26,68-69,NO,279.8856909525744,7.05,330,,77.27066666666667,11.130333333333335,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27066666666667 11.130333333333335, 77.27266666666667 11.131416666666667)"
98,T.NO 70,S,DA,DC,26,69-70,YES,248.4552273549502,5.58,333,,77.27266666666667,11.131416666666667,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27266666666667 11.131416666666667, 77.27491666666667 11.132555555555555)"
99,T.NO 71,T,DB,DC,24,70-71,YES,276.8862582361212,8.1,330,"0°25'23""",77.27491666666667,11.132555555555555,GOOD,GOOD,NO,3nos LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27491666666667 11.132555555555555, 77.27722222222222 11.13375)"
100,T.NO 72,S,DA,DC,26,71-72,YES,283.6476687723698,4.9,330,,77.27722222222222,11.13375,GOOD,GOOD,NO,2nos 11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27722222222222 11.13375, 77.27941666666666 11.134888888888888)"
101,T.NO 73,S,DA,DC,26,72-73,NO,270.7120241141867,6.35,334,,77.27941666666666,11.134888888888888,GOOD,GOOD,NO,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27941666666666 11.134888888888888, 77.28133333333334 11.136)"
102,T.NO 74,S,DA,DC,26,73-74,YES,242.86621831782205,8.05,341,,77.28133333333334,11.136,GOOD,GOOD,NO,11kv,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28133333333334 11.136, 77.28383333333333 11.137222222222222)"
103,T.NO 75,T,DB,DC,24,74-75,YES,306.3494736408078,5.75,341,"1°55'15""",77.28383333333333,11.137222222222222,GOOD,GOOD,NO,11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28383333333333 11.137222222222222, 77.28622222222222 11.138499999999999)"
104,T.NO 76,S,DA,DC,26,75-76,YES,295.85469406450187,9.7,337,,77.28622222222222,11.138499999999999,GOOD,GOOD,NO,"2nos LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28622222222222 11.138499999999999, 77.28802777777777 11.139472222222222)"
105,T.NO 77,S,DA,DC,26,76-77,YES,225.53935355055003,15,337,,77.28802777777777,11.139472222222222,GOOD,GOOD,NO,"2nos LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28802777777777 11.139472222222222, 77.29041666666666 11.140694444444444)"
106,T.NO 78,S,DA,DC,26,77-78,NO,294.4163718273833,8,330,,77.29041666666666,11.140694444444444,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29041666666666 11.140694444444444, 77.29297222222222 11.142055555555554)"
107,T.NO 79,S,DA,DC,26,78-79,YES,316.84065395715874,6.95,331,,77.29297222222222,11.142055555555554,GOOD,GOOD,NO,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29297222222222 11.142055555555554, 77.29533333333333 11.14325)"
108,T.NO 80,S,DA,DC,26,79-80,NO,289.836160614924,7.35,329,,77.29533333333333,11.14325,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29533333333333 11.14325, 77.2975 11.144361111111111)"
109,T.NO 81,S,DA,DC,26,80-81,NO,265.7084868798887,4.65,326,,77.2975,11.144361111111111,GOOD,GOOD,NO,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2975 11.144361111111111, 77.29980555555555 11.145527777777778)"
110,T.NO 82,S,DA,DC,26,81-82,NO,283.55599094358774,3.8,324,,77.29980555555555,11.145527777777778,GOOD,GOOD,NO,2nos LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29980555555555 11.145527777777778, 77.30197222222222 11.146611111111111)"
111,T.NO 83,T,DB,DC,24,82-83,YES,263.89391808073185,8.15,318,"0°0'58""",77.30197222222222,11.146611111111111,GOOD,GOOD,NO,"LT,11kv","MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30197222222222 11.146611111111111, 77.30413888888889 11.147694444444443)"
112,T.NO 84,S,DA,DC,26,83-84,NO,268.36542251191753,4.25,327,,77.30413888888889,11.147694444444443,GOOD,GOOD,NO,3nos LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30413888888889 11.147694444444443, 77.30638888888889 11.148833333333332)"
113,T.NO 85,S,DA,DC,26,84-85,NO,275.9601420495358,10.02,321,,77.30638888888889,11.148833333333332,GOOD,GOOD,NO,2nos LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30638888888889 11.148833333333332, 77.30855555555556 11.149972222222221)"
114,T.NO 86,S,DA,DC,26,85-86,YES,267.1216951129204,7.15,315,,77.30855555555556,11.149972222222221,GOOD,GOOD,NO,"3nos LT,11kv","MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30855555555556 11.149972222222221, 77.31119444444444 11.151333333333334)"
115,T.NO 87,T,DB,DC,24,86-87,YES,325.6501189927619,5.85,315,"7°53'55""",77.31119444444444,11.151333333333334,GOOD,GOOD,NO,"2nos LT,2nos 11kv",2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31119444444444 11.151333333333334, 77.31341666666667 11.152083333333334)"
116,T.NO 88,T,DB,DC,24,87-88,YES,255.28219679405768,IN HOUSE,324,"0°24'43""",77.31341666666667,11.152083333333334,GOOD,GOOD,NO,"2nos LT,2nos 11kv",2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31341666666667 11.152083333333334, 77.31577777777777 11.152944444444445)"
117,T.NO 89,S,DA,DC,26,88-89,YES,276.2191159206763,5.2,308,,77.31577777777777,11.152944444444445,GOOD,GOOD,NO,"4nos LT,2nos 11kv",2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31577777777777 11.152944444444445, 77.3183611111111 11.15388888888889)"
118,T.NO 90,S,DA,DC,26,89-90,YES,300.3281538584087,IN BUSHES,307,,77.3183611111111,11.15388888888889,GOOD,GOOD,NO,2nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3183611111111 11.15388888888889, 77.31988888888888 11.154416666666666)"
119,T.NO 91(91/1 FOR VELAMBALAYAM) LILO,T,DB,DC,24,90-91Lilo,NO,175.9147520817967,IN HOUSE,303,"0°32'0""",77.31988888888888,11.154416666666666,GOOD,GOOD,NO,,,PLAIN,"NEED JUNCTION BOX. 2 EARTH WIRE.ONE EARTH WIRE CONTINUE TO OUR T.NO-92, ANOTHER EARTH WIRE CONNECT TO VELAMPALAYAM 110KV TOWER ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31988888888888 11.154416666666666, 77.32119444444444 11.154861111111112)"
120,T.NO 92,S,DA,DC,26,91Lilo-92,YES,150.88074761214565,6.3,308,,77.32119444444444,11.154861111111112,GOOD,GOOD,NO,"LT,2nos 11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32119444444444 11.154861111111112, 77.32352777777777 11.155722222222222)"
121,T.NO 93,S,DA,DC,26,92-93,YES,274.3446737226732,4.6,311,,77.32352777777777,11.155722222222222,GOOD,GOOD,NO,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32352777777777 11.155722222222222, 77.32566666666666 11.156500000000001)"
122,T.NO 94,S,DA,DC,26,93-94,NO,249.77790134437433,6.1,311,,77.32566666666666,11.156500000000001,GOOD,GOOD,NO,11kv,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32566666666666 11.156500000000001, 77.32794444444444 11.157333333333334)"
123,T.NO 95,S,DA,DC,26,94-95,NO,263.5773131360133,5.35,308,,77.32794444444444,11.157333333333334,GOOD,GOOD,NO,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32794444444444 11.157333333333334, 77.33024999999999 11.158166666666666)"
124,T.NO 96,S,DA,DC,26,95-96,NO,268.96096371034963,8.6,311,,77.33024999999999,11.158166666666666,GOOD,GOOD,NO,"LT,11kv",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33024999999999 11.158166666666666, 77.33252777777777 11.158972222222223)"
125,T.NO 97,S,DA,DC,26,96-97,NO,262.29182221335077,3.15,313,,77.33252777777777,11.158972222222223,GOOD,GOOD,NO,LT,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33252777777777 11.158972222222223, 77.33477777777777 11.159805555555556)"
126,T.NO 98,S,DA,DC,26,97-98,YES,263.13684652666944,2.7,314,,77.33477777777777,11.159805555555556,GOOD,GOOD,NO,"LT,2nos 11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33477777777777 11.159805555555556, 77.33719444444444 11.160722222222223)"
127,T.NO 99,T,DB,DC,24,98-99,YES,284.3132075722125,4.8,318,"2°7'23""",77.33719444444444,11.160722222222223,GOOD,GOOD,NO,2nos LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33719444444444 11.160722222222223, 77.3395 11.1615)"
128,T.NO 100,S,DA,DC,26,99-100,YES,265.6501458685841,7.4,327,,77.3395,11.1615,GOOD,GOOD,NO,"2nos LT,3nos 11kv",2nos TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3395 11.1615, 77.34188888888889 11.162305555555555)"
129,T.NO 101,T,DB,DC,24,100-101,YES,276.739950133695,9.8,328,"0°53'38""",77.34188888888889,11.162305555555555,GOOD,GOOD,NO,3nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34188888888889 11.162305555555555, 77.34330555555555 11.162805555555556)"
130,T.NO 102,S,DA,DC,26,101-102,YES,164.21023110634732,6.15,330,,77.34330555555555,11.162805555555556,GOOD,GOOD,NO,"LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34330555555555 11.162805555555556, 77.34491666666666 11.163333333333334)"
131,T.NO 103,S,DA,DC,26,102-103,YES,185.31055015837603,IN BUSHES,334,,77.34491666666666,11.163333333333334,GOOD,GOOD,NO,11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34491666666666 11.163333333333334, 77.34708333333333 11.164083333333334)"
132,T.NO 104,T,DB,DC,24,103-104,YES,251.18120948828954,7.45,337,"5°40'51""",77.34708333333333,11.164083333333334,GOOD,GOOD,NO,2nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34708333333333 11.164083333333334, 77.34930555555555 11.165111111111111)"
133,T.NO 105,S,DA,DC,26,104-105,YES,267.46401627134816,IN GARDEN,341,,77.34930555555555,11.165111111111111,GOOD,GOOD,NO,"2nos LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34930555555555 11.165111111111111, 77.35191666666667 11.166361111111112)"
134,T.NO 106,T,DB,DC,24,105-106,NO,317.0757007403752,9.8,336,"0°3'47""",77.35191666666667,11.166361111111112,GOOD,GOOD,NO,"2nos LT,11kv",MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35191666666667 11.166361111111112, 77.35405555555555 11.167388888888889)"
135,T.NO 107,S,DA,DC,26,106-107,YES,260.2786967848118,4.9,329,,77.35405555555555,11.167388888888889,GOOD,GOOD,NO,2nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35405555555555 11.167388888888889, 77.35633333333332 11.168444444444443)"
136,T.NO 108,S,DA,DC,26,107-108,NO,275.0727176584403,2.95,326,,77.35633333333332,11.168444444444443,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35633333333332 11.168444444444443, 77.35849999999999 11.169472222222222)"
137,T.NO 109,S,DA,DC,26,108-109,YES,262.5280937347468,6.5,329,,77.35849999999999,11.169472222222222,GOOD,GOOD,NO,"2nos LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35849999999999 11.169472222222222, 77.36080555555554 11.170583333333333)"
138,T.NO 110,S,DA,DC,26,109-110,NO,281.298773548695,5.1,330,,77.36080555555554,11.170583333333333,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36080555555554 11.170583333333333, 77.36325 11.171777777777777)"
139,T.NO 111,S,DA,DC,26,110-111,YES,297.40544715926103,8.15,327,,77.36325,11.171777777777777,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36325 11.171777777777777, 77.36569444444444 11.172916666666666)"
140,T.NO 112,S,DA,DC,26,111-112,YES,294.3331445828009,6.4,333,,77.36569444444444,11.172916666666666,GOOD,GOOD,NO,"3nos LT,3nos 11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36569444444444 11.172916666666666, 77.36794444444443 11.173888888888888)"
141,T.NO 113,S,DA,DC,26,112-113,NO,269.386339668514,7.8,337,,77.36794444444443,11.173888888888888,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36794444444443 11.173888888888888, 77.37036111111111 11.17511111111111)"
142,T.NO 114,T,DB,DC,24,113-114,YES,295.6247621563525,9.4,329,"3°25'20""",77.37036111111111,11.17511111111111,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37036111111111 11.17511111111111, 77.37266666666666 11.176083333333333)"
143,T.NO 115,S,DA,DC,26,114-115,YES,273.1300056749533,4.65,327,,77.37266666666666,11.176083333333333,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37266666666666 11.176083333333333, 77.37469444444444 11.176972222222222)"
144,T.NO 116,S,DA,DC,26,115-116,NO,243.402958075698,7.35,326,,77.37469444444444,11.176972222222222,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37469444444444 11.176972222222222, 77.37652777777777 11.177888888888889)"
145,T.NO 117,S,DA,DC,26,116-117,NO,224.96444163467257,9.5,320,,77.37652777777777,11.177888888888889,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37652777777777 11.177888888888889, 77.37866666666666 11.178888888888888)"
146,T.NO 118,S,DA,DC,26,117-118,NO,258.5207922005501,2.7,324,,77.37866666666666,11.178888888888888,GOOD,GOOD,NO,3nos LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37866666666666 11.178888888888888, 77.38088888888888 11.179972222222222)"
147,T.NO 119,S,DA,DC,26,118-119,YES,271.01291482141585,6.5,326,,77.38088888888888,11.179972222222222,GOOD,GOOD,NO,4nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38088888888888 11.179972222222222, 77.38286111111111 11.180944444444444)"
148,T.NO 120,T,DB,DC,24,119-120,NO,239.70815588961506,3.85,322,"8°20'38""",77.38286111111111,11.180944444444444,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38286111111111 11.180944444444444, 77.38561111111112 11.181833333333334)"
149,T.NO 121,S,DA,DC,26,120-121,YES,316.22776601683796,8.6,321,,77.38561111111112,11.181833333333334,GOOD,GOOD,NO,LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38561111111112 11.181833333333334, 77.38691666666668 11.18225)"
150,T.NO 122(122/21 FOR PERUMANALLUR) LILO ,T,DB,DC,24,121-122,NO,150.5257453062432,5.9,317,"0°34'19""",77.38691666666668,11.18225,GOOD,GOOD,NO,11kv,,PLAIN,"NEED JUNCTION BOX. 2 EARTH WIRE. ONE EARTH WIRE CONTINUE TO OUR T.NO-123,ANOTHER EARTH WIRE CONNECT TO PERUMANALLUR 110KV TOWER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38691666666668 11.18225, 77.38847222222223 11.182722222222221)"
151,T.NO 123,S,DA,DC,26,122-123,NO,178.3704011320264,6.5,315,,77.38847222222223,11.182722222222221,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38847222222223 11.182722222222221, 77.3908888888889 11.183472222222223)"
152,T.NO 124,S,DA,DC,26,123-124,NO,277.96582523756405,4.9,310,,77.3908888888889,11.183472222222223,GOOD,GOOD,NO,11kv,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3908888888889 11.183472222222223, 77.39347222222223 11.184277777777778)"
153,T.NO 125,S,DA,DC,26,124-125,YES,293.4655005277452,4.45,305,,77.39347222222223,11.184277777777778,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39347222222223 11.184277777777778, 77.396 11.185083333333333)"
154,T.NO 126,S,DA,DC,26,125-126,YES,291.87839933780646,6.15,301,,77.396,11.185083333333333,GOOD,GOOD,NO,2nos 11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.396 11.185083333333333, 77.39844444444445 11.185805555555556)"
155,T.NO 127,S,DA,DC,26,126-127,YES,277.39682766751315,8,287,,77.39844444444445,11.185805555555556,GOOD,GOOD,NO,11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39844444444445 11.185805555555556, 77.40083333333334 11.186555555555556)"
156,T.NO 128,S,DA,DC,26,127-128,NO,273.5415873317986,7.03,290,,77.40083333333334,11.186555555555556,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40083333333334 11.186555555555556, 77.40322222222223 11.187333333333333)"
157,T.NO 129,S,DA,DC,26,128-129,YES,274.8035662068453,3.9,290,,77.40322222222223,11.187333333333333,GOOD,GOOD,NO,"LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40322222222223 11.187333333333333, 77.40541666666667 11.188)"
158,T.NO 130,T,DB,DC,24,129-130,NO,252.3568901377571,4.65,304,"0°14'38""",77.40541666666667,11.188,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40541666666667 11.188, 77.40794444444445 11.188805555555556)"
159,T.NO 131,S,DA,DC,26,130-131,NO,290.61486541469276,6.3,307,,77.40794444444445,11.188805555555556,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40794444444445 11.188805555555556, 77.41036111111111 11.189583333333333)"
160,T.NO 132,S,DA,DC,26,131-132,NO,278.2804340948174,7.9,306,,77.41036111111111,11.189583333333333,GOOD,GOOD,NO,11kv,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41036111111111 11.189583333333333, 77.4123888888889 11.190194444444444)"
161,T.NO 133,S,DA,DC,26,132-133,NO,230.26940743398808,5.9,305,,77.4123888888889,11.190194444444444,GOOD,GOOD,NO,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4123888888889 11.190194444444444, 77.41502777777778 11.191)"
162,T.NO 134,S,DA,DC,26,133-134,YES,300.4330208216134,3,302,,77.41502777777778,11.191,GOOD,GOOD,NO,2nos LT,"MUD ROAD,TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41502777777778 11.191, 77.41733333333333 11.191722222222223)"
163,T.NO 135,S,DA,DC,26,134-135,YES,265.9567634033773,4.2,297,,77.41733333333333,11.191722222222223,GOOD,GOOD,NO,3nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41733333333333 11.191722222222223, 77.4195 11.192416666666666)"
164,T.NO 136,S,DA,DC,26,135-136,NO,249.19069003476034,5.7,300,,77.4195,11.192416666666666,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4195 11.192416666666666, 77.42150000000001 11.193027777777777)"
165,T.NO 137,S,DA,DC,26,136-137,NO,229.61271741782946,5.4,298,,77.42150000000001,11.193027777777777,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42150000000001 11.193027777777777, 77.42366666666668 11.193694444444445)"
166,T.NO 138,T,DB,DC,24,137-138,YES,248.2438317461282,2.1,297,"2°27'58""",77.42366666666668,11.193694444444445,GOOD,GOOD,NO,"3nos LT,11kv",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42366666666668 11.193694444444445, 77.42572222222223 11.19425)"
167,T.NO 139,S,DA,DC,26,138-139,YES,230.4951192541829,4.95,295,,77.42572222222223,11.19425,GOOD,GOOD,NO,11kv,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42572222222223 11.19425, 77.42825 11.194888888888888)"
168,T.NO 140,S,DA,DC,26,139-140,NO,285.74814085134483,6.75,294,,77.42825,11.194888888888888,GOOD,GOOD,NO,"LT,2nos 11kv",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42825 11.194888888888888, 77.43069444444446 11.195527777777778)"
169,T.NO 141,S,DA,DC,26,140-141,NO,275.5721321178903,8.1,299,,77.43069444444446,11.195527777777778,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43069444444446 11.195527777777778, 77.43266666666668 11.196027777777777)"
170,T.NO 142,S,DA,DC,26,141-142,YES,224.61745257214542,6.25,296,,77.43266666666668,11.196027777777777,GOOD,GOOD,NO,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43266666666668 11.196027777777777, 77.43455555555556 11.196527777777778)"
171,T.NO 143,S,DA,DC,26,142-143,NO,213.74049686477292,6.8,294,,77.43455555555556,11.196527777777778,GOOD,GOOD,NO,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43455555555556 11.196527777777778, 77.43705555555556 11.197194444444445)"
172,T.NO 144,S,DA,DC,26,143-144,NO,282.85155117128136,9.3,301,,77.43705555555556,11.197194444444445,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43705555555556 11.197194444444445, 77.43969444444444 11.197861111111111)"
173,T.NO 145,T,DB,DC,24,144-145,NO,296.1840643923977,8.6,294,"1°50'20""",77.43969444444444,11.197861111111111,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43969444444444 11.197861111111111, 77.44177777777779 11.198472222222222)"
174,T.NO 146 (N.NO 222/10) LILO INGUR,T,DB,DC,24,145-146Lilo,,237.25513693068902,4.8,293,,77.44177777777779,11.198472222222222,GOOD,GOOD,,,,,"NEED JUNCTION BOX.2 EARTH WIRE ONE EARTH WIRE. CONTINUE TO THINGALUR 230KV TOWER, ANOTHER EARTH WIRE CONNECT TO INGUR 110KV TOWER.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL KM,,,41916,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
