S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO  23/46 KARUVALUR -THEKKALUR FEEDER,T,DC,26,,,3.45,372,"00°00'00""",77.19166666666668,11.18913888888889,GOOD,GOOD,NIL,NIL,PLAIN,KARUVALUR - THEKKALUR FEEDER  LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19166666666668 11.18913888888889, 77.19127777777778 11.18913888888889)"
2,T.NO 45 THEKKALUR LILO,T,DB,24,23/46-45,41,2.05,364,"10°53'55""",77.19127777777778,11.18913888888889,GOOD,GOOD,NIL,NIL,PLAIN,THEKKALUR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19127777777778 11.18913888888889, 77.18833333333333 11.189722222222223)"
3,T.NO 44/1 KARUVALUR 110kv LILO,T,DB,24,45-44/1,327.91462303471616,3.35,367,"3°40'49""",77.18833333333333,11.189722222222223,GOOD,GOOD,NIL,NIL,PLAIN,KARUVALUR 110KV LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18833333333333 11.189722222222223, 77.18541666666667 11.19)"
4,T.NO 44,S,DA,26,44/1-44,319.41195970094793,5.15,366,"00°00'00""",77.18541666666667,11.19,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18541666666667 11.19, 77.18350000000001 11.19036111111111)"
5,T.NO 43,T,DB,24,44-43,214.21951358361358,4.7,371,"2°52'49""",77.18350000000001,11.19036111111111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18350000000001 11.19036111111111, 77.18061111111112 11.190527777777778)"
6,T.NO 42,S,DA,26,43-42,314.5155004129367,7.5,372,"00°00'00""",77.18061111111112,11.190527777777778,GOOD,GOOD,"LT,HT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18061111111112 11.190527777777778, 77.17780555555557 11.190805555555556)"
7,T.NO 41,S,DA,26,42-41,309.3622472119053,6.39,373,"00°00'00""",77.17780555555557,11.190805555555556,GOOD,GOOD,3nos LT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17780555555557 11.190805555555556, 77.17491666666668 11.191055555555556)"
8,T.NO 40,S,DA,26,41-40,315.91296269700615,6.15,370,"00°00'00""",77.17491666666668,11.191055555555556,GOOD,GOOD,LT,TAAR ROAD,PLAIN,KARUVALUR ROAD (UPPILIPALAYAM),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17491666666668 11.191055555555556, 77.17216666666667 11.19125)"
9,T.NO 39,S,DA,26,40-39,302.59709185648165,5.39,374,"00°00'00""",77.17216666666667,11.19125,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17216666666667 11.19125, 77.16925 11.1915)"
10,T.NO 38,S,DA,26,39-38,318.06445887587,7.85,369,"00°00'00""",77.16925,11.1915,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16925 11.1915, 77.16652777777779 11.19175)"
11,T.NO 37,S,DA,26,38-37,299.96166421727963,5.45,371,"00°00'00""",77.16652777777779,11.19175,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16652777777779 11.19175, 77.16372222222223 11.191972222222223)"
12,T.NO 36,T,DC,26,37-36,307.9366818032564,5.2,374,"22°48'12""",77.16372222222223,11.191972222222223,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16372222222223 11.191972222222223, 77.16094444444445 11.191055555555556)"
13,T.NO 35,S,DA,26,36-35,320.0281237641467,4.85,375,"00°00'00""",77.16094444444445,11.191055555555556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16094444444445 11.191055555555556, 77.1585 11.190277777777778)"
14,T.NO 34,S,DA,26,35-34,281.12808468738945,3.95,373,"00°00'00""",77.1585,11.190277777777778,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1585 11.190277777777778, 77.1558888888889 11.189444444444444)"
15,T.NO 33,S,DA,26,34-33,298.8394217635953,5.6,369,"00°00'00""",77.1558888888889,11.189444444444444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1558888888889 11.189444444444444, 77.15333333333334 11.188638888888889)"
16,T.NO 32,T,DB,24,33-32,293.4655005277452,5.18,373,"14°35'12""",77.15333333333334,11.188638888888889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15333333333334 11.188638888888889, 77.15077777777779 11.1885)"
17,T.NO 31,S,DA,26,32-31,278.5821243367923,6.25,375,"00°00'00""",77.15077777777779,11.1885,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15077777777779 11.1885, 77.14805555555556 11.188333333333334)"
18,T.NO 30,S,DA,26,31-30,298.67038688159226,3.45,377,"00°00'00""",77.14805555555556,11.188333333333334,GOOD,GOOD,"4nos LT,HT",MUD ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14805555555556 11.188333333333334, 77.14522222222223 11.188166666666667)"
19,T.NO 29,T,DB,24,30-29,309.78218154051405,6.75,372,"1°12'16""",77.14522222222223,11.188166666666667,GOOD,GOOD,"2nos LT,HT,230kv CROSSING ABOVE OUR LINE",NIL,PLAIN,KARUVALUR -SYZLON & KARUVALUR - PGCIL 230KV DC LINE CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14522222222223 11.188166666666667, 77.14288888888889 11.187972222222223)"
20,T.NO 28,S,DA,26,29-28,256.9435735720977,5.23,371,"00°00'00""",77.14288888888889,11.187972222222223,GOOD,GOOD,NIL,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14288888888889 11.187972222222223, 77.14183333333334 11.187888888888889)"
21,T.NO 27/1  PADUVAMPALLI LILO,T,DD,28,28-27/1,115.52488909321661,2.65,368,"56°31'20""",77.14183333333334,11.187888888888889,GOOD,GOOD,NIL,NIL,PLAIN,PADUVAMPALLI LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14183333333334 11.187888888888889, 77.14030555555556 11.189805555555555)"
22,T.NO 2,T,DC,26,27/1-2,271.1180554666177,2.85,369,"16°31'58""",77.14030555555556,11.189805555555555,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14030555555556 11.189805555555555, 77.13825000000001 11.19125)"
23,T.NO 3,T,DD,28,2-3,274.36107595648474,4.05,368,"36°5'49""",77.13825000000001,11.19125,GOOD,GOOD,2nos LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13825000000001 11.19125, 77.13769444444445 11.19288888888889)"
24,T.NO 4,T,DD,28,3-4,193.54069339547175,4.6,363,"44°13'28""",77.13769444444445,11.19288888888889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13769444444445 11.19288888888889, 77.13669444444444 11.193388888888888)"
25,T.NO 5,T,DD,28,4-5,119.85407794480753,8.15,373,"49°5'53""",77.13669444444444,11.193388888888888,GOOD,GOOD,NIL,CEMENT ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13669444444444 11.193388888888888, 77.13636111111111 11.194805555555556)"
26,T.NO 6,T,DB,24,5-6,159.8311609167624,4.75,376,"7°29'26""",77.13636111111111,11.194805555555556,GOOD,GOOD,HT,TAAR ROAD,PLAIN,PADUVAMPALLI ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13636111111111 11.194805555555556, 77.13622222222223 11.195972222222222)"
27,T.NO 7,T,DB,24,6-7,129.86916493148019,6.7,378,"10°8'26""",77.13622222222223,11.195972222222222,GOOD,GOOD,HT,TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13622222222223 11.195972222222222, 77.1363888888889 11.198333333333334)"
28,T.NO 8,T,DB,24,7-8,261.48996156640504,7.35,377,"5°36'47""",77.1363888888889,11.198333333333334,GOOD,GOOD,"2nos LT,HT",TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1363888888889 11.198333333333334, 77.13672222222223 11.200277777777776)"
29,T.NO 9,T,DB,24,8-9,220.79175709251467,6.85,386,"10°13'24""",77.13672222222223,11.200277777777776,GOOD,GOOD,"HT,LT",TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13672222222223 11.200277777777776, 77.13736111111112 11.20197222222222)"
30,T.NO 10,T,DD,28,9-10,199.24858845171275,7.45,383,"33°45'16""",77.13736111111112,11.20197222222222,GOOD,GOOD,"HT,LT",TAAR ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13736111111112 11.20197222222222, 77.13702777777779 11.203277777777776)"
31,T.NO 10A,T-MC,MB,45,10-10A,148.67750334196495,1.95,385,"14°49'10""",77.13702777777779,11.203277777777776,GOOD,GOOD,HT,TAAR ROAD,PLAIN,NEED 4WAY JUNCTION BOX KARUVALUR - ARASUR-II & KARUVALUR - ANNUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13702777777779 11.203277777777776, 77.13702777777779 11.204555555555554)"
32,T.NO 11,T,DB,24,10A-11,140.00357138301865,3.12,381,"7°29'11""",77.13702777777779,11.204555555555554,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13702777777779 11.204555555555554, 77.13722222222223 11.205777777777778)"
33,T.NO 12,T,DD,28,11-12,138.31124321616085,5.7,380,"86°16'38""",77.13722222222223,11.205777777777778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13722222222223 11.205777777777778, 77.13625 11.206)"
34,T.NO 13,T,DD,28,12-13,109.23827168167757,5.95,380,"73°37'4""",77.13625,11.206,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.13625 11.206, 77.1361388888889 11.207416666666665)"
35,T.NO 14,T,DB,24,13-14,156.54072952429985,3.18,386,"4°45'49""",77.1361388888889,11.207416666666665,GOOD,GOOD,2nos HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1361388888889 11.207416666666665, 77.1361388888889 11.207694444444444)"
36,GT-PADUMVAMPALLY 110kv SS,T,GANTRY,15,14-GT,32,,385,"00°00'00""",77.1361388888889,11.207694444444444,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE TERMINATED IN TAKE OFF TOWER OF PADUVAMPALLI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,             30˚< D-TYPE)                                                                                                                                                                                                                                                               TOWER HEIGHT; A-TYPE 26M , B-TYPE 24M ,                                                                                                                                                                                                                                                                                                                                     C-TYPE 26M, D-TYPE 28M,GANTRY TOWER 15M,                                                                                                                                                                                                                                                                                                                             MA-45,MB-42M,MC-45M,MD-48M                                                                                                                                                                                                                                                                                                                                                               M-MULTI CIRCUIT, D-DOUBLE CIRCUIT, S-SINGLE                                                                                                                                                                                   CIRCUIT    ",,,,,TOTAL,8079M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                                                                                                                                                                               T.M.ARULMANIKANDAN                                                                                                                                                         Assistant manager                                                                                                                                                                                                                                                                                                                                                  M/S Sterlite power transmission Limited    ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
