Tower No,CIRCUIT,Joint Box,Tower Type  (T/S),Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,   Broken etc)",Ground Earth Available,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY 110KV INGUR,2W,GANTRY,GANTRY,20,,,,314,,77.577836,11.24389976,GOOD,,NO,,,SUBSTATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.577836 11.24389976, 77.57804707 11.24396118)"
2,T.NO-1,,DC,T,26,GANTRY-1,24.04163056,6.43,316,,77.57804707,11.24396118,GOOD,MISSING,YES,,,INSIDE SS,ALREADY HAVE 24F OPGW CABLE .2 FEEDER ON THIS TOWER 1.ERODE-II 2.KURUKATHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57804707 11.24396118, 77.57991562 11.24411665)"
3,T.NO-2,,DA,S,26,01-Feb,204.8828934,6.08,305,,77.57991562,11.24411665,GOOD,GOOD,NO,"2nos LT,2nos 11KV",TAAR ROAD,CULTIVATION,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57991562 11.24411665, 77.58209592 11.24433265)"
4,T.NO-3,,DA,S,29,02-Mar,239.415956,6.72,303,,77.58209592,11.24433265,GOOD,GOOD,NO,11KV,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58209592 11.24433265, 77.5844684 11.24454696)"
5,T.NO-4,,DA,S,29,03-Apr,260.301748,6.57,298,,77.5844684,11.24454696,GOOD,GOOD,NO,,MUDROAD,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5844684 11.24454696, 77.58732668 11.24483835)"
6,T.NO-5,,DA,S,29,04-May,313.9570034,7.45,297,,77.58732668,11.24483835,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58732668 11.24483835, 77.59020293 11.24509341)"
7,T.NO-6,,DD,T,34,05-Jun,315.526544,4.88,298,"51°57'29.75""",77.59020293,11.24509341,GOOD,GOOD,NO,LT,,CULTIVATION,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59020293 11.24509341, 77.59116408 11.24408212)"
8,T.NO-7,,DB,T,30,06-Jul,153.4828981,5.14,296,"12°8'16.01""",77.59116408,11.24408212,GOOD,GOOD,NO,"110KV SC LINE CROSSING BELOW OUR LINE,LT",MUDROAD,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59116408 11.24408212, 77.59286525 11.24291982)"
9,T.NO-8,,DA,S,26,07-Aug,226.0486673,3.94,288,,77.59286525,11.24291982,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59286525 11.24291982, 77.59445795 11.24191206)"
10,T.NO-9,,DB,T,24,08-Sep,206.7002661,7.36,287,"8°4'36.47""",77.59445795,11.24191206,GOOD,GOOD,NO,LT,TAAR ROAD,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59445795 11.24191206, 77.59617172 11.24113815)"
11,T.NO-10,,DA,S,29,09-Oct,205.9126028,4.16,286,,77.59617172,11.24113815,GOOD,GOOD,NO,2nos 11KV,MUDROAD,CULTIVATION,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59617172 11.24113815, 77.59825033 11.24022552)"
12,T.NO-11,,DA,S,29,10-Nov,248.5658866,6.1,284,,77.59825033,11.24022552,GOOD,GOOD,NO,,,CULTIVATION,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59825033 11.24022552, 77.60013764 11.23941394)"
13,T.NO-12,,DB,T,27,11-Dec,224.9288776,7.33,283,"4°26'35.08""",77.60013764,11.23941394,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60013764 11.23941394, 77.60218731 11.2383389)"
14,T.NO-13,,DA,S,26,Dec-13,253.6020505,7.81,276,,77.60218731,11.2383389,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60218731 11.2383389, 77.60450058 11.23706278)"
15,T.NO-14,,DC,T,35,13-14,289.5461967,3.42,278,"24°7'33.13""",77.60450058,11.23706278,GOOD,GOOD,YES,400KV DC LINE CROSSING ABOVE OUR LINE,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60450058 11.23706278, 77.60489855 11.23653525)"
16,T.NO-15,2W,DD,T,37,14-15,72.80109889,5.21,279,"32°29'55.01""",77.60489855,11.23653525,GOOD,GOOD,YES,"ELECTRIC RAILWAY CROSSING,11KV","TAAR ROAD,MUDROAD",PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60489855 11.23653525, 77.60753469 11.23554541)"
17,T.NO-16,,DA,S,29,15-16,308.1720299,5.73,276,,77.60753469,11.23554541,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60753469 11.23554541, 77.6092956 11.23493366)"
18,T.NO-17,,DB,T,24,16-17,203.9730374,8.9,270,"2°21'5.46""",77.6092956,11.23493366,GOOD,GOOD,NO,LT,MUDROAD,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6092956 11.23493366, 77.61183096 11.23393563)"
19,T.NO-18,,DA,S,26,17-18,298.2415129,6.63,268,,77.61183096,11.23393563,GOOD,GOOD,NO,,,CULTIVATION,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61183096 11.23393563, 77.61431171 11.23297421)"
20,T.NO-19,,DA,S,26,18-19,291.2043956,6.49,268,,77.61431171,11.23297421,GOOD,GOOD,NO,33KV,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61431171 11.23297421, 77.61688372 11.23198486)"
21,T.NO-20,,DA,S,26,19-20,301.6173072,6.98,269,,77.61688372,11.23198486,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61688372 11.23198486, 77.61923672 11.23106969)"
22,T.NO-21,,DA,S,29,20-21,276.3421792,8.1,270,,77.61923672,11.23106969,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61923672 11.23106969, 77.6214624 11.23024599)"
23,T.NO-22,,DC,T,29,21-22,259.7248544,7.13,273,"15°27'25.33""",77.6214624,11.23024599,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24F OPGW CABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6214624 11.23024599, 77.62385834 11.23003515)"
24,T.NO-23 LILO INGUR 230KV,3W,DC,T,26,22-23,262.8402557,,281,,77.62385834,11.23003515,GOOD,GOOD,NO,,,PLAINLAND,ALREADY HAVE 24FIBER JUNCTION BOX ON THIS TOWER.24F OPGW CABLE CONTINUE TO ERODE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                          ",,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
