S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT ANTHIYUR 230KV SS,T,GT,15,,,,233,,77.59994444444445,11.566888888888888,GOOD,,,,PLAIN,230KV ANTHIYUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59994444444445 11.566888888888888, 77.6 11.566694444444444)"
2,T.NO 85,T,DB,24,GT-85,22.80350850198276,2.84,232,"7°31'38""",77.6,11.566694444444444,GOOD,MISSING,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6 11.566694444444444, 77.60019444444444 11.566222222222223)"
3,T.NO 84,T,DD,28,85-84,54.230987451824994,2.38,238,"82°1'11""",77.60019444444444,11.566222222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60019444444444 11.566222222222223, 77.59980555555555 11.566)"
4,T.NO 83,T,DD,28,84-83,48.877397639399746,3.03,233,"141°17'54""",77.59980555555555,11.566,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59980555555555 11.566, 77.60247222222222 11.565611111111112)"
5,T.NO 82/80 LILO POONACHI ,T,DB,24,83-82,296.8450774393943,4.32,222,"0°46'0""",77.60247222222222,11.565611111111112,GOOD,GOOD,"LT1,",ROAD,PLAIN,POONACHI LILO ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60247222222222 11.565611111111112, 77.60541666666666 11.565138888888889)"
6,T.NO 81,T,DB,24,82-81,323.72982562624657,16.42,228,"11°37'17""",77.60541666666666,11.565138888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60541666666666 11.565138888888889, 77.60802777777778 11.565194444444446)"
7,T.NO 80,S,DA,26,81-80,286.11186623417075,9.27,233,,77.60802777777778,11.565194444444446,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60802777777778 11.565194444444446, 77.61033333333333 11.565333333333333)"
8,T.NO 79,S,DA,26,80-79,251.6445906432324,17.48,232,,77.61033333333333,11.565333333333333,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61033333333333 11.565333333333333, 77.61277777777777 11.565444444444445)"
9,T.NO 78,T,DB,24,79-78,268.41944787961995,10.82,231,"0°22'42""",77.61277777777777,11.565444444444445,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61277777777777 11.565444444444445, 77.61533333333333 11.565583333333334)"
10,T.NO 77,T,DB,24,78-77,278.4600509947522,7.36,230,"0°21'30""",77.61533333333333,11.565583333333334,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61533333333333 11.565583333333334, 77.61569444444444 11.565583333333334)"
11,T.NO 76 DP,T,DP,15,77-76,39.05124837953327,DP,233,,77.61569444444444,11.565583333333334,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61569444444444 11.565583333333334, 77.61602777777777 11.565611111111112)"
12,T.NO 75 DP,T,DP,15,76-75,35.05709628591621,DP,233,,77.61602777777777,11.565611111111112,GOOD,GOOD,230KV,,PLAIN,MTPS - ANTHIYUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61602777777777 11.565611111111112, 77.61658333333332 11.56563888888889)"
13,T.NO 74,T,DB,24,75-74,63.198101237299845,9.24,235,"1°29'1""",77.61658333333332,11.56563888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61658333333332 11.56563888888889, 77.61941666666667 11.565750000000001)"
14,T.NO 73,S,DA,26,74-73,309.3638634359223,6.82,240,,77.61941666666667,11.565750000000001,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61941666666667 11.565750000000001, 77.62194444444444 11.565861111111111)"
15,T.NO 72,S,DA,26,73-72,276.4633791300396,8.62,237,,77.62194444444444,11.565861111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62194444444444 11.565861111111111, 77.62477777777777 11.565972222222223)"
16,T.NO 71,S,DA,26,72-71,307.2751210234893,10.42,232,,77.62477777777777,11.565972222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62477777777777 11.565972222222223, 77.62769444444444 11.56613888888889)"
17,T.NO 70,S,DA,26,71-70,319.6904753038476,9.3,232,,77.62769444444444,11.56613888888889,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62769444444444 11.56613888888889, 77.6305 11.56625)"
18,T.NO 69,S,DA,26,70-69,307.3662310664592,5.72,231,,77.6305,11.56625,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6305 11.56625, 77.63324999999999 11.566361111111112)"
19,T.NO 68 CHENNAMPATTI LILO,T,DD,28,69-68,300.48128061494947,4.82,225,"98°4'30""",77.63324999999999,11.566361111111112,GOOD,GOOD,"LT1,HT1",TAAR ROAD,PLAIN,CHENNAMPATTI LILO ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63324999999999 11.566361111111112, 77.63316666666665 11.566916666666666)"
20,T.NO 1,T,DD,28,68-1,62.16912416947821,13.72,222,"81°25'16""",77.63316666666665,11.566916666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63316666666665 11.566916666666666, 77.63525000000001 11.567666666666666)"
21,T.NO 2,S,DA,26,1-2,243.92006887503126,6.93,225,,77.63525000000001,11.567666666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63525000000001 11.567666666666666, 77.63686111111112 11.568194444444444)"
22,T.NO 3,T,DD,28,2-3,183.10925700247927,14.37,225,"33°38'47""",77.63686111111112,11.568194444444444,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63686111111112 11.568194444444444, 77.63797222222223 11.569666666666667)"
23,T.NO 4,T,DB,24,3-4,204.40156555173445,8.72,216,"5°43'18""",77.63797222222223,11.569666666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63797222222223 11.569666666666667, 77.63916666666667 11.571555555555555)"
24,T.NO 5,T,DD,28,4-5,247.12952069714376,11.25,220,"31°51'52""",77.63916666666667,11.571555555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63916666666667 11.571555555555555, 77.64058333333334 11.57225)"
25,T.NO 6,S,DA,26,5-6,173.08090593707902,13.42,220,,77.64058333333334,11.57225,GOOD,GOOD,LT1,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64058333333334 11.57225, 77.64175 11.572861111111111)"
26,T.NO 7 DP,T,DD,28,6-7,144.01388821915754,5.25,224,"43°15'7""",77.64175,11.572861111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64175 11.572861111111111, 77.64186111111111 11.573138888888888)"
27,T.NO 8 DP,T,DP,24,7-8,32.89376840679705,DP,226,,77.64186111111111,11.573138888888888,GOOD,GOOD,230KV,,PLAIN,MTPS - ANTHIYUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64186111111111 11.573138888888888, 77.64200000000001 11.573416666666667)"
28,T.NO 9,T,DP,26,8-9,35.84689665786984,DP,229,,77.64200000000001,11.573416666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64200000000001 11.573416666666667, 77.64236111111111 11.573777777777778)"
29,T.NO 10,T,DB,24,9-10,55.154328932550705,6.96,222,"29°24'32""",77.64236111111111,11.573777777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64236111111111 11.573777777777778, 77.64294444444445 11.575861111111111)"
30,T.NO 11,S,DA,26,10-11,241.36694056974744,11.52,219,,77.64294444444445,11.575861111111111,GOOD,GOOD,"LT2,HT1",TAAR RAOD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64294444444445 11.575861111111111, 77.64355555555557 11.577972222222222)"
31,T.NO 12,S,DA,26,11-12,241.89667215569543,8.63,220,,77.64355555555557,11.577972222222222,GOOD,GOOD,,TAAR RAOD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64355555555557 11.577972222222222, 77.64422222222223 11.58013888888889)"
32,T.NO 13,T,DB,24,12-13,249.7218452598811,13.07,219,"14°11'49""",77.64422222222223,11.58013888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64422222222223 11.58013888888889, 77.64530555555557 11.581972222222221)"
33,T.NO 14,S,DA,26,13-14,233.80547470065795,9.27,225,,77.64530555555557,11.581972222222221,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64530555555557 11.581972222222221, 77.6465 11.583972222222222)"
34,T.NO 15,T,DD,28,14-15,259.35689695861186,12.74,228,"49°1'30""",77.6465,11.583972222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6465 11.583972222222222, 77.64591666666668 11.585722222222223)"
35,T.NO 16,T,DB,24,15-16,203.35437049643167,15.79,221,"14°44'6""",77.64591666666668,11.585722222222223,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64591666666668 11.585722222222223, 77.64452777777778 11.587833333333334)"
36,T.NO 17,S,DA,26,16-17,278.19597409020855,7.5,218,,77.64452777777778,11.587833333333334,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64452777777778 11.587833333333334, 77.64288888888889 11.590194444444444)"
37,T.NO 18,S,DA,26,17-18,317.37044600907626,15.24,216,,77.64288888888889,11.590194444444444,GOOD,GOOD,"LT1,HT1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64288888888889 11.590194444444444, 77.64147222222223 11.592333333333334)"
38,T.NO 19,S,DA,26,18-19,281.23299948619115,11.97,225,,77.64147222222223,11.592333333333334,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64147222222223 11.592333333333334, 77.64022222222223 11.594222222222223)"
39,T.NO 20,T,DD,28,19-20,250.7269431074371,8.79,227,"31°3'11""",77.64022222222223,11.594222222222223,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64022222222223 11.594222222222223, 77.64011111111112 11.597027777777779)"
40,T.NO 21,S,DA,26,20-21,310.3159680068043,10.05,224,,77.64011111111112,11.597027777777779,GOOD,GOOD,LT1,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64011111111112 11.597027777777779, 77.63997222222223 11.599722222222223)"
41,T.NO 22,T,DB,24,21-22,298.4845054605012,5.45,232,"10°56'22""",77.63997222222223,11.599722222222223,GOOD,GOOD,110KV,,PLAIN,ANTHIYUR - METTUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63997222222223 11.599722222222223, 77.64027777777778 11.601694444444444)"
42,T.NO 23,T,DD,28,22-23,222.17335573826128,8.75,241,"42°30'46""",77.64027777777778,11.601694444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64027777777778 11.601694444444444, 77.63936111111111 11.603027777777777)"
43,T.NO 24,T,DD,28,23-24,178.35358140502814,13.07,245,"47°55'49""",77.63936111111111,11.603027777777777,GOOD,GOOD,LT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63936111111111 11.603027777777777, 77.63986111111112 11.604916666666666)"
44,T.NO 25,S,DA,26,24-25,213.43148783626094,17.01,234,,77.63986111111112,11.604916666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63986111111112 11.604916666666666, 77.6401388888889 11.606083333333332)"
45,T.NO 26,T,DB,24,25-26,135.14806694880988,7.8,233,"7°56'6""",77.6401388888889,11.606083333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6401388888889 11.606083333333332, 77.64038888888889 11.608833333333333)"
46,T.NO 27,S,DA,26,26-27,305.94280511232813,10.38,221,,77.64038888888889,11.608833333333333,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64038888888889 11.608833333333333, 77.64072222222222 11.611527777777777)"
47,T.NO 28,T,DD,28,27-28,298.93979326948096,15.62,231,"32°3'32""",77.64072222222222,11.611527777777777,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64072222222222 11.611527777777777, 77.6421388888889 11.61336111111111)"
48,T.NO 29,S,DA,26,28-29,254.80384612481814,9.87,219,,77.6421388888889,11.61336111111111,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6421388888889 11.61336111111111, 77.64372222222222 11.615333333333332)"
49,T.NO 30,S,DA,26,29-30,276.8104044287353,16.84,216,,77.64372222222222,11.615333333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64372222222222 11.615333333333332, 77.64516666666667 11.617111111111111)"
50,T.NO 31,S,DA,26,30-31,254.4346674492295,14.23,226,,77.64516666666667,11.617111111111111,GOOD,GOOD,LT1,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64516666666667 11.617111111111111, 77.64672222222222 11.619055555555557)"
51,T.NO 32,T,DB,24,31-32,273.64210202379314,11.98,228,"10°57'17""",77.64672222222222,11.619055555555557,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64672222222222 11.619055555555557, 77.64761111111112 11.620805555555556)"
52,T.NO 33,S,DA,26,32-33,216.91011963483862,15.46,224,,77.64761111111112,11.620805555555556,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64761111111112 11.620805555555556, 77.64858333333333 11.622722222222222)"
53,T.NO 34,S,DA,26,33-34,235.23817717368922,14.13,225,,77.64858333333333,11.622722222222222,GOOD,GOOD,STREAM,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64858333333333 11.622722222222222, 77.64925000000001 11.623944444444446)"
54,T.NO 35,T,DC,26,34-35,155.23530526268823,12.55,225,"19°34'16""",77.64925000000001,11.623944444444446,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64925000000001 11.623944444444446, 77.65094444444445 11.625416666666666)"
55,T.NO 36,S,DA,26,35-36,245.73359558676546,15.92,226,,77.65094444444445,11.625416666666666,GOOD,GOOD,HT1,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65094444444445 11.625416666666666, 77.65227777777778 11.626722222222222)"
56,T.NO 37,S,DA,26,36-37,205.7984450864486,7.07,224,,77.65227777777778,11.626722222222222,GOOD,GOOD,LT1+1,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65227777777778 11.626722222222222, 77.65405555555556 11.628444444444446)"
57,T.NO 38,S,DA,26,37-38,270.8228203087768,5.72,228,,77.65405555555556,11.628444444444446,GOOD,GOOD,"LT1,STREAM",MAIN ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65405555555556 11.628444444444446, 77.65522222222222 11.629472222222223)"
58,T.NO 39,T,DC,26,38-39,172.00290695217916,13.23,221,"25°46'55""",77.65522222222222,11.629472222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65522222222222 11.629472222222223, 77.65594444444444 11.631416666666667)"
59,T.NO 40,S,DA,26,39-40,228.7116088002531,9.22,221,,77.65594444444444,11.631416666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65594444444444 11.631416666666667, 77.65672222222223 11.633388888888888)"
60,T.NO 41,T,DB,24,40-41,233.2659426491574,4.13,225,"2°13'57""",77.65672222222223,11.633388888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65672222222223 11.633388888888888, 77.65727777777778 11.63486111111111)"
61,T.NO 42,S,DA,26,41-42,174.56803831171388,10.73,224,,77.65727777777778,11.63486111111111,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65727777777778 11.63486111111111, 77.65791666666668 11.636805555555554)"
62,T.NO 43,T,DD,28,42-43,226.45087767549057,11.46,226,"32°21'18""",77.65791666666668,11.636805555555554,GOOD,GOOD,"LT,HT",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65791666666668 11.636805555555554, 77.65752777777779 11.638388888888889)"
63,T.NO 44,T,DB,24,43-44,179.47701802737865,1.03,227,"12°7'31""",77.65752777777779,11.638388888888889,GOOD,GOOD,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65752777777779 11.638388888888889, 77.65655555555556 11.64036111111111)"
64,T.NO 45,S,DA,26,44-45,243.74166652421167,6.81,232,,77.65655555555556,11.64036111111111,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65655555555556 11.64036111111111, 77.65555555555557 11.642416666666666)"
65,T.NO 46,S,DA,26,45-46,251.33443854752576,2.84,237,,77.65555555555557,11.642416666666666,GOOD,GOOD,"LT1,HT1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65555555555557 11.642416666666666, 77.65505555555556 11.643416666666667)"
66,T.NO 47,T,DD,28,46-47,122.98373876248843,1.08,241,"38°51'16""",77.65505555555556,11.643416666666667,GOOD,GOOD,LT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65505555555556 11.643416666666667, 77.65544444444446 11.645249999999999)"
67,T.NO 48,S,DA,26,47-48,207.29930052945187,3.22,247,,77.65544444444446,11.645249999999999,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65544444444446 11.645249999999999, 77.65616666666668 11.648083333333332)"
68,T.NO 49,S,DA,26,48-49,323.5753389861471,4.72,242,,77.65616666666668,11.648083333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65616666666668 11.648083333333332, 77.65680555555556 11.650694444444445)"
69,T.NO 50,S,DA,26,49-50,296.66479400158016,8.29,236,,77.65680555555556,11.650694444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65680555555556 11.650694444444445, 77.65733333333334 11.652944444444445)"
70,T.NO 51,S,DA,26,50-51,255.0019607767752,9.63,238,,77.65733333333334,11.652944444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65733333333334 11.652944444444445, 77.65783333333334 11.655166666666666)"
71,T.NO 52,S,DA,26,51-52,252.62224763468478,11.55,238,,77.65783333333334,11.655166666666666,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65783333333334 11.655166666666666, 77.65830555555556 11.657333333333334)"
72,T.NO 53,S,DA,26,52-53,245.15301344262525,13.33,238,,77.65830555555556,11.657333333333334,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65830555555556 11.657333333333334, 77.65886111111112 11.659583333333334)"
73,T.NO 54,S,DA,26,53-54,257.8410362994999,8.84,236,,77.65886111111112,11.659583333333334,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65886111111112 11.659583333333334, 77.65925 11.661222222222223)"
74,T.NO 55,T,DD,28,54-55,184.17654573804992,12.72,241,"43°25'52""",77.65925,11.661222222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65925 11.661222222222223, 77.65794444444445 11.663388888888889)"
75,T.NO 56,T,DB,24,55-56,278.5139134765084,13.02,247,"11°18'57""",77.65794444444445,11.663388888888889,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65794444444445 11.663388888888889, 77.65725 11.665416666666667)"
76,T.NO 57,S,DA,26,56-57,238.4659304806454,8.72,252,,77.65725,11.665416666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65725 11.665416666666667, 77.65630555555556 11.668111111111111)"
77,T.NO 58,T,DC,26,57-58,316.6275414426231,11.29,262,"26°27'53""",77.65630555555556,11.668111111111111,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65630555555556 11.668111111111111, 77.65650000000001 11.669722222222221)"
78,T.NO 59,S,DA,26,58-59,179.12007146045917,9.16,265,,77.65650000000001,11.669722222222221,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65650000000001 11.669722222222221, 77.65669444444445 11.673583333333333)"
79,T.NO 60,S,DA,26,59-60,428.37833745417146,8.72,263,,77.65669444444445,11.673583333333333,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65669444444445 11.673583333333333, 77.6571388888889 11.674555555555555)"
80,T.NO 61,T,DB,24,60-61,116.36150566231085,7.04,263,"12°35'52""",77.6571388888889,11.674555555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6571388888889 11.674555555555555, 77.65694444444445 11.676722222222221)"
81,T.NO 62,T,DD,28,61-62,241.19701490690136,5.62,261,"67°2'53""",77.65694444444445,11.676722222222221,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65694444444445 11.676722222222221, 77.65641666666667 11.676888888888888)"
82,GT 110KV CHENNAMPATTI SS,T,GT,15,62-GT,60.728905802755904,,263,,77.65641666666667,11.676888888888888,GOOD,MISSING,HT1,,PLAIN,110KV CHENNAMPATTI SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G87),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
