S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 82/80 LILO POONACHI ,T,GT,15,,,,222,,77.60247199999999,11.565611,GOOD,,,,PLAIN,POONACHI LILO ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60247199999999 11.565611, 77.60497222222222 11.567055555555555)"
2,T.NO 79,S,DA,26,80-79,332.9459415580854,2.24,223,,77.60497222222222,11.567055555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60497222222222 11.567055555555555, 77.60677777777778 11.567722222222223)"
3,T.NO 78,S,DA,26,79-78,210.2189334955346,7.82,229,,77.60677777777778,11.567722222222223,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60677777777778 11.567722222222223, 77.60877777777777 11.569083333333333)"
4,T.NO 77,T,DD,28,78-77,264.9396157617807,3.79,225,"41°41'9""",77.60877777777777,11.569083333333333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60877777777777 11.569083333333333, 77.60908333333333 11.569972222222223)"
5,T.NO 76,T,DD,28,77-76,103.09219175087898,5.69,225,"53°28'54""",77.60908333333333,11.569972222222223,GOOD,GOOD,LT2,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60908333333333 11.569972222222223, 77.61083333333333 11.570527777777778)"
6,T.NO 75,T,DB,24,76-75,202.3857702507763,2.03,228,"4°51'2""",77.61083333333333,11.570527777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61083333333333 11.570527777777778, 77.61330555555556 11.571083333333332)"
7,T.NO 74,T,DC,26,75-74,276.7417568781408,7.89,233,"22°58'36""",77.61330555555556,11.571083333333332,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61330555555556 11.571083333333332, 77.61574999999999 11.570666666666666)"
8,T.NO 73,T,DD,28,74-73,269.6145396672813,3.96,234,"62°45'5""",77.61574999999999,11.570666666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61574999999999 11.570666666666666, 77.61738888888888 11.572805555555556)"
9,T.NO 72,S,DA,26,73-72,296.40006747637557,8.34,239,,77.61738888888888,11.572805555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61738888888888 11.572805555555556, 77.6188611111111 11.574722222222222)"
10,T.NO 71,S,DA,26,72-71,266.8126683649035,9.25,237,,77.6188611111111,11.574722222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6188611111111 11.574722222222222, 77.62047222222222 11.576805555555556)"
11,T.NO 70,T,DD,28,71-70,288.00173610587836,9.85,234,"35°45'32""",77.62047222222222,11.576805555555556,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62047222222222 11.576805555555556, 77.62036111111111 11.579444444444444)"
12,T.NO 69,S,DA,26,70-69,292.33542378576016,8.2,243,,77.62036111111111,11.579444444444444,GOOD,GOOD,LT1,ANTHIYUR MAIN ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62036111111111 11.579444444444444, 77.62030555555555 11.582166666666666)"
13,T.NO 68,S,DA,26,69-68,300.1666203960727,6.3,241,,77.62030555555555,11.582166666666666,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62030555555555 11.582166666666666, 77.62016666666666 11.584611111111112)"
14,T.NO 67,S,DA,26,68-67,273.4684625327023,7.35,241,,77.62016666666666,11.584611111111112,GOOD,GOOD,HT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62016666666666 11.584611111111112, 77.62072222222221 11.587361111111111)"
15,T.NO 66,T,DD,28,67-66,309.4834405909305,4.25,233,"51°40'36""",77.62072222222221,11.587361111111111,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62072222222221 11.587361111111111, 77.62247222222221 11.588694444444444)"
16,T.NO 65,S,DA,26,66-65,240.84019598065436,10.75,234,,77.62247222222221,11.588694444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62247222222221 11.588694444444444, 77.62455555555555 11.590194444444444)"
17,T.NO 64,T,DC,26,65-64,280.60114041108244,7.95,231,"25°29'19""",77.62455555555555,11.590194444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62455555555555 11.590194444444444, 77.6271111111111 11.590694444444445)"
18,T.NO 63,S,DA,26,64-63,287.1271495348359,8.01,224,,77.6271111111111,11.590694444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6271111111111 11.590694444444445, 77.62969444444444 11.591277777777778)"
19,T.NO 62,S,DA,26,63-62,287.4456470360962,7.79,229,,77.62969444444444,11.591277777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62969444444444 11.591277777777778, 77.63238888888888 11.591750000000001)"
20,T.NO 61,T,DC,26,62-61,299.47453981933086,6.25,227,"17°58'12""",77.63238888888888,11.591750000000001,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63238888888888 11.591750000000001, 77.63494444444446 11.592972222222222)"
21,T.NO 60,S,DA,26,61-60,307.688153818115,2.72,239,,77.63494444444446,11.592972222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63494444444446 11.592972222222222, 77.63702777777779 11.594361111111112)"
22,T.NO 59,S,DA,26,60-59,276.0036231646244,5.72,232,,77.63702777777779,11.594361111111112,GOOD,GOOD,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63702777777779 11.594361111111112, 77.63941666666668 11.595638888888889)"
23,T.NO 58,T,DB,24,59-58,295.95438837766875,5.02,232,"0°40'23""",77.63941666666668,11.595638888888889,GOOD,GOOD,LT1,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63941666666668 11.595638888888889, 77.64047222222223 11.596250000000001)"
24,T.NO 57,T,DC,26,58-57,133.60014970051492,6.1,238,"29°26'23""",77.64047222222223,11.596250000000001,GOOD,GOOD,"HT1,LT1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64047222222223 11.596250000000001, 77.64291666666668 11.596277777777779)"
25,T.NO 56,S,DA,26,57-56,268.06715576511795,12.05,237,,77.64291666666668,11.596277777777779,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64291666666668 11.596277777777779, 77.64547222222222 11.596305555555556)"
26,T.NO 55,T,DD,28,56-55,277.04512267859906,5.63,241,"40°54'59""",77.64547222222222,11.596305555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64547222222222 11.596305555555556, 77.64716666666668 11.597805555555556)"
27,T.NO 54,T,DB,24,55-54,249.22680433693324,4.24,227,"0°32'7""",77.64716666666668,11.597805555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64716666666668 11.597805555555556, 77.6478888888889 11.598500000000001)"
28,T.NO 53,S,DA,26,54-53,110.3177229641729,5.66,235,,77.6478888888889,11.598500000000001,GOOD,GOOD,"LT1,HT1",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6478888888889 11.598500000000001, 77.64922222222224 11.59963888888889)"
29,T.NO 52,S,DA,26,53-52,190.50721771103582,7.52,228,,77.64922222222224,11.59963888888889,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64922222222224 11.59963888888889, 77.65086111111111 11.601083333333333)"
30,T.NO 51,T,DB,24,52-51,241.3565826738521,8.08,252,"14°31'10""",77.65086111111111,11.601083333333333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65086111111111 11.601083333333333, 77.65325 11.602277777777777)"
31,T.NO 50,S,DA,26,51-50,292.53546793508644,5.95,218,,77.65325,11.602277777777777,GOOD,GOOD,,MAIN ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65325 11.602277777777777, 77.65533333333335 11.603361111111111)"
32,T.NO 49,S,DA,26,50-49,258.58847615468096,7.91,209,,77.65533333333335,11.603361111111111,GOOD,GOOD,LT1,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65533333333335 11.603361111111111, 77.65730555555557 11.604416666666665)"
33,T.NO 48,S,DA,26,49-48,245.25293066546627,3.45,222,,77.65730555555557,11.604416666666665,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65730555555557 11.604416666666665, 77.65947222222223 11.6055)"
34,T.NO 47,T,DB,24,48-47,263.47295876427245,5.86,213,"4°56'8""",77.65947222222223,11.6055,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65947222222223 11.6055, 77.66038888888889 11.606083333333332)"
35,T.NO 46/1 POONACHI LILO,T,DD,28,47-46/1,119.26860441876563,3.97,209,"94°20'16""",77.66038888888889,11.606083333333332,GOOD,GOOD,LT1,TAAR ROAD,PLAIN,POONACHI LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66038888888889 11.606083333333332, 77.66169444444445 11.603694444444445)"
36,T.NO 2,T,DC,26,46/1-2,302.0761493398643,4.72,211,"24°7'45""",77.66169444444445,11.603694444444445,GOOD,GOOD,,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66169444444445 11.603694444444445, 77.66327777777778 11.602472222222222)"
37,T.NO 3,T,DD,28,2-3,218.40329667841556,3.75,202,"30°0'9""",77.66327777777778,11.602472222222222,GOOD,GOOD,,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66327777777778 11.602472222222222, 77.66552777777778 11.602166666666667)"
38,T.NO 4,T,DC,26,3-4,247.94555854057964,2.74,203,"19°2'10""",77.66552777777778,11.602166666666667,GOOD,GOOD,,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66552777777778 11.602166666666667, 77.66733333333333 11.601277777777778)"
39,T.NO 5,T,DB,24,4-5,221.82200071228283,5.75,203,"11°13'21""",77.66733333333333,11.601277777777778,GOOD,GOOD,,"STREAM,TAARROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66733333333333 11.601277777777778, 77.66952777777779 11.59961111111111)"
40,T.NO 6,T,DD,28,5-6,301.01494979485653,2.94,200,"47°37'39""",77.66952777777779,11.59961111111111,GOOD,GOOD,,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66952777777779 11.59961111111111, 77.67069444444445 11.599805555555555)"
41,T.NO 7,T,DD,28,6-7,130.04999038831184,5.24,205,"67°35'39""",77.67069444444445,11.599805555555555,GOOD,GOOD,,"STREAM,TAARROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67069444444445 11.599805555555555, 77.67175 11.59813888888889)"
42,T.NO 8,T,DB,24,7-8,217.20497231877542,2.39,205,"3°53'29""",77.67175,11.59813888888889,GOOD,GOOD,LT1,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67175 11.59813888888889, 77.67283333333334 11.59613888888889)"
43,T.NO 9,T,DB,24,8-9,251.95634542515495,3.21,199,"7°51'38""",77.67283333333334,11.59613888888889,GOOD,GOOD,,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67283333333334 11.59613888888889, 77.67425 11.594222222222223)"
44,T.NO 10,T,DD,28,9-10,260.20376630633154,3.34,200,"81°23'22""",77.67425,11.594222222222223,GOOD,GOOD,,"STREAM,TAARROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67425 11.594222222222223, 77.67558333333334 11.594916666666668)"
45,T.NO 11,T,DC,26,10-11,166.41213898030395,6.94,202,"16°50'38""",77.67558333333334,11.594916666666668,GOOD,GOOD,,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67558333333334 11.594916666666668, 77.67708333333334 11.595194444444445)"
46,T.NO 12,T,DB,24,11-12,166.1114083980989,4.17,216,"9°42'35""",77.67708333333334,11.595194444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67708333333334 11.595194444444445, 77.67747222222222 11.595194444444445)"
47,T.NO 13,T,DD,28,12-13,41.012193308819754,7.26,212,"104°59'32""",77.67747222222222,11.595194444444445,GOOD,GOOD,"HT1,LT1",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67747222222222 11.595194444444445, 77.67741666666667 11.595361111111112)"
48,GT 110KV POONACHI SS,T,GT,15,13-GT,17.72004514666935,,213,,77.67741666666667,11.595361111111112,GOOD,MISSING,,,PLAIN,110KV POONACHI SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G53),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
