S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV KUGALUR SS,2W,T,GT,15,,,,221,,77.49852778,11.47055556,GOOD,,,,PLAIN,110KV KUGALUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49852777777778 11.470555555555556, 77.4978888888889 11.47075)"
2,T.NO 28,,T,DD,28,GT - 28,71.84010022,5.35,220,"47°3'52""",77.49788889,11.47075,GOOD,MISSING,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4978888888889 11.47075, 77.49666666666667 11.470055555555556)"
3,T.NO 27,,T,DD,28,28-27,153.8343265,3.42,219,"32°52'15""",77.49666667,11.47005556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49666666666667 11.470055555555556, 77.49466666666667 11.47011111111111)"
4,T.NO 26,,S,DA,26,27-26,220.081803,4.17,213,,77.49466667,11.47011111,GOOD,GOOD,230KV,,PLAIN,GOBI - ANTHIYUR (EARTH WIRE DIAMOND CROSSING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49466666666667 11.47011111111111, 77.49213888888889 11.47025)"
5,T.NO 25,,T,DC,26,26-25,274.220714,8.6,213,"20°5'6""",77.49213889,11.47025,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49213888888889 11.47025, 77.49 11.47113888888889)"
6,T.NO 24,,S,DA,26,25-24,256.0820181,5.84,215,,77.49,11.47113889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49 11.47113888888889, 77.48758333333333 11.472083333333334)"
7,T.NO 23,,S,DA,26,24-23,281.1547617,5.83,219,,77.48758333,11.47208333,GOOD,GOOD,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48758333333333 11.472083333333334, 77.48508333333334 11.473138888888888)"
8,T.NO 22,,T,DD,28,23-22,299,6.79,217,"73°7'42""",77.48508333,11.47313889,GOOD,GOOD,"LT,HT",MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48508333333334 11.473138888888888, 77.48430555555555 11.472194444444444)"
9,T.NO 21,,T,DD,28,22-21,133.6861997,1.84,221,"49°59'30""",77.48430556,11.47219444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48430555555555 11.472194444444444, 77.48333333333333 11.472194444444444)"
10,T.NO 20,,T,DB,24,21-20,106.0188662,4.85,221,"0°3'18""",77.48333333,11.47219444,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48333333333333 11.472194444444444, 77.48125 11.472166666666666)"
11,T.NO 19,,S,DA,26,20-19,227.0792813,5.27,224,,77.48125,11.47216667,GOOD,GOOD,,CEMENT ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48125 11.472166666666666, 77.48008333333334 11.472166666666666)"
12,T.NO 18,,T,DD,28,19-18,126.0039682,2.54,227,"91°36'20""",77.48008333,11.47216667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48008333333334 11.472166666666666, 77.48011111111111 11.47325)"
13,T.NO 17,,T,DD,28,18-17,122.0040983,6.78,225,"70°48'57""",77.48011111,11.47325,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48011111111111 11.47325, 77.47908333333334 11.473638888888889)"
14,T.NO 16,,T,DB,24,17-16,118.92855,6.45,228,"5°49'42""",77.47908333,11.47363889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47908333333334 11.473638888888889, 77.47694444444444 11.474666666666666)"
15,T.NO 15,2W,T,DC,26,16-15,260.3247971,4.12,227,"29°40'47""",77.47694444,11.47466667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47694444444444 11.474666666666666, 77.47536111111111 11.476944444444445)"
16,T.NO 14,,T,DC,26,15-14,304.5915298,3.58,220,"25°1'59""",77.47536111,11.47694444,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47536111111111 11.476944444444445, 77.47333333333333 11.478111111111112)"
17,T.NO 13,,T,DD,28,14-13,258.9903473,4.32,220,"30°29'6""",77.47333333,11.47811111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47333333333333 11.478111111111112, 77.47186111111111 11.47813888888889)"
18,T.NO 12,,T,DD,28,13-Dec,161.0031056,3.24,212,"49°29'43""",77.47186111,11.47813889,GOOD,GOOD,LT ,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47186111111111 11.47813888888889, 77.47069444444445 11.476805555555556)"
19,T.NO 11,,T,DD,28,12-Nov,192.314846,3.24,214,"74°57'57""",77.47069444,11.47680556,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47069444444445 11.476805555555556, 77.46777777777778 11.478194444444444)"
20,T.NO 10,,T,DD,28,11-Oct,353.4119409,5.39,214,"44°26'17""",77.46777778,11.47819444,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46777777777778 11.478194444444444, 77.46497222222223 11.477194444444445)"
21,T.NO 9,,S,DA,26,10-Sep,325.8527275,2,211,,77.46497222,11.47719444,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46497222222223 11.477194444444445, 77.46283333333334 11.476527777777777)"
22,T.NO 8,,T,DB,24,09-Aug,245.3935614,4.82,214,"5°6'34""",77.46283333,11.47652778,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46283333333334 11.476527777777777, 77.461 11.4755)"
23,T.NO 7,,S,DA,26,08-Jul,231.2055363,2.43,210,,77.461,11.4755,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.461 11.4755, 77.45886111111112 11.474777777777778)"
24,T.NO 6,,S,DA,26,07-Jun,245.1224184,5.87,203,,77.45886111,11.47477778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45886111111112 11.474777777777778, 77.4558888888889 11.473472222222222)"
25,T.NO 5,,T,DC,26,06-May,354.9661956,6.21,216,"21°54'56""",77.45588889,11.47347222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4558888888889 11.473472222222222, 77.45422222222223 11.473416666666667)"
26,T.NO 4,,T,DC,26,05-Apr,182.1757393,5.36,215,"28°57'28""",77.45422222,11.47341667,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45422222222223 11.473416666666667, 77.45227777777778 11.47225)"
27,T.NO 3,,S,DA,26,04-Mar,251.1135201,6.21,211,,77.45227778,11.47225,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45227777777778 11.47225, 77.45044444444444 11.471194444444444)"
28,T.NO 2,,T,DC,26,03-Feb,229.6366695,4.13,220,"25°51'26""",77.45044444,11.47119444,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45044444444444 11.471194444444444, 77.44988888888889 11.47113888888889)"
29,T.NO 40A/1 LILO KUGALUR ,,T,DC,26,02-Jan,61.29437168,3.01,222,,77.44988889,11.47113889,GOOD,GOOD,,,PLAIN,KUGALUR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
