Tower No,JOINT BOX,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earthwire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
UNJANAI GANTRY,2W,T,20,,,,,220,,11.35511,77.95443,GOOD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95443 11.35511, 77.95428 11.35514)"
1,,SD,28,GANTRY-01,18,16.72092962,1.18,218,"74°17'48""(RT)",11.35514,77.95428,GOOD,GOOD,FENCING CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95428 11.35514, 77.95421 11.35607)"
2,,SD,28,01-Feb,111,103.2489726,0.61,219,"41°30'42""(RT)",11.35607,77.95421,GOOD,GOOD,LT-15,SS TAR ROAD CROSSING,TOWER INSIDE SUB STATION,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95421 11.35607, 77.95522 11.35738)"
3,,SD,28,02-Mar,186,182.2401764,0.59,218,"47°02'02""(LT)",11.35738,77.95522,GOOD,GOOD,"LT-3,33KV-1",TAR ROAD CROSSING(UNJANAI TO RASIPURAM),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95522 11.35738, 77.95496 11.35887)"
4,,SD,28,03-Apr,168,167.3937864,2.63,219,"44°31'02""(RT)",11.35887,77.95496,GOOD,GOOD,,SMALL CANNAL CROSSING,LAKE  CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95496 11.35887, 77.95638 11.36089)"
5,,SA,26,04-May,274,272.1839227,3.54,217,,11.36089,77.95638,GOOD,GOOD,,,LAKE  CROSSING,TOWER  IN LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95638 11.36089, 77.95781 11.36299)"
6,,SB,24,05-Jun,286,280.114843,1.61,220,"15°03'43""(LT)",11.36299,77.95781,GOOD,GOOD,"22KV-2,LT-1",SAND ROAD CROSSING,,TOWER  IN LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95781 11.36299, 77.95874 11.36568)"
7,,SA,26,06-Jul,318,314.6790657,0.15,224,,11.36568,77.95874,GOOD,GOOD,LT-12,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95874 11.36568, 77.95951 11.36796)"
8,,SB,24,07-Aug,270,266.0796895,1.38,228,"11°45'55""(RT)",11.36796,77.95951,GOOD,GOOD,LT-2,SMALL ROCK CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95951 11.36796, 77.96089 11.3703)"
9,,SA,26,08-Sep,307,299.7480745,2.09,229,,11.3703,77.96089,GOOD,GOOD,,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96089 11.3703, 77.96204 11.37228)"
10,,SA,26,09-Oct,25,252.6662118,0.4,233,,11.37228,77.96204,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96204 11.37228, 77.96285 11.37363)"
11,,SC,26,10-Nov,176,173.6970644,0.71,237,"19°42'50""(LT)",11.37363,77.96285,GOOD,GOOD,,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96285 11.37363, 77.96319 11.37537)"
12,,SC,26,11-Dec,201,196.194585,0.39,239,"18°46'12""(RT)",11.37537,77.96319,GOOD,GOOD,LT-1,"CANNAL CROSSING-2,HIGHWAY(TIRUCHENGODE TO RASIPURAM)",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96319 11.37537, 77.96464 11.37788)"
13,,SB,24,Dec-13,322,319.8740097,0.89,244,"07°32'47""(RT)",11.37788,77.96464,GOOD,GOOD,,,SAMLL ROCK CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96464 11.37788, 77.96598 11.37962)"
14,2W,SB,24,13-14,215,241.9541325,1.11,240,"06°31'14""(RT)",11.37962,77.96598,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96598 11.37962, 77.96761 11.3813)"
15,,SA,26,14-15,258,257.4977645,0.16,237,,11.3813,77.96761,GOOD,GOOD,LT-1,"FENCING AREA-1, ZIG ZAG AREA",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96761 11.3813, 77.96923 11.38295)"
16,,SC,26,15-16,257,254.3471503,0.34,239,"54°42'10""(RT)",11.38295,77.96923,GOOD,GOOD,"765KV LINE CROSSING(CUP-DPJ), 765 KV TOWER NO:729-728, 110KV LINE UNDER CROSSING",,,TOWER INSIDE THE MANGO FARM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96923 11.38295, 77.97113 11.38266)"
17,,SC,26,16-17,212,210.0293139,1.27,237,"20°46'38""(LT)",11.38266,77.97113,GOOD,GOOD,,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97113 11.38266, 77.97304 11.38306)"
18,,SC,26,17-18,213,213.3015086,0.83,232,"26°31'22""(LT)",11.38306,77.97304,GOOD,GOOD,22KV LINE CROSSING,"SAND ROAD CROSSING, TAR ROAD CROSSING",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97304 11.38306, 77.97504 11.38463)"
19,,SB,24,18-19,282,279.1975135,0.29,234,"05°37'46""(LT)",11.38463,77.97504,GOOD,GOOD,22KV-1,ZIG ZAG AREA,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97504 11.38463, 77.97668 11.3862)"
20,,SB,24,19-20,251,249.6255686,0.2,239,"12°47'35""(LT)",11.3862,77.97668,GOOD,GOOD,LT-3,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97668 11.3862, 77.97767 11.3877)"
21,,SA,26,20-21,202,198.1860825,2.34,235,,11.3877,77.97767,GOOD,GOOD,,SAND ROAD CROSSING,PIT CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97767 11.3877, 77.97868 11.38916)"
22,,SD,28,21-22,199,195.7130992,0.19,235,"39°22'35""(RT)",11.38916,77.97868,GOOD,GOOD,,ZIG ZAG AREA,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97868 11.38916, 77.98062 11.38972)"
23,,SA,26,22-23,222,220.8106963,1.62,235,,11.38972,77.98062,GOOD,GOOD,,ZIG ZAG AREA,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98062 11.38972, 77.9826 11.39026)"
24,,SB,24,23-24,226,224.4077767,0.98,235,"03°12'59""(LT)",11.39026,77.9826,GOOD,GOOD,,TAR ROAD CROSSING,ROCK AREA CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9826 11.39026, 77.98515 11.39111)"
25,2W,SB,24,24-25,295,294.0316711,17.05,225,"00°00'00""",11.39111,77.98515,GOOD,GOOD,,TAR ROAD CROSSING,ROCK AREA CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98515 11.39111, 77.98758 11.39188)"
26,,SA,26,25-26,279,278.8088464,0.39,225,,11.39188,77.98758,GOOD,GOOD,"LT-1,22KV-1",SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98758 11.39188, 77.98967 11.39259)"
27,,SA,26,26-27,245,241.4670569,1.87,216,,11.39259,77.98967,GOOD,GOOD,,,,"AGRICULTURE LAND,MANGO FARM CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98967 11.39259, 77.99183 11.39328)"
28,,SA,26,27-28,248,248.0186901,0.65,213,,11.39328,77.99183,GOOD,GOOD,LT-2,SAND ROAD CROSSING,,"TOWER INSIDE THE MANGO FARM, AGRICULTURE LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99183 11.39328, 77.99387 11.39397)"
29,,SB,24,28-29,236,235.5817452,0.17,215,"12°55'55""(LT)",11.39397,77.99387,GOOD,GOOD,"LT-1,22KV-1","SMALL CANNAL CROSSING, TAR ROAD CROSSING",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99387 11.39397, 77.99648 11.39557)"
30,,SB,24,29-30,343,335.6699945,0.22,220,"08°57'52""(LT)",11.39557,77.99648,GOOD,GOOD,22KV-1,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99648 11.39557, 77.99763 11.39655)"
31,,SA,26,30-31,169,165.997901,0.73,218,,11.39655,77.99763,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99763 11.39655, 77.99958 11.39819)"
32,,SA,26,31-32,282,279.9069584,0.41,212,,11.39819,77.99958,GOOD,GOOD,22KV-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99958 11.39819, 78.00139 11.39973)"
33,,SB,24,32-33,262,262,0.76,205,"10°25'50""(LT)",11.39973,78.00139,GOOD,GOOD,LT-4,"FENCING CROSSING, SAND ROAD CROSSING, TAR ROAD CROSSING",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00139 11.39973, 78.00267 11.40135)"
34,,SC,26,33-34,228,227.4276287,1.17,213,"27°45'37""(RT)",11.40135,78.00267,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00267 11.40135, 78.00478 11.40229)"
35,,SA,26,34-35,256,252.8996564,0.57,217,,11.40229,78.00478,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00478 11.40229, 78.00701 11.40328)"
36,,SA,26,35-36,269,267.1239007,0.93,221,,11.40328,78.00701,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00701 11.40328, 78.00907411 11.40417798)"
37,,SA,26,36-37,248,244.1400191,0.48,219,,11.40417798,78.00907411,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00907411 11.40417798, 78.01091 11.405)"
38,2W,SB,24,37-38,220,222.5246589,0.21,219,"15°09'51""(LT)",11.405,78.01091,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01091 11.405, 78.01283 11.40652)"
39,,SA,26,38-39,271,268.9051331,0.79,218,,11.40652,78.01283,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01283 11.40652, 78.01478 11.40804)"
40,,SA,26,39-40,273,271.4674706,1.85,213,,11.40804,78.01478,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01478 11.40804, 78.01659 11.40947)"
41,,SA,26,40-41,262,253.2946756,0.47,208,,11.40947,78.01659,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01659 11.40947, 78.01879 11.41119)"
42,,SA,26,41-42,310,306.620267,0.19,206,,11.41119,78.01879,GOOD,GOOD,LT LINE CROSSING,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01879 11.41119, 78.02092 11.41286)"
43,,SA,26,42-43,299,297.1878844,0.44,202,,11.41286,78.02092,GOOD,GOOD,LT-2,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02092 11.41286, 78.02297 11.41448)"
44,,SB,24,43-44,289,286.9029163,0.18,200,"08°46'08""(LT)",11.41448,78.02297,GOOD,GOOD,"LT LINE CROSSING, 22KV-1",SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02297 11.41448, 78.02483 11.41648)"
45,,SB,24,44-45,303,300.5184752,0.8,200,"03°34'33""(LT)",11.41648,78.02483,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02483 11.41648, 78.02633 11.41831)"
46,,SC,26,45-46,263,260.5709584,1.31,199,"23°44'38""(RT)",11.41831,78.02633,GOOD,GOOD,LT-2,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02633 11.41831, 78.02798 11.41915)"
47,,SB,24,46-47,204,202.8091344,1.41,199,"05°52'26""(LT)",11.41915,78.02798,GOOD,GOOD,"22KV-2,LT-1",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02798 11.41915, 78.02981 11.42033)"
48,,SB,24,47-48,240,238.7963695,0.79,199,"00°00'00""",11.42033,78.02981,GOOD,GOOD,22KV LINE CROSSING,,LAKE  CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02981 11.42033, 78.03176 11.42162)"
49,,SB,24,48-49,264,256.4478896,2.14,200,"07°042'17""(LT)",11.42162,78.03176,GOOD,GOOD,,,LAKE  CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03176 11.42162, 78.03359 11.42322)"
50,,SD,28,49-50,273,267.0867923,3.14,199,"35°03'32""(LT)",11.42322,78.03359,GOOD,GOOD,,,LAKE  CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03359 11.42322, 78.03366 11.42351)"
PARUTHIPALLI GANTRY,2W,T,20,50-GANTRY,37,33.00574512,,200,,11.42351,78.03366,GOOD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
