S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY NOYYAL 110KV S/S,2W,GT,GT,15,,,,137,,11.03741667,77.92463889,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9246388888889 11.037416666666667, 77.92466666666667 11.037222222222223)"
2,T.NO-4,,T,DC,26,GT-4,19.41648784,1.73,139,"42°51'9"" ",11.03722222,77.92466667,GOOD,GOOD,"11KV-3,LT-1",TAR ROAD-2,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92466666666667 11.037222222222223, 77.92352777777778 11.035388888888889)"
3,T.NO-3,,T,DC,26,04-Mar,239.0690277,,138,"34°10'2"" ",11.03538889,77.92352778,GOOD,GOOD,,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92352777777778 11.035388888888889, 77.92363888888889 11.032972222222224)"
4,T.NO-2,,T,DC,26,03-Feb,268.4194479,,140,"5°3'4"" ",11.03297222,77.92363889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92363888888889 11.032972222222224, 77.92355555555557 11.031)"
5,T.NO-1 (LILO) DC,3W,T,DC,26,02-Jan,217.1128739,1.54,141,"71°34'55"" ",11.031,77.92355556,GOOD,GOOD,LT-1,TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92355555555557 11.031, 77.92297222222223 11.031222222222222)"
6,T.NO-347,,T,DC,26,1-347,69.28924881,2.75,141,"8°16'27"" ",11.03122222,77.92297222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92297222222223 11.031222222222222, 77.9208888888889 11.032361111111111)"
7,T.NO-348,,S,DA,26,347-348,259.5380512,,139,,11.03236111,77.92088889,GOOD,GOOD,LT-2,TAR  ROAD-3,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9208888888889 11.032361111111111, 77.91916666666667 11.033305555555556)"
8,T.NO-349,,S,DA,26,348-349,214.7091055,6.12,140,,11.03330556,77.91916667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91916666666667 11.033305555555556, 77.91697222222223 11.034444444444444)"
9,T.NO-350,,T,DC,26,349-350,271.9503631,6.32,141,,11.03444444,77.91697222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91697222222223 11.034444444444444, 77.915 11.0355)"
10,T.NO-351,,S,DA,26,350-351,246.0081299,5.12,140,,11.0355,77.915,GOOD,GOOD,11KV-2,TAR ROAD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.915 11.0355, 77.91294444444445 11.036583333333333)"
11,T.NO-352,,S,DA,26,351-352,253.647393,4.73,138,,11.03658333,77.91294444,GOOD,GOOD,11KV,MUD ROAD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91294444444445 11.036583333333333, 77.91094444444445 11.037611111111111)"
12,T.NO-353,,S,DA,26,352-353,245.5218931,7.18,139,,11.03761111,77.91094444,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91094444444445 11.037611111111111, 77.90897222222223 11.038666666666666)"
13,T.NO-354,,S,DA,26,353-354,246.058936,8.12,137,,11.03866667,77.90897222,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90897222222223 11.038666666666666, 77.90708333333333 11.039666666666667)"
14,T.NO-355,,S,DA,26,354-355,235.7159307,,135,,11.03966667,77.90708333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90708333333333 11.039666666666667, 77.90522222222222 11.040666666666667)"
15,T.NO-356,,T,DC,26,355-356,229.9412969,4.17,136,"1°20'46"" ",11.04066667,77.90522222,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90522222222222 11.040666666666667, 77.90319444444445 11.041694444444444)"
16,T.NO-185,2W,T,DC,26,356-185,249.545587,6.34,135,,11.04169444,77.90319444,GOOD,GOOD,,"TAR ROAD-1,RIVER-1",PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90319444444445 11.041694444444444, 77.90138888888889 11.042638888888888)"
17,T.NO-184,,S,DA,26,185-184,225.4240449,,136,,11.04263889,77.90138889,GOOD,GOOD,LT-1,CEMENT ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90138888888889 11.042638888888888, 77.89916666666667 11.043833333333334)"
18,T.NO-183,,S,DA,26,184-183,276.4217792,,138,,11.04383333,77.89916667,GOOD,GOOD,,TAR ROAD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89916666666667 11.043833333333334, 77.89769444444445 11.044611111111111)"
19,T.NO-182,,S,DA,26,183-182,182.945347,6.17,140,,11.04461111,77.89769444,GOOD,GOOD,,765KV XING ABOVE,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89769444444445 11.044611111111111, 77.89602777777779 11.045527777777778)"
20,T.NO-181,,S,DA,26,182-181,207.6631888,5.39,143,,11.04552778,77.89602778,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89602777777779 11.045527777777778, 77.89430555555556 11.046416666666666)"
21,T.NO-180,,T,DC,26,181-180,212.4264579,5.82,146,"1°52'4"" ",11.04641667,77.89430556,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89430555555556 11.046416666666666, 77.8926388888889 11.047305555555555)"
22,T.NO-179,,S,DA,26,180-179,205.8275978,6.19,148,,11.04730556,77.89263889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8926388888889 11.047305555555555, 77.89077777777779 11.048277777777777)"
23,T.NO-178,,S,DA,26,179-178,232.1077336,6.22,149,,11.04827778,77.89077778,GOOD,GOOD,LT-1,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89077777777779 11.048277777777777, 77.8891388888889 11.049138888888889)"
24,T.NO-177,,S,DA,26,178-177,200.8307745,5.8,150,,11.04913889,77.88913889,GOOD,GOOD,LT-1,TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8891388888889 11.049138888888889, 77.88761111111111 11.049972222222221)"
25,T.NO-176,,T,DC,26,177-176,191.9426998,5.12,151,,11.04997222,77.88761111,GOOD,GOOD,LT-1,TAR ROAD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88761111111111 11.049972222222221, 77.8861388888889 11.05075)"
26,T.NO-175,,T,DC,26,176-175,182.945347,2.1,153,"27°14'17"" ",11.05075,77.88613889,GOOD,GOOD,"11KV-2,LT-2",TAR ROAD-1,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8861388888889 11.05075, 77.88497222222223 11.050777777777778)"
27,T.NO-174 LILO,3W,T,DC,26,175-174,128.0039062,1.53,154,,11.05077778,77.88497222,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
