Tower No,JOINT BOX,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),,Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,,,,,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
 Pallipalayam Gantry,2W,Gantry,20,,,,,1.56,180,,11.36803,77.78541,2W,,,,Good,Good,,,,Inside the 110 kv Pallipalayam SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78541 11.36803, 77.785503 11.36834)"
108,,T,28,Gantry to 108,33.39978876,35.78889018,,0.15,181,"33⁰54'52"" LT",11.36834,77.785503,,,,,Good,Good,,,Plain ,double circuit line,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.785503 11.36834, 77.787037 11.369592)"
107,,T,26,108 to 107,213.8254065,217.4515385,,0.25,186,"24⁰57'1"" LT",11.369592,77.787037,,,,,Good,Good,,,Plain ,double circuit line,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.787037 11.369592, 77.789682 11.370274)"
106,,S,26,107 to 106 ,297.0484525,298.6159397,,1.53,186,,11.370274,77.789682,,,,,Good,Good,,Car Track,Plain ,double circuit line,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.789682 11.370274, 77.792035 11.370317)"
105,,S,26,106to105,252.3344222,257,,1.08,194,,11.370317,77.792035,,,,,Good,Good,,,Plain ,double circuit line,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.792035 11.370317, 77.794378 11.370465)"
104,,T,26,105 to 104,262.2506868,256,,1.12,206,"25⁰24'58"" RT",11.370465,77.794378,,,,,Good,Good,,Car Track,Plain ,double circuit line,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.794378 11.370465, 77.796687 11.371732)"
30-Jul,,S,26,104 to 30/7 ,284.9540435,289,,3.21,202,,11.371732,77.796687,,,,,Good,Good,,Car Track,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.796687 11.371732, 77.79871 11.37273)"
30-Jun,,T,26,30/7 to 30/6,248.545034,247,,3.12,204,"16⁰10'48"" RT",11.37273,77.79871,,,,,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79871 11.37273, 77.801344 11.372507)"
30-May,,T,28,30/6 to 30/5,284.120587,297,,2.13,205,"30⁰5'18"" LT",11.372507,77.801344,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.801344 11.372507, 77.803326 11.371789)"
30-Apr,,S,26,30/5 to 30/4 ,234.8351257,231,,0.1,202,,11.371789,77.803326,,,,,Good,Good,,Road crossing,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.803326 11.371789, 77.8053 11.37108)"
30-Mar,,T,24,30/4 to 30/3,228.2922552,230,,0.21,201,"12⁰14'20"" RT",11.37108,77.8053,,,,,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8053 11.37108, 77.807109 11.369669)"
30/2,,S,26,30/3 to 30/2,262.5892761,252,,3.21,203,,11.369669,77.807109,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.807109 11.369669, 77.8095 11.368448)"
30-Jan,,T,28,30/2 to 30/1,291.0331264,294.0791408,,4.12,197,"41⁰19'14"" LT",11.368448,77.8095,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8095 11.368448, 77.809848 11.367568)"
30 lilo ,3W,T,24,30/1 to 30 lilo,103.0526591,104.5715232,,5.33,200,"6⁰42'57"" RT",11.367568,77.809848,3W,,,,Good,Good,,,Plain ,Tapping to Trichengode ss,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.809848 11.367568, 77.808001 11.366023)"
29,,T,28,30 lilo to 29 ,270.2321035,264.49487,,4.99,186,"32⁰32'9"" LT",11.366023,77.808001,,,,,Good,Good,LT-Line crossing,Road Crossing ,Plain ,Residential Area,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.808001 11.366023, 77.807648 11.364896)"
28,,T,24,29 to 28,126.7468145,130.5837246,,5.13,185,"6⁰22'42"" RT",11.364896,77.807648,,,,,Good,Good,LT-33 kv line crossing ,Road Crossing ,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.807648 11.364896, 77.806787 11.362947)"
27,,T,28,28 to 27 ,234.4418773,235.365414,,5.17,182,"48⁰9'10"" RT",11.362947,77.806787,,,,,Good,Good,2-11 kv line crossing ,Road Crossing ,Plain ,Residential Area ,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.806787 11.362947, 77.804813 11.362303)"
26,,T,26,27 to 26 ,224.7717166,227.1092531,,5.68,181,"26⁰4'30"" LT",11.362303,77.804813,,,,,Good,Good,LT -Line crossing ,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.804813 11.362303, 77.80343 11.360968)"
25,,T,28,26 to 25 ,216.6996691,211.3375581,,4.23,179,"35⁰21'53"" LT",11.360968,77.80343,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80343 11.360968, 77.802933 11.35826)"
24,,T,28,25 to 24 ,303.4352703,304.6553493,,4.12,184,"70⁰33'31"" RT",11.35826,77.802933,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.802933 11.35826, 77.80075 11.357912)"
23,,T,28,24 to 23 ,252.9763564,241.5543723,,4.44,186,"50⁰8'5"" LT",11.357912,77.80075,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80075 11.357912, 77.799235 11.355393)"
22,,T,26,23 to 22 ,316.0497263,324.2661932,,3.65,181,"16⁰12'31"" LT",11.355393,77.799235,,,,,Good,Good,LT-Line crossing ,,Plain ,Residential Area,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.799235 11.355393, 77.797378 11.353678)"
21,,T,26,22 to 21 ,282.1124576,277.8367776,,3.92,174,"24⁰18'30"" RT",11.353678,77.797378,,,,,Good,Good,,Road crossing ,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.797378 11.353678, 77.794993 11.352877)"
20,,S,26,21 to 20 ,276.9778435,275.2076041,,3.33,178,,11.352877,77.794993,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.794993 11.352877, 77.792632 11.352157)"
19,,T,26,20 to 19,268.7016484,269.9450206,,2.17,178,"24⁰25'58"" RT ",11.352157,77.792632,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.792632 11.352157, 77.790285 11.352452)"
18,,S,26,19 to 18 ,261.7387121,258.4517817,,6.54,179,,11.352452,77.790285,,,,,Good,Good,LT-Line crossing ,Road crossing,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.790285 11.352452, 77.787493 11.352895)"
17,,T,28,18 to 17 ,310.2155457,308.90744,,6.33,183,"32⁰40'47"" LT",11.352895,77.787493,,,,,Good,Good,LT-Line crossing ,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.787493 11.352895, 77.786093 11.352293)"
16,,T,24,17 to 16 ,167.883853,166.8207415,,5.22,186,"9⁰20'1"" LT",11.352293,77.786093,,,,,Good,Good,LT-Line crossing ,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.786093 11.352293, 77.783638 11.350727)"
15,,S,26,16 to 15 ,315.1718379,319.3292351,,3.33,177,,11.350727,77.783638,,,,,Good,Good,,Road crossing ,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.783638 11.350727, 77.781643 11.349397)"
14,2W,T,24,15 to 14 ,261.5955518,263.0013126,,3.33,173,"3⁰0'28"" RT",11.349397,77.781643,2W,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.781643 11.349397, 77.780107 11.348485)"
13,,T,24,14 to 13 ,201.5910133,195.8205185,,7.55,179,"0⁰12'40"" RT",11.348485,77.780107,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.780107 11.348485, 77.777602 11.34701)"
12,,S,26,13 to 12 ,321.0938495,318.653838,,5.6,173,,11.34701,77.777602,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.777602 11.34701, 77.775671 11.346035)"
11,,S,26,12 to 11 ,226.6159098,236.9483475,,5.11,177,,11.346035,77.775671,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.775671 11.346035, 77.773767 11.345075)"
10,,T,26,11 to 10 ,233.5464296,233.5665992,,4.2,171,"25⁰39'19"" LT",11.345075,77.773767,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.773767 11.345075, 77.771867 11.342612)"
9,,T,26,10 to 9,355.9026802,342.6613698,,1.99,170,"19⁰50'0"" LT",11.342612,77.771867,,,,,Good,Good,,Road crossing,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.771867 11.342612, 77.77121 11.340549)"
8,,T,24,9 to 8,232.2287652,239.3827508,,1.78,165,"9⁰5'33"" RT",11.340549,77.77121,,,,,Good,Good,,Road crossing,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77121 11.340549, 77.770046 11.338249)"
7,,S,26,8 to 7,285.6149877,284.5922361,,1.92,163,,11.338249,77.770046,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.770046 11.338249, 77.769065 11.336298)"
6,,T,24,7 to 6,250.4214148,241.0981924,,2.33,158,"11⁰43'34"" RT",11.336298,77.769065,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.769065 11.336298, 77.767723 11.33461)"
5,,T,26,6 to 5 ,231.494748,237.5042169,,2.52,151,"15⁰9'29"" RT",11.33461,77.767723,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.767723 11.33461, 77.766521 11.333725)"
4,,S,26,5 to 4 ,164.5423472,163.8283448,,2.34,153,,11.333725,77.766521,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.766521 11.333725, 77.764717 11.332328)"
3,,T,28,4 to 3,256.9887467,250.5053122,,2,150,"40⁰38'54"" RT",11.332328,77.764717,,,,,Good,Good,,,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.764717 11.332328, 77.7618 11.332455)"
2,,T,28,3 to 2 ,314.4603725,309,,4.2,158,"37⁰57'55"" LT",11.332455,77.7618,,,,,Good,Good,,Road crossing,River crossing ,Road crossing ,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7618 11.332455, 77.757822 11.329661)"
1,,T,28,2 to 1,511.9177518,513,,2.22,158,"93⁰55'27"" RT",11.329661,77.757822,,,,,Good,Good,,River Crossing,Plain ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.757822 11.329661, 77.75763 11.32997)"
 BKB 2 Gantry,2W,Gantry,20,1 to gantry ,32.97920387,40.12409118,,0.8,160,,11.32997,77.75763,2W,,,,Good,Good,,,Plain ,inside the 110 kv BKB ss,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL SPAN LENGTH,,,,,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
