S.NO,Tower No,JOINT BOX,Tower Type ,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earthwire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO,,T,T,26,,,,2.37,292,,11.63027,78.45346,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45346 11.63027, 78.45355 11.63104)"
2,1,,D,T,24,LILO-1,89,85.78801222,2.57,292,"0⁰42'16"" LT",11.63104,78.45355,GOOD,GOOD,"LT LINE-2,22KV LINE-1",,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45355 11.63104, 78.45377 11.63315)"
3,2,,A,S,26,1--2,237,234.7666464,0.96,289,,11.63315,78.45377,GOOD,GOOD,LT LINE-1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45377 11.63315, 78.45396 11.63522)"
4,3,,A,S,26,02-Mar,233,230.0450074,2.75,289,,11.63522,78.45396,GOOD,GOOD,,CAR TRACK,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45396 11.63522, 78.45417 11.63775)"
5,4,,B,T,24,03-Apr,284,280.9579862,2.06,292,"7⁰31'41"" LT",11.63775,78.45417,GOOD,GOOD,,ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45417 11.63775, 78.45402 11.64072)"
6,5,,C,T,24,04-May,333,329.1288606,3.49,298,"14⁰16'20"" RT",11.64072,78.45402,GOOD,GOOD,LTLINE 1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45402 11.64072, 78.4546 11.64355)"
7,6,,A,S,26,05-Jun,321,319.5547392,1.24,302,,11.64355,78.4546,GOOD,GOOD,LTLINE 1,CAR TRACK,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4546 11.64355, 78.45502 11.64579)"
8,7,,A,S,26,06-Jul,255,252.1239213,0.93,301,,11.64579,78.45502,GOOD,GOOD,,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45502 11.64579, 78.45557 11.64835)"
9,8,,D,T,24,07-Aug,294,289.6269062,0.68,300,"13⁰52'8"" RT",11.64835,78.45557,GOOD,GOOD,,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45557 11.64835, 78.45666 11.65057)"
10,9,,C,T,26,08-Sep,275,272.9761979,0.57,298,"21⁰21'31"" LT",11.65057,78.45666,GOOD,GOOD,LTLINE 1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45666 11.65057, 78.45679 11.65221)"
11,10,,D,T,28,09-Oct,185,182.0694169,1.69,294,"42⁰9'58"" RT",11.65221,78.45679,GOOD,GOOD,"LT LINE 1,22KV LINE 1",RAILWAY TRACK CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45679 11.65221, 78.45824 11.65356)"
12,11,,A,S,26,10-Nov,224,217.6043213,1.92,294,,11.65356,78.45824,GOOD,GOOD,22KV LINE 1,KALLAKURICHI TO SALAM HIGHWAY CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45824 11.65356, 78.45921 11.65455)"
13,12,,D,T,28,11-Dec,154,152.3339563,0.32,298,"46⁰20'5"" LT",11.65455,78.45921,GOOD,GOOD,"LT LINE 3,22LINE 1",,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45921 11.65455, 78.45907 11.65794)"
14,13,,C,T,26,Dec-13,379,375.5173481,3.54,293,"24⁰58'37"" LT",11.65794,78.45907,GOOD,GOOD,SAND ROAD CROSSING,VASHITA RIVER CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45907 11.65794, 78.45753 11.66088)"
15,14,,D,T,28,13-14,372,366.2143924,1.46,297,"51⁰9'20"" LT",11.66088,78.45753,GOOD,GOOD,LT LINE 1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45753 11.66088, 78.45584 11.66122)"
16,15,,A,S,26,14-15,191,188.1750038,6.47,292,,11.66122,78.45584,GOOD,GOOD,,,CANAL CROSSING,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45584 11.66122, 78.45399 11.66161)"
17,16,2W,D,T,28,15-16 ,207,206.3936631,8.84,294,"64⁰45'41"" RT",11.66161,78.45399,GOOD,GOOD,"LT LINE 2,22KV LINE 1", ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45399 11.66161, 78.45324 11.66477)"
18,17,,D,T,28,16-17,363,359.1951163,2.57,296,"32⁰45'7"" LT",11.66477,78.45324,GOOD,GOOD,LT LINE 1,,FENCING CROSSING,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45324 11.66477, 78.45126 11.66666)"
19,18,,D,T,28,17-18,304,300.6978212,1.32,297,"44⁰9'42"" RT",11.66666,78.45126,GOOD,GOOD,LT LINE 4,,FENCING CROSSING,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45126 11.66666, 78.45117 11.66955)"
20,19,,D,T,28,18-19,326,320.0191818,4.67,299,"33⁰26'39"" RT",11.66955,78.45117,GOOD,GOOD,"LT LINE 3,22KV LINE-1",,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45117 11.66955, 78.45241 11.67153)"
21,20,,D,T,28,19-20,261,257.5378462,4.17,300,"55⁰39'54"" RT",11.67153,78.45241,GOOD,GOOD,"LT LINE3,22 KV LINE-1", ROAD CROSSING,"TOWER IN LAKE,THRONE FOREST",AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45241 11.67153, 78.4557 11.67168)"
22,21,,D,T,28,20-21,359,359.2998231,0.22,299,"58⁰32'7"" LT",11.67168,78.4557,GOOD,GOOD,22KV LINE 1,,TOWER IN LAKE,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4557 11.67168, 78.45642 11.67297)"
23,22,,D,T,28,21-22,166,162.9576449,0.56,298,"39⁰52'16"" RT",11.67297,78.45642,GOOD,GOOD,22KV LINE 1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45642 11.67297, 78.458048 11.673596)"
24,23,,D,T,28,22-23,336,190.6384526,9.87,298,"50⁰5'48"" LT",11.673596,78.458048,GOOD,GOOD,,SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.458048 11.673596, 78.45865 11.67536)"
25,24,,B,T,24,23-24,208,205.9899149,2.14,297,"3⁰41'17"" LT",11.67536,78.45865,GOOD,GOOD,"LT LINE 4,222KV LINE-1",LAKE CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45865 11.67536, 78.45956 11.67873)"
26,25,,D,T,26,24-25,391,385.9781599,2.34,301,"28⁰48'13"" LT",11.67873,78.45956,GOOD,GOOD,LT LINE 2,ATTUR TO THUMBAL TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45956 11.67873, 78.45898 11.68104)"
27,26,,D,T,28,25-26,263,263.3847896,4.39,306,"44⁰36'8"" LT",11.68104,78.45898,GOOD,GOOD,LT LINE 2,,,FENCING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45898 11.68104, 78.45643 11.68258)"
28,27,2W,D,T,28,26-27,328,326.24323,8.95,312,"50⁰10'56"" LT",11.68258,78.45643,GOOD,GOOD,LT LINE 1,ROAD CROSSING,,FENCING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45643 11.68258, 78.45394 11.68175)"
29,28,,B,T,24,27-28,287,286.7449489,0.13,313,"3⁰45'22"" LT",11.68175,78.45394,GOOD,GOOD,,,TOWER IN HILLS AREA,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45394 11.68175, 78.45281 11.68129)"
30,29,,A,S,26,28-29,134,133.3711056,0.24,312,,11.68129,78.45281,GOOD,GOOD,"LT LINE-1,WIRE CABLE CROSSING",,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45281 11.68129, 78.45107 11.68059)"
31,30,,D,T,28,29-30,209,205.0187757,1.36,310,"57⁰42'0"" RT",11.68059,78.45107,GOOD,GOOD,,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45107 11.68059, 78.44868 11.68227)"
32,31,,A,S,26,30-31,320,320.2380262,0.63,314,,11.68227,78.44868,GOOD,GOOD,,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44868 11.68227, 78.44676 11.683595)"
33,32,,B,T,26,31-32,265,255.6890065,4.76,314,"17⁰40'27"" RT",11.683595,78.44676,GOOD,GOOD,LT LINE -3,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44676 11.683595, 78.44476 11.68618)"
34,33,,D,T,28,32-33,355,359.8074673,2.64,313,"51⁰20'49"" RT",11.68618,78.44476,GOOD,GOOD,LT LINE -3,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44476 11.68618, 78.44533 11.68843)"
35,34,,A,S,26,33-34,257,256.6793729,0.56,318,,11.68843,78.44533,GOOD,GOOD,WIRE CABLE CROSSING,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44533 11.68843, 78.44586 11.69069)"
36,35,,A,S,26,34-35,260,256.7354677,0.92,325,,11.69069,78.44586,GOOD,GOOD,,"TAR ROAD CROSSING,SAND ROAD CROSSING",,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44586 11.69069, 78.44644 11.69294)"
37,36,,D,T,28,35-36,258,256.9454168,0.93,330,"56⁰53'38"" RT",11.69294,78.44644,GOOD,GOOD,LT LINE 2,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44644 11.69294, 78.44855 11.69365)"
38,37,,A,S,26,36-37,244,243.2147801,0.16,334,,11.69365,78.44855,GOOD,GOOD,,TAR ROAD CROSSING,SMALL FOREST,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44855 11.69365, 78.450752 11.694304)"
39,38,,D,T,28,37-38,250,250.8740835,0.12,345,"37⁰9'56"" LT",11.694304,78.450752,GOOD,GOOD,LT LINE 1,, HILLS AREA,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.450752 11.694304, 78.45202 11.69602)"
40,39,,A,S,26,38-39,245,234.9576554,7.62,338,,11.69602,78.45202,GOOD,GOOD,ZIG ZAG LAND,CANAL CROSSING,HILLS AREA,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45202 11.69602, 78.45393 11.69837)"
41,40,,A,S,26,39-40,335,333.2590966,0.81,340,,11.69837,78.45393,GOOD,GOOD,,,HILLS AREA,HOUSE HOLD AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45393 11.69837, 78.45544 11.70026)"
42,41,2W,D,T,26,40-41,267,266.2517653,4.27,348,"22⁰8'2"" RT",11.70026,78.45544,GOOD,GOOD,LT LINE 1,,,HOUSE HOLD AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45544 11.70026, 78.4579 11.70164)"
43,42,,A,S,26,41-42,310,308.7649219,3.21,334,,11.70164,78.4579,GOOD,GOOD,LT LINE 2,WIRE CABLE CROSSING,HILLS AREA,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4579 11.70164, 78.46018 11.70288)"
44,43,,C,T,24,42-43,286,284.058998,3.97,346,"13⁰51'42"" LT",11.70288,78.46018,GOOD,GOOD,,ZIG ZAG LAND,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46018 11.70288, 78.46198 11.70452)"
45,44,,A,S,26,43-44,269,267.3929505,5.16,347,,11.70452,78.46198,GOOD,GOOD,765KV LINE CROSSING (NGPT-DPI)22KV LINE 1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46198 11.70452, 78.46346 11.70583)"
46,45,,A,S,26,44-45,219,216.9895404,0.59,347,,11.70583,78.46346,GOOD,GOOD,LT LINE 1,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46346 11.70583, 78.46574 11.70788)"
47,46,,D,T,26,45-46,339,336.6484618,0.83,351,"23⁰16'46"" RT",11.70788,78.46574,GOOD,GOOD,"LT LINE 3,22KV LINE 1",SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46574 11.70788, 78.46829 11.70875)"
48,47,,A,S,26,46-47,295,294.3438458,0.34,359,,11.70875,78.46829,GOOD,GOOD,,SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46829 11.70875, 78.47118 11.70981)"
49,48,,C,T,26,47-48,337,336.3564303,0.97,360,"23⁰55'24"" LT",11.70981,78.47118,GOOD,GOOD,,SAND ROAD CROSSING,ZIG ZAG LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47118 11.70981, 78.4728 11.71137)"
50,49,,A,S,26,48-49,249,247.0541618,0.23,359,,11.71137,78.4728,GOOD,GOOD,"LT LINE -1,WIRE CABLE CROSSING",,,SMALL BRICK FACTORY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4728 11.71137, 78.47452 11.71301)"
51,50,,A,S,26,49-50,261,261.0459754,5.16,354,,11.71301,78.47452,GOOD,GOOD,,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47452 11.71301, 78.47633 11.71471)"
52,51,,C,T,24,50-51,274,272.725256,4.56,357,"10⁰15'2"" RT",11.71471,78.47633,GOOD,GOOD,"LT LINE 1,22KV LINE1",CANAL CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47633 11.71471, 78.47861 11.71619)"
53,52,,C,T,24,51-52,300,297.7888475,1.72,358,"14⁰5'30"" RT",11.71619,78.47861,GOOD,GOOD,LT LINE 2,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47861 11.71619, 78.48183 11.7173)"
54,53,2W,C,T,26,52-53,376,372.0826627,1.04,359,"19⁰29'25"" LT",11.7173,78.48183,GOOD,GOOD,"LT LINE 1,22KV LINE 2",,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48183 11.7173, 78.48418 11.71916)"
55,54,,A,S,26,53-54,330,328.7543968,0.19,367,,11.71916,78.48418,GOOD,GOOD,LT LINE 1,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48418 11.71916, 78.48593 11.720468)"
56,55,,A,S,26,54-55,241,239.5643644,7.92,366,,11.720468,78.48593,GOOD,GOOD,"LT LINE 2,22KV LINE 1",CANAL CROSSING ,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48593 11.720468, 78.48784 11.72191)"
57,56,,C,T,26,55-56,266,262.4331782,0.26,370,"28⁰22'43"" LT",11.72191,78.48784,GOOD,GOOD,,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48784 11.72191, 78.48891 11.72426)"
58,57,,A,S,26,56-57,289,285.0774419,2.18,370,,11.72426,78.48891,GOOD,GOOD,,SAND ROAD CROSSING,LAKE CROSSING,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48891 11.72426, 78.48972 11.7261)"
59,58,,A,S,26,57-58,224,221.9856692,0.16,372,,11.7261,78.48972,GOOD,GOOD,LT LINE 1,,,LAKE INSIDE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48972 11.7261, 78.49068 11.7282)"
60,59,,A,S,26,58-59,256,254.9204239,1.32,371,,11.7282,78.49068,GOOD,GOOD,LT LINE 1,"TAR ROAD CROSSING,SAND ROAD CROSSING",,"ZIG ZAG LAND,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49068 11.7282, 78.49184 11.73069)"
61,60,,A,S,26,59-60,306,303.2426065,11.55,365,,11.73069,78.49184,GOOD,GOOD,"LT LINE 1,22KV LINE 1",SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49184 11.73069, 78.49301 11.73323)"
62,61,,A,S,26,60-61,207,308.7290211,2.72,367,,11.73323,78.49301,GOOD,GOOD,LT LINE 1,SAND ROAD CROSSING,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49301 11.73323, 78.49414 11.73567)"
63,62,,B,T,24,61-62,299,296.847596,1.38,372,"2⁰16'45"" RT",11.73567,78.49414,GOOD,GOOD,LT LINE 2,SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49414 11.73567, 78.49534 11.73801)"
64,63,,A,S,26,62-63,292,290.1772771,0.52,377,,11.73801,78.49534,GOOD,GOOD,"LT LINE 2,22KV LINE 1",SAND ROAD CROSSING,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49534 11.73801, 78.49685 11.74098)"
65,64,,A,S,26,63-64,369,367.6598464,1.06,392,,11.74098,78.49685,GOOD,GOOD,,SAND ROAD CROSSING,,"HOUSE HOLD AREA,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49685 11.74098, 78.49783 11.74288)"
66,65,,A,S,26,64-65,240,235.8908713,12.83,373,,11.74288,78.49783,GOOD,GOOD,22KV LINE ,,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49783 11.74288, 78.49921 11.74535)"
67,66,2W,C,T,26,65-66,304,312.0655582,0.35,379,"16⁰47'6"" RT",11.74535,78.49921,GOOD,GOOD,,SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49921 11.74535, 78.50145 11.74751)"
68,67,,C,T,24,66-67,346,341.8056665,0.66,390,"10⁰52'52"" RT",11.74751,78.50145,GOOD,GOOD,,,SMALL HILLS CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50145 11.74751, 78.50306 11.74856)"
69,68,,A,S,26,67-68,216,210.5593419,1.13,391,,11.74856,78.50306,GOOD,GOOD,LT LINE 1,,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50306 11.74856, 78.50535 11.75012)"
70,69,,A,S,26,68-69,311,303.6153954,1.44,392,,11.75012,78.50535,GOOD,GOOD,,SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50535 11.75012, 78.50731 11.75156)"
71,70,,B,T,24,69-70,285,266.628599,11.88,398,"7⁰37'29"" RT",11.75156,78.50731,GOOD,GOOD,"LT LINE 1,22KV LINE 1",,CANAL CROSSING,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50731 11.75156, 78.50939 11.7527)"
72,71,,C,T,28,70-71,259,259.56708,5.26,400,"31⁰41'39"" LT",11.7527,78.50939,GOOD,GOOD,,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50939 11.7527, 78.51048 11.75462)"
73,72,,D,T,26,71-72,245,243.4882388,4.72,400,"20⁰13'48"" RT",11.75462,78.51048,GOOD,GOOD,,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51048 11.75462, 78.51169 11.75564)"
74,73,,C,T,26,72-73,175,173.657604,3.28,401,"19⁰44'59"" LT",11.75564,78.51169,GOOD,GOOD,,SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51169 11.75564, 78.51312 11.75811)"
75,74,,B,T,24,73-74,323,314.7251505,1.64,398,"8⁰1'16"" LT",11.75811,78.51312,GOOD,GOOD,LT LINE 3,,CANAL CROSSING,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51312 11.75811, 78.51427 11.76096)"
76,75,,A,S,26,74-75,350,339.4454873,7.09,392,,11.76096,78.51427,GOOD,GOOD,,TAR ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51427 11.76096, 78.51505 11.76278)"
77,76,,A,S,26,75-76,222,218.654992,6.83,395,,11.76278,78.51505,GOOD,GOOD,LT LINE 1,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51505 11.76278, 78.51606 11.76523)"
78,77,,C,T,26,76-77,296,292.6734249,10.71,394,"17⁰55'35"" LT",11.76523,78.51606,GOOD,GOOD,LT LINE 2,,VASHISTA RIVER,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51606 11.76523, 78.51633 11.76887)"
79,78,2W,B,T,26,77-78,413,403.9370517,9.67,395,"21⁰42'34"" RT",11.76887,78.51633,GOOD,GOOD,LT LINE 2,SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51633 11.76887, 78.51766 11.77157)"
80,79,,D,T,26,78-79,337,332.1634236,9.32,397,"22⁰34'3"" RT",11.77157,78.51766,GOOD,GOOD,,SAND ROAD CROSSING,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51766 11.77157, 78.51955 11.77322)"
81,80,,A,S,26,79-80,282,275.3656842,3.02,398,,11.77322,78.51955,GOOD,GOOD,"LT LINE 2,22KV LINE 1",SAND ROAD CROSSING,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51955 11.77322, 78.52168 11.77503)"
82,81,,D,T,28,80-81,312,306.7237083,3.85,398,"35⁰34'46"" LT",11.77503,78.52168,GOOD,GOOD,LT LINE 1,,CANAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52168 11.77503, 78.52236 11.77779)"
83,82,,C,T,26,81-82,318,314.3373494,5.33,400,"19⁰59'54"" LT",11.77779,78.52236,GOOD,GOOD,"LT LINE 3,22KV LINE 2",SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52236 11.77779, 78.5219 11.78186)"
84,83,,D,T,28,82-83,457,453.2360905,1.66,402,"42⁰21'16"" RT",11.78186,78.5219,GOOD,GOOD,22KV LINE 1,TAR ROAD CROSSING,,HOSPITAL AREA COMOUND WALL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5219 11.78186, 78.52322 11.78365)"
85,84,,D,T,26,83-84,248,244.8790728,0.98,409,"20⁰31'34"" LT",11.78365,78.52322,GOOD,GOOD,22KV LINE 1,TAR ROAD CROSSING,SMALL FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52322 11.78365, 78.5239 11.78607)"
86,85,,D,T,26,84-85,281,277.9104918,0.86,411,"16⁰8'56"" RT",11.78607,78.5239,GOOD,GOOD,,,SMALL HILLS CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5239 11.78607, 78.52465 11.78727)"
87,86,,D,T,26,85-86,159,155.9712891,7.64,414,"24⁰2'25"" LT",11.78727,78.52465,GOOD,GOOD,,,,FENCING & SMALL PIT CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52465 11.78727, 78.5247 11.78764)"
88,THUMBAL GANTRY,2W,T,T,20,86-GANTRY,41,41.31146216,,412,,11.78764,78.5247,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL SPAN LENGTH,,,,,,,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
