Tower No,JOINT BOX,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earthwire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
39(LILO POINT),3W,SD,28,,,,0.32,247,,11.35519,78.23508,GOOD,GOOD,,,, CIRCUIT1 GOING TO KNP 110KV SS AND  CIRCUIT 2 GOING TO NAMAGIRIPETTAI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23508 11.35519, 78.23562 11.35593)"
40(DP-1),,SD,28,39-40,,100.9438643,,254,"37°25'06""(LT)",11.35593,78.23562,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23562 11.35593, 78.23561 11.35627)"
41(DP-2),,SD,28,40-41,,37.6530714,,254,"36°43'28""(LT)",11.35627,78.23561,GOOD,GOOD,110KV LINE CROSSING(KN.PATTY TO RASIPURAM SS)5M CLEARENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23561 11.35627, 78.23504 11.35698)"
42,,SD,28,41-42,,100.2692581,0.24,258,"49°38'30""(RT)",11.35698,78.23504,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23504 11.35698, 78.23528 11.35817)"
43,,SD,28,42-43,,134.3136572,0.44,262,"45°22'15""(RT)",11.35817,78.23528,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23528 11.35817, 78.23748 11.3596)"
44,,SA,26,43-44,,287.7633209,0.97,263,,11.3596,78.23748,GOOD,GOOD,LT LINE CROSSING,TAR ROAD CROSSING,SMALL ROCK AREA,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23748 11.3596, 78.23988 11.36111)"
45,,SB,24,44-45,,310.9115521,0.58,258,"12°13'45""(RT)",11.36111,78.23988,GOOD,GOOD,,SAND ROAD CROSSING,ROCK AREA,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23988 11.36111, 78.24136 11.36165)"
46,,SD,28,45-46,,172.3596913,1.14,259,"58°32'38""(LT)",11.36165,78.24136,GOOD,GOOD,,,ROCK AREA,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24136 11.36165, 78.24184 11.36405)"
47,,SC,26,46-47,,270.7975075,2.61,251,"20°39'15""(LT)",11.36405,78.24184,GOOD,GOOD,"LT-2, WIRE CABLE-1",SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24184 11.36405, 78.24143 11.36647)"
48,,SB,24,47-48,,271.6049084,1.18,246,"05°31'59""(LT)",11.36647,78.24143,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24143 11.36647, 78.24075 11.36897)"
49,,SA,26,48-49,,286.5373886,0.31,245,,11.36897,78.24075,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24075 11.36897, 78.24025 11.37074)"
50,,SB,24,49-50,,203.4034151,2.34,241,"02°44'51""(RT)",11.37074,78.24025,GOOD,GOOD,22KV-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24025 11.37074, 78.23971 11.37308)"
51,,SD,28,50-51,,265.6624212,0.96,240,"26°49'21""(RT)",11.37308,78.23971,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23971 11.37308, 78.2402 11.37502)"
52,,SA,26,51-52,,221.3218398,3.12,241,,11.37502,78.2402,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2402 11.37502, 78.24079 11.37749)"
53,,SB,24,52-53,,280.914262,0.21,242,"11°44'13""(RT)",11.37749,78.24079,GOOD,GOOD,"LT-1, WIRE CABLE-1",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24079 11.37749, 78.24191 11.37986)"
54,2W,SB,24,53-54,,289.4717949,3.09,247,"08°47'33""(LT)",11.37986,78.24191,GOOD,GOOD,,SAND ROAD CROSSING,,"COMPOUND WALL CROSSING, AGRICULTURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24191 11.37986, 78.24267 11.38244)"
55,,SB,24,54-55,,297.4179018,2.93,245,"07°28'18""(RT)",11.38244,78.24267,GOOD,GOOD,"LT-2, WIRE CABLE-1",TAR ROAD CROSSING,LAKE CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24267 11.38244, 78.24375 11.38487)"
56,,SB,24,55-56,,293.7218119,1.17,250,,11.38487,78.24375,GOOD,GOOD,"LT-4,22KV-1",TAR ROAD CROSSING,ROCK CROSSING,"AGRICULTURE LAND, APPARTMENT FLAT CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24375 11.38487, 78.245 11.38739)"
57,,SB,24,56-57,,310.5743207,0.12,251,"10°47'44""(RT)",11.38739,78.245,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.245 11.38739, 78.2463 11.3891)"
58,,SA,26,57-58,,236.6254652,0.76,249,,11.3891,78.2463,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2463 11.3891, 78.24765 11.39085)"
59,,SA,26,58-59,,243.4497155,1.32,265,,11.39085,78.24765,GOOD,GOOD,LT-1,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24765 11.39085, 78.24881 11.3924)"
60,,SD,28,59-60,,213.2863593,2.05,270,"51°39'16""(RT)",11.3924,78.24881,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24881 11.3924, 78.25186 11.3925)"
61,,SD,28,60-61,,333.3000116,4.25,263,"15°31'56""(LT)",11.3925,78.25186,GOOD,GOOD,"LT-5, ZIG-ZAG",TAR ROAD CROSSING(RASIPURAM TO NAMAKKAL),,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25186 11.3925, 78.25399 11.39316)"
62,,SA,26,61-62,,243.8369857,1.69,264,,11.39316,78.25399,GOOD,GOOD,,,LAKE AREA CROSSING,THORN AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25399 11.39316, 78.25544 11.39364)"
63,,SA,26,62-63,,167.0416294,0.59,262,,11.39364,78.25544,GOOD,GOOD,,SAND ROAD CROSSING,"LAKE CROSSING,TOWER IN LAKE",THORN AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25544 11.39364, 78.25666 11.39404)"
64,,SB,24,63-64,,140.4096212,3.11,262,"11°39'37""(RT)",11.39404,78.25666,GOOD,GOOD,,,"LAKE CROSSING,TOWER IN LAKE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25666 11.39404, 78.25924 11.39434)"
65,,SD,28,64-65,,283.7301708,2.02,263,"35°51'58""(LT)",11.39434,78.25924,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25924 11.39434, 78.26141 11.39624)"
66,,SA,26,65-66,,316.8661531,1.96,265,,11.39624,78.26141,GOOD,GOOD,"22KV-1,LT-2",SAND ROAD CROSSING,,AGRICULTUTE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26141 11.39624, 78.26309 11.39773)"
67,,SB,24,66-67,,246.7179766,3.15,266,"20°04'20""(RT)",11.39773,78.26309,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26309 11.39773, 78.26521 11.39857)"
68,,SB,24,67-68,,249.5092904,5.81,267,"21°53'03""(LT)",11.39857,78.26521,GOOD,GOOD,22KV LINE CROSSING,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26521 11.39857, 78.26739 11.40063)"
69,2W,SB,24,68-69,,329.6727978,1.18,269,"12°42'26""(RT)",11.40063,78.26739,GOOD,GOOD,LT-3,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26739 11.40063, 78.26978 11.40205)"
70,,SA,26,69-70,,304.6952472,2.83,271,,11.40205,78.26978,GOOD,GOOD,LT-2,"TAR ROAD CROSSING,SAND ROAD CROSSING",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26978 11.40205, 78.27216 11.40352)"
71,,SB,24,70-71,,306.6591328,2.05,273,"11°38'01""(LT)",11.40352,78.27216,GOOD,GOOD,LT-2,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27216 11.40352, 78.27389 11.40515)"
72,,SD,28,71-72,,261.2524313,3.69,278,"52°54'56""(LT)",11.40515,78.27389,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27389 11.40515, 78.27357 11.40788)"
73,,SB,24,72-73,,304.2103957,0.51,272,"09°59'43""(LT)",11.40788,78.27357,GOOD,GOOD,LT-2,CANNAL CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27357 11.40788, 78.27267 11.41086)"
74,,SB,24,73-74,,344.2020963,1.17,269,"16°48'17""(RT)",11.41086,78.27267,GOOD,GOOD,LT-2,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27267 11.41086, 78.27268 11.41352)"
75,,SA,26,74-75,,294.4501055,4.71,270,,11.41352,78.27268,GOOD,GOOD,LT-3,"TAR ROAD CROSSING,SAND ROAD CROSSING-2",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27268 11.41352, 78.27267 11.41614)"
76,,SA,26,75-76,,290.0223918,4.67,272,,11.41614,78.27267,GOOD,GOOD,"LT-1,22KV-1",FENCING CROSSING-2,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27267 11.41614, 78.27265 11.41879)"
77,,SA,26,76-77,,293.3493605,3.12,271,,11.41879,78.27265,GOOD,GOOD,LT-2,TAR ROAD CROSSING,PIT CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27265 11.41879, 78.27263 11.42174)"
78,,SD,28,77-78,,326.5570349,1.69,273,"28°06'42""(RT)",11.42174,78.27263,GOOD,GOOD,LT-2,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27263 11.42174, 78.27401 11.42433)"
79,,SA,26,78-79,,323.8947667,0.59,277,,11.42433,78.27401,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27401 11.42433, 78.27468 11.42566)"
80,,SA,26,79-80,,164.4026736,7.41,272,,11.42566,78.27468,GOOD,GOOD,LT-1,FENCING CROSSING-2,ROCK CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27468 11.42566, 78.27572 11.42764)"
81,2W,SB,24,80-81,,246.8527409,5.13,274,"20°38'59""(RT)",11.42764,78.27572,GOOD,GOOD,"22KV-1, LT-1","FENCING CROSSING-2, CANNAL CROSSING",TAR ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27572 11.42764, 78.27802 11.42968)"
82,,SA,26,81-82,,337.7530238,2.31,281,,11.42968,78.27802,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27802 11.42968, 78.27977 11.43124)"
83,,SD,28,82-83,,257.5646982,4.59,284,"30°54'15""(LT)",11.43124,78.27977,GOOD,GOOD,,,ROCK CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27977 11.43124, 78.28056 11.43379)"
84,,SA,26,83-84,,295.1588574,0.41,280,,11.43379,78.28056,GOOD,GOOD,,FENCING CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28056 11.43379, 78.28152 11.43659)"
85,,SA,26,84-85,,327.1921568,3.05,276,,11.43659,78.28152,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28152 11.43659, 78.28244 11.43926)"
86,,SB,24,85-86,,312.1608919,1.78,282,"17°52'05""(LT)",11.43926,78.28244,GOOD,GOOD,"LT-3, ZIG ZAG AREA",SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28244 11.43926, 78.28249 11.44238)"
87,,SA,26,86-87,,345.4087108,3.81,282,,11.44238,78.28249,GOOD,GOOD,"LT-2,22KV-1",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28249 11.44238, 78.28258 11.44499)"
88,,SA,26,87-88,,289.0787054,4.51,295,,11.44499,78.28258,GOOD,GOOD,"LT-1,22KV-1",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28258 11.44499, 78.28264 11.44703)"
89,,SD,28,88-89,,225.9110091,0.61,276,"29°01'07""(RT)",11.44703,78.28264,GOOD,GOOD,,SAND ROAD CROSSING,CANNAL CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28264 11.44703, 78.2843 11.44979)"
90,,SB,24,89-90,,355.2403653,4.05,265,"28°00'45""(LT)",11.44979,78.2843,GOOD,GOOD,LT-1,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2843 11.44979, 78.28442 11.45233)"
91,,SB,24,90-91,,281.4678929,2.4,273,"08°53'35""(LT)",11.45233,78.28442,GOOD,GOOD,"LT-2,22KV-1",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28442 11.45233, 78.28419 11.45441)"
92,,SB,24,91-92,,231.6091735,0.19,273,"14°10'25""(RT)",11.45441,78.28419,GOOD,GOOD,LT-2,,RIVER CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28419 11.45441, 78.2845 11.4566)"
93,,SB,24,92-93,,244.7716975,0.41,276,"12°50'30""(RT)",11.4566,78.2845,GOOD,GOOD,"22KV-2, LT-2",,PIT CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2845 11.4566, 78.28552 11.45925)"
94,,SB,24,93-94,,313.7705708,0.12,281,"47°22'07""(RT)",11.45925,78.28552,GOOD,GOOD,22KV-1,"TAR ROAD CROSSING, SAND ROAD CROSSING",ROCK CROSSING,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28552 11.45925, 78.28638 11.45959)"
95,,SD,28,94-95,,101.164443,5.83,282,"05°41'15""(RT)",11.45959,78.28638,GOOD,GOOD,"22KV-2, LT-2",SAND ROAD CROSSING,FENCING CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28638 11.45959, 78.28659 11.45965)"
NAMAGIRIPETTAI SS GANTRY,2W,T,20,95-GANTRY,,23.87229346,,283,,11.45965,78.28659,GOOD,GOOD,,FENCING CROSSING,,TAPPING POINT SS OUTSIDE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
