SL NO ,Tower No,JOINT BOX,Tower Type,Tower Type (S/T),Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,43 lilo,,T,T,26,,,356(1000-2),294,,11.67766,78.07668,GOOD,GOOD,,,AGRI LAND ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07668 11.67766, 78.07652 11.67804)"
2,1,,DC,T,26,43-01,45.55062581,1.07,295,"26⁰42'18"" LT",11.67804,78.07652,GOOD,GOOD,LT LINE -5,,AGRI LAND ,WIRE CABLE -2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07652 11.67804, 78.07559 11.67883)"
3,2,,DB,T,24,01-Feb,133.9747508,1.53,297,"0⁰53'0"" RT",11.67883,78.07559,GOOD,GOOD,,SAND ROAD,AGRI LAND ,WIRE CABLE -2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07559 11.67883, 78.07365 11.68053)"
4,3,,DB,T,24,02-Mar,283.2691256,1.48,300,"14⁰19'44"" RT",11.68053,78.07365,GOOD,GOOD,LT LINE -2,,AGRI LAND ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07365 11.68053, 78.07254 11.68215)"
5,4,,DA,S,26,03-Apr,216.4276354,2.46,297,,11.68215,78.07254,GOOD,GOOD,LT LINE -3,,"AGRI LAND , HOUSE HOLD AREA ",WIRE CABLE -3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07254 11.68215, 78.07146 11.68366)"
6,5,,DD,T,28,04-May,204.5437573,1.97,302,"31⁰29'46"" RT",11.68366,78.07146,GOOD,GOOD,LT LINE -1 ,TAR ROAD,AGRI LAND,WIRE CABLE -1 FANCING-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07146 11.68366, 78.07126 11.68672)"
7,6,,DA,S,26,05-Jun,339.4905749,3.59,298,,11.68672,78.07126,GOOD,GOOD,,SAND ROAD,AGRI LAND,WIRE CABLE -1 ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07126 11.68672, 78.071016 11.689479)"
8,7,,DB,T,24,06-Jul,306.6213967,6.18,296,"3⁰33'7"" LT",11.689479,78.071016,GOOD,GOOD,230KV LINE -1 (New Line Crossing),,,WIRE CABLE -2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.071016 11.689479, 78.07062 11.69208)"
9,8,,DD,T,28,07-Aug,291.1943012,1.14,299,"48⁰49'18"" RT",11.69208,78.07062,GOOD,GOOD,LT LINE -3,TAR ROAD,AGRI LAND,WIRE CABLE -1 FANCING-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07062 11.69208, 78.07228 11.69401)"
10,9,,DA,S,26,08-Sep,280.1243243,0.96,303,,11.69401,78.07228,GOOD,GOOD,LT LINE -1 ,,,WIRE CABLE-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07228 11.69401, 78.07379 11.6958)"
11,10,,DD,T,28,09-Oct,257.7276298,1.67,307,"48⁰5'29"" RT",11.6958,78.07379,GOOD,GOOD,22KV LINE-1,SAND ROAD-2,AGRI LAND,FANCING-2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07379 11.6958, 78.07647 11.6959)"
12,11,,DC,T,26,10-Nov,292.6425036,5.25,308,"18⁰56'4"" LT",11.6959,78.07647,GOOD,GOOD,LT LINE-1 (Canol Crossing),,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07647 11.6959, 78.07881 11.69679)"
13 TAP,12,,DB,T,24,11-Dec,273.6858134,7.23,306,"0⁰33'12"" LT",11.69679,78.07881,GOOD,GOOD,LT LINE -1 ,TAR ROAD-2,"AGRI LAND , HOUSE HOLD AREA ",WIRE CABLE-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07881 11.69679, 78.08111 11.69769)"
14,13 (TAP),2W,DB,T,24,Dec-13,270.0237364,9.62,308,"1⁰47'51"" RT",11.69769,78.08111,GOOD,GOOD,LT LINE -1 ,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08111 11.69769, 78.08347 11.69853)"
15,14,,DB,T,24,13-14,273.7907792,2.04,313,"2⁰35'30"" RT",11.69853,78.08347,GOOD,GOOD,LT LINE -2,TAR ROAD-1,HOUSE HOLD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08347 11.69853, 78.08569 11.69921)"
16,15,,DD,T,28,14-15,253.6642411,4.76,311,"48⁰5'52"" LT",11.69921,78.08569,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08569 11.69921, 78.08616 11.70022)"
17,16,,DD,T,28,15-16,123.0201412,3.81,312,"51⁰36'40"" RT",11.70022,78.08616,GOOD,GOOD,,RAILWAY-1,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08616 11.70022, 78.088088 11.700685)"
18,17,,DB,T,26,16-17,216.5792293,4.29,313,"15⁰8'12"" LT",11.700685,78.088088,GOOD,GOOD,33KV LINE -2 LT LINE -1 ,TAR ROAD-1,,FANCING-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.088088 11.700685, 78.08955 11.70148)"
19,18,,DA,S,26,17-18,182.1947115,7.53,308,,11.70148,78.08955,GOOD,GOOD,33KV LINE -1 LT LINE -1 ,SAND ROAD -1,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08955 11.70148, 78.09109 11.70232)"
20,19,,DC,T,26,18-19,192.052858,5.25,309,"27⁰41'57"" RT",11.70232,78.09109,GOOD,GOOD,LT LINE -1 ,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09109 11.70232, 78.09293 11.70236)"
21,20,,DB,T,24,19-20,200.8161301,8.62,313,"11⁰2'49"" LT",11.70236,78.09293,GOOD,GOOD,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09293 11.70236, 78.094218 11.702637)"
22,21,,DC,T,26,20-21,143.8440182,1.64,316,"24⁰36'28"" RT",11.702637,78.094218,GOOD,GOOD,LT LINE -2,"RAILWAY-1,SAND ROAD",AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.094218 11.702637, 78.09574 11.70231)"
23,22,,DD,T,28,21-22,169.9693184,5.67,317,"60⁰9'38"" LT",11.70231,78.09574,GOOD,GOOD,LT LINE - 1,TAR ROAD ,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09574 11.70231, 78.0963 11.70292)"
24,23,,DC,T,26,22-23,91.07423211,6.11,318,"28⁰17'48"" LT",11.70292,78.0963,GOOD,GOOD,LT LINE - 1,TAR ROAD,AGRI LAND,BOUNDARY WALL -1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0963 11.70292, 78.09677 11.7048)"
25,24,,DB,T ,24,23-24,214.3647493,2.74,318,"6⁰44'13"" RT",11.7048,78.09677,GOOD,GOOD,33KV LINE-2,,,BOUNDARY WALL -1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09677 11.7048, 78.09757 11.7069)"
26,25,,DC,T ,26,24-25,248.3427987,6.89,319,"28⁰38'11"" RT",11.7069,78.09757,GOOD,GOOD,LT LINE -1 ,TAR ROAD,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09757 11.7069, 78.09964 11.70866)"
27,26,,DD,T ,28,25-26,298.2949031,3.36,323,"35⁰41'14"" RT",11.70866,78.09964,GOOD,GOOD,22KV LINE-1,"TAR ROAD,TOWER IN LAKE",,COMPOUND  WALL -1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09964 11.70866, 78.10237 11.7089)"
28,27,,DC,T ,26,26-27,299.0511333,5.32,328,"15⁰57'50"" RT",11.7089,78.10237,GOOD,GOOD,LT LINE - 1,"TAR ROAD, SAND ROAD",,FANCEING-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10237 11.7089, 78.10348 11.70869)"
29,28,,DD,T ,28,27-28,123.3225165,3.63,327,"47⁰34'14"" LT",11.70869,78.10348,GOOD,GOOD,,SAND ROAD -1,,FANCEING-1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10348 11.70869, 78.10397 11.70905)"
30,29,,DD,T ,28,28-29,66.68485394,1.48,328,"44⁰6'24"" RT",11.70905,78.10397,GOOD,GOOD,"22KV LINE-1, LT LINE -3",TAR ROAD ,,CANAL -1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10397 11.70905, 78.10561 11.70884)"
31,30,,DD,T ,28,29-30,180.4426399,2.96,328,"55⁰25'3"" RT",11.70884,78.10561,GOOD,GOOD,,TAR ROAD -2,,SCHOOL BOUNDARY -1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10561 11.70884, 78.10623 11.70765)"
32,31,,DD,T ,28,30-31,148.0998032,3.53,331,"71⁰45'41"" RT",11.70765,78.10623,GOOD,NO,,,,COMPOUND  WALL -1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10623 11.70765, 78.106 11.70742)"
33,Karupur Gantry,2W,T,T,20,31-Karupur Gantry,35.75149339,,330,,11.70742,78.106,,,,TOWER IN SCHOOL ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL  LENGTH ,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
