Tower No,Tower Type & Supspension/Tenion,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earthwire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY  PUDANSANTHAI,GANTRY,T,20,,,,,205,,11.31837,78.17637,GOOD,NO,,TAR ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17637 11.31837, 78.17652 11.31866)"
1,KCR(T),DB,24,GANTRY-01,24,36.04472250176608,7.06,212,"08°51'05""(RT)",11.31866,78.17652,GOOD,GOOD,LT-1,,,"TOWER INSIDE THE SS 230 KV, FENCING CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17652 11.31866, 78.17729 11.31971)"
2,HCR(T),DB,24,01-02,153,143.48602964943717,5.96,223,"04°28'19""(LT)",11.31971,78.17729,GOOD,GOOD,,TAR ROAD CROSSING (SENDHAMANGALAM TO PUDANSANTHAI),,TOWER INSIDE THE SS 110KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17729 11.31971, 78.17807 11.32097)"
3,KCR(T),DD,28,02-03,167,163.45677885946426,1.63,226,"58°08'21""(LT)",11.32097,78.17807,GOOD,GOOD,,,,FENCING CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17807 11.32097, 78.17756 11.32197)"
4,HCR(T),DB,24,03-04,112,123.93406877943455,0.97,229,"06°57'09""(LT)",11.32197,78.17756,GOOD,GOOD,22KV LINE CROSSING,SAND ROAD CROSSING,,"AGRICULTURE LAND, FENCING CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17756 11.32197, 78.17648 11.32357)"
5,GCR(S),DA,26,04-05,219,212.8265549296602,2.43,235,,11.32357,78.17648,GOOD,GOOD,22KV-1,,SMALL ROCK CROSSING,"AGRICULTURE LAND, FENCING CROSSING,TOWER INSIDE APPARTMENT FLAT FENCING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17648 11.32357, 78.17565 11.32479)"
6,KCR(T),DD,28,05-06,165,162.67491347036272,1.59,241,"44°21'41""(RT)",11.32479,78.17565,GOOD,GOOD,,SAND ROAD CROSSING,SMALL ROCK INSIDE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17565 11.32479, 78.1758 11.32559)"
7,KCR(T),DD,28,06-07,81,90.06580520946845,6.21,238,"57°21'34""(RT)",11.32559,78.1758,GOOD,GOOD,22KV-1(SALEM TO NAMAKKAL),SAND ROAD CROSSING-2,,"ELECTRICAL TRAIN ROAD CROSSING,PIT IN ELECTRICAL TRAIN ROAD",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1758 11.32559, 78.17687 11.32602)"
8,HCR(T),DB,24,07-08,132,126.2185308973198,3.98,241,"08°50'27""(LT)",11.32602,78.17687,GOOD,GOOD,"22KV-1, LT-1",SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17687 11.32602, 78.178 11.32669)"
9,HCR+3(T),DC+3,29,08-09,132,144.02043461448915,2.16,248,"21°49'29""(LT)",11.32669,78.178,GOOD,GOOD,,,MINI FOREST AREA,TOWER IN SMALL HILLS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.178 11.32669, 78.17966 11.32885)"
10,GCR+3(S),DA+3,29,09-10,302,300.11110690234045,2.41,246,,11.32885,78.17966,GOOD,GOOD,,SMALL ROCK CROSSING,,"PIT CROSSING, AGRICULTURE LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17966 11.32885, 78.18151 11.3312)"
11,HCR+3(T),DC+3,29,10-11,341,329.4341741816199,4.08,246,"19°45'31""(LT)",11.3312,78.18151,GOOD,GOOD,LT-3,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18151 11.3312, 78.18242 11.33395)"
12,GCR(S),DA,26,11-12,318,320.25310090152004,2.53,242,,11.33395,78.18242,GOOD,GOOD,22KV -1,TAR ROAD CROSSING,,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18242 11.33395, 78.18329 11.33651)"
13,GCR(S),DA,26,12-13,304,298.91119257824215,4.13,236,,11.33651,78.18329,GOOD,GOOD,LT-2,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18329 11.33651, 78.18404 11.33866)"
14,HCR(S),DA,26,13-14,242,251.71797705627225,0.18,237,"08°36'29""(RT)",11.33866,78.18404,GOOD,GOOD,LT-1,"SAND ROAD CROSSING-2,TAR ROAD CROSSING",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18404 11.33866, 78.18546 11.34134)"
15,HCR+3(T),DC+3,29,14-15,335,334.79034214109316,0.69,235,"16°11'43""(RT)",11.34134,78.18546,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18546 11.34134, 78.18718 11.34311)"
16,KCR(T),DD,28,15-16,274,271.4763383270386,0.48,236,"36°36'50""(RT)",11.34311,78.18718,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18718 11.34311, 78.18982 11.34355)"
17,HCR+3(T),DC+3,29,16-17,298,292.4850779341898,1.18,238,"20°29'16""(LT)",11.34355,78.18982,GOOD,GOOD,"22KV-1, LT-2",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18982 11.34355, 78.1915 11.34451)"
18,GCR(S),DA,26,17-18,212,212.07600253373587,3.61,212,,11.34451,78.1915,GOOD,GOOD,LT-1,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1915 11.34451, 78.19331 11.34556)"
19,HCR(T),DC,26,18-19,229,229.3623929157998,6.21,240,"19°06'20""(LT)",11.34556,78.19331,GOOD,GOOD,LT-1,,,"AGRICULTURE LAND,ROW PROBLEM",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19331 11.34556, 78.19534 11.34791)"
20,KCR+3(T),DD+3,31,19-20,335,341.8394084465158,5.1,246,"42°34'44""(RT)",11.34791,78.19534,GOOD,GOOD,,"TAR ROAD CROSSING, FENCING CROSSING-3",,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19534 11.34791, 78.19834 11.34827)"
21,KCR+3(T),DD+3,31,20-21,335,330.1346094230293,5.31,254,"35°24'58""(LT)",11.34827,78.19834,GOOD,GOOD,LT-1,TAR ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19834 11.34827, 78.20023 11.34997)"
22,HCR(T),DC,26,21-22,273,279.36165478746517,3.03,253,"17°21'54""(LT)",11.34997,78.20023,GOOD,GOOD,LT-1,SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20023 11.34997, 78.20139 11.35193)"
23,HCR(T),DC,26,22-23,258,251.2662525492094,2.93,249,"25°16'25""(RT)",11.35193,78.20139,GOOD,GOOD,"LT LINE-2,WIRE CABLE CROSSING-3",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20139 11.35193, 78.20272 11.35283)"
24,KCR(T),DC,26,23-24,176,176.16598879702326,2.11,252,"26°10'02""(RT)",11.35283,78.20272,GOOD,GOOD,"22KV-1, LT-1",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20272 11.35283, 78.20502 11.35316)"
25,GCR(S),DA,26,24-25,254,253.8884526640449,1.61,255,,11.35316,78.20502,GOOD,GOOD,LT-2,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20502 11.35316, 78.20731 11.3535)"
26,KCR(T),DD,28,25-26,241,252.96906089565712,0.18,249,"57°37'14""(RT)",11.3535,78.20731,GOOD,GOOD,,TAR ROAD CROSSING,,AGRICULTURE LAND(KN PATTI TO KARAIKURUCHI ROAD),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20731 11.3535, 78.20927 11.35127)"
27,KCR(T),DD,28,26-27,328,326.77464456800624,0.58,251,"36°14'10""(LT)",11.35127,78.20927,GOOD,GOOD,"LT-2, WIRE CABLE-2",SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20927 11.35127, 78.21194 11.35067)"
28,KCR+3(T),DC+3,29,27-28,299,299.13211419086525,0.79,244,"28°31'25""(RT)",11.35067,78.21194,GOOD,GOOD,"22KV-1,LT-1",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21194 11.35067, 78.21407 11.34882)"
29,HCR(T),DC,26,28-29,316,309.9667380397657,0.8,245,"22°16'27""(LT)",11.34882,78.21407,GOOD,GOOD,22KV-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21407 11.34882, 78.21574 11.34825)"
30,KCR(T),DD,28,29-30,197,193.03219839776295,2.13,244,"31°07'23""(LT)",11.34825,78.21574,GOOD,GOOD,"22KV-1,LT-1",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21574 11.34825, 78.21745 11.34861)"
31,KCR(T),DD,28,30-31,181,191.0010867996753,1.43,246,"65°29'42""(LT)",11.34861,78.21745,GOOD,GOOD,"22KV-1,LT-3",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21745 11.34861, 78.21788 11.35053)"
32,KCR(T),DD,28,31-32,225,217.67123645349199,3.69,243,"35°14'55""(RT)",11.35053,78.21788,GOOD,GOOD,LT-3,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21788 11.35053, 78.219686 11.352151)"
33,KCR(T),DD,28,32-33,257,266.6834707426152,4.6,243,"31°55'15""(RT)",11.352151,78.219686,GOOD,GOOD,LT-2,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.219686 11.352151, 78.222461 11.352652)"
34,GCR+3(S),DA+3,29,33-34,310,308.16242432763215,2.71,249,,11.352652,78.222461,GOOD,GOOD,WIRE CABLE-2,SAND ROAD CROSSING,"TOWER INSIDE FENCING,FENCING-3",AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.222461 11.352652, 78.22552 11.35323)"
35,HCR(T),DB,24,34-35,333,340.2231296255193,0.58,258,"13°47'38""(RT)",11.35323,78.22552,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22552 11.35323, 78.22768 11.35312)"
36,GCR(S),DA,26,35-36,247,236.26271146849467,0.13,260,"00°00'00""(LT)",11.35312,78.22768,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22768 11.35312, 78.22974 11.353)"
37,HCR(T),DB,24,36-37,220,225.4166076402652,2.91,256,"10°48'37""(LT)",11.353,78.22974,GOOD,GOOD,LT-1,SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22974 11.353, 78.23277 11.35339)"
38,KCR(T),DD,28,37-38,338,333.78607301499903,4.01,249,"30°51'56""(LT)",11.35339,78.23277,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23277 11.35339, 78.23508 11.35519)"
39(LILO POINT),KCR(T),DD,28,38-39,312,321.5186133059096,0.32,247,"44°32'54""(RT)",11.35519,78.23508,GOOD,GOOD,"LT-2,CIRCUIT-1 GOING TO KN PATTI 110 SS, CIRCUIT-2 GOING TO NAMAGIRIPETTAI 110KV SS",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23508 11.35519, 78.2373 11.35495)"
40,PB(T),DC,26,39-40,249,243.95031763496223,0.61,250,"22°27'33""(RT)",11.35495,78.2373,GOOD,GOOD,,SMALL ROCK CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2373 11.35495, 78.239213 11.353916)"
41,PA(S),DA,26,40-41,254,238.2594788100451,0.94,245,,11.353916,78.239213,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.239213 11.353916, 78.24055 11.35319)"
42,PC(T),DD,28,41-42,157,166.6979283861724,1.51,242,"30°06'50""(LT)",11.35319,78.24055,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24055 11.35319, 78.24235 11.35323)"
43,PA(S),DA,26,42-43,188,196.67137008520672,5.26,245,,11.35323,78.24235,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24235 11.35323, 78.24438 11.35332)"
44,PB(T),DB,24,43-44,230,221.96867761367636,0.43,244,"15°27'24""(LT)",11.35332,78.24438,GOOD,GOOD,,SMALL ROCK CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24438 11.35332, 78.24712 11.3542)"
45,PB+3 (T),DC+3,29,44-45,308,314.7536036827361,0.38,253,"19°13'58""(RT)",11.3542,78.24712,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24712 11.3542, 78.24953 11.35415)"
46,PB(T),DB,24,45-46,260,263.31018760511785,0.96,252,"04°24'12""(RT)",11.35415,78.24953,GOOD,GOOD,,SMALL ROCK CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24953 11.35415, 78.25211 11.3539)"
47,PB(T),DB,24,46-47,299,283.1767309148571,0.35,246,"02°08'35""(RT)",11.3539,78.25211,GOOD,GOOD,,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25211 11.3539, 78.25412 11.35363)"
48,PB(T),DC,26,47-48,219,221.5831429343618,0.56,242,"21°28'23""(RT)",11.35363,78.25412,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25412 11.35363, 78.255743 11.352734)"
49,PC(T),DD,28,48-49,202,203.14380575072835,1.51,236,"39°12'10""(RT)",11.352734,78.255743,GOOD,GOOD,LT-1,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.255743 11.352734, 78.25661 11.35057)"
50,PB(T),DB,24,49-50,263,257.58746583290224,2.2,231,"07°04'46""(LT)",11.35057,78.25661,GOOD,GOOD,"LT-3, WIRE CABLE-3,22KV-1",TAR ROAD CROSSING(NAMAKKAL TO RASIPURAM),,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25661 11.35057, 78.25759 11.3488)"
51,PC(T),DD,28,50-51,213,223.26827661983504,3.01,228,"55°47'37""(RT)",11.3488,78.25759,GOOD,GOOD,LT-2,TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25759 11.3488, 78.25626 11.34624)"
52,PB(T),DB,24,51-52,330,318.4522870776458,1.41,226,"04°31'07""(LT)",11.34624,78.25626,GOOD,GOOD,"WIRE CABLE CROSSING-1, FENCING CROSSING-2",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25626 11.34624, 78.25539 11.34418)"
53,MA(T),DC,26,52-53,240,247.04440280163615,2.97,227,"20°15'33""(RT)",11.34418,78.25539,GOOD,GOOD,"TOWER INSIDE FENCING, FENCING CROSSING(TP TOWER SS OUTSIDE FOR AGRI LAND)",,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25539 11.34418, 78.25523 11.34401)"
KN PATTI GANTRY,GANTRY,T,20,53-GANTRY,31,25.682732728790576,,227,,11.34401,78.25523,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL LENGTH ,,,,,,=SUM(G8:G61),mt.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
