S. No ,Tower No,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 36/1 UKKADAM LILO,T,,,,,4.74,419,,76.94241666666667,10.970416666666667,GOOD,GOOD,,,,UKKADAM LILO.NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94241666666667 10.970416666666667, 76.94277777777778 10.970361111111112)"
2,T.NO 2,T,DC,26,36/1-2,41.43669871020132,3.12,418,"19°17'52""",76.94277777777778,10.970361111111112,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94277777777778 10.970361111111112, 76.94458333333334 10.970694444444444)"
3,T.NO 3,T,DB,24,2-3,199.64969321288726,4.82,418,"3°56'14""",76.94458333333334,10.970694444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94458333333334 10.970694444444444, 76.94672222222222 10.970916666666668)"
4,T.NO 4,T,DD,28,3-4,236.78260071213003,6.12,418,"37°42'21""",76.94672222222222,10.970916666666668,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94672222222222 10.970916666666668, 76.94775 10.971916666666667)"
5,T.NO 5,T,DD,28,4-5,156.27219842313605,1.54,417,"63°7'1""",76.94775,10.971916666666667,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94775 10.971916666666667, 76.94705555555556 10.974083333333333)"
6,T.NO 6,T,DC,26,5-6,251.09759058979438,4.12,422,"17°29'14""",76.94705555555556,10.974083333333333,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94705555555556 10.974083333333333, 76.94619444444444 10.975305555555556)"
7,T.NO 7,S ,DA,26,6-7,165.32392446346051,4.18,420,,76.94619444444444,10.975305555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94619444444444 10.975305555555556, 76.94525 10.976638888888889)"
8,T.NO 8,T,DD,37,7-8,180.42172818150257,4.63,418,"40°51'44""",76.94525,10.976638888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94525 10.976638888888889, 76.94541666666667 10.978222222222222)"
9,T.NO 9,T,DD,37,8-9,176.81911661356077,6.08,417,"49°49'10""",76.94541666666667,10.978222222222222,GOOD,GOOD,,RIVER,CULTI VACTION LAND,NOYYAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94541666666667 10.978222222222222, 76.94627777777778 10.978805555555555)"
10,T.NO 10,T,DB,24,9-10,114.28473213863697,1.25,419,"13°40'8""",76.94627777777778,10.978805555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94627777777778 10.978805555555555, 76.94808333333334 10.980833333333333)"
11,T.NO 11,S,DA,32,10-11,298.30353668704635,IN LAKE,418,,76.94808333333334,10.980833333333333,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94808333333334 10.980833333333333, 76.94969444444445 10.982583333333334)"
12,T.NO 12,T,DB,30,11-12,261.2680615766114,2.12,419,"0°6'29""",76.94969444444445,10.982583333333334,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94969444444445 10.982583333333334, 76.95155555555556 10.984583333333333)"
13,T.NO 13,T,DC,32,12-13,301.70515408259104,3.12,422,"27°2'3""",76.95155555555556,10.984583333333333,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95155555555556 10.984583333333333, 76.95408333333333 10.985555555555555)"
14,T.NO 14,T,DB,30,13-14,296.0152023123137,IN LAKE,421,"6°14'34""",76.95408333333333,10.985555555555555,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95408333333333 10.985555555555555, 76.9565 10.986749999999999)"
15,T.NO 15,T,DC,32,14-15,295.1948509036023,IN LAKE,423,"17°21'43""",76.9565,10.986749999999999,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9565 10.986749999999999, 76.95886111111112 10.987166666666665)"
16,T.NO 16,T,DB,30,15-16,263.0532265531065,IN LAKE,420,"10°26'54""",76.95886111111112,10.987166666666665,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95886111111112 10.987166666666665, 76.96044444444445 10.98772222222222)"
17,T.NO 17,T,DC,26,16-17,182.58422713914803,IN LAKE,422,"16°19'18""",76.96044444444445,10.98772222222222,GOOD,GOOD,,LAKE,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96044444444445 10.98772222222222, 76.96141666666666 10.987805555555555)"
18,T.NO 18,T,MONOPOLE,35,17-18,109.29318368498559,ROAD,424,"0°7'6""",76.96141666666666,10.987805555555555,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96141666666666 10.987805555555555, 76.96191666666667 10.987833333333333)"
19,T.NO 19,T,MONOPOLE,35,18-19,53.150729063673246,ROAD,425,"1°14'58""",76.96191666666667,10.987833333333333,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96191666666667 10.987833333333333, 76.96241666666667 10.98786111111111)"
20,T.NO 20,T,MONOPOLE,35,19-20,56.08029957123981,ROAD,425,"0°0'0""",76.96241666666667,10.98786111111111,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96241666666667 10.98786111111111, 76.96294444444445 10.98786111111111)"
21,T.NO 21,T,MONOPOLE,35,20-21,56.08029957123981,ROAD,425,"0°48'43""",76.96294444444445,10.98786111111111,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96294444444445 10.98786111111111, 76.96347222222222 10.987916666666665)"
22,T.NO 22,T,MONOPOLE,35,21-22,59.135437767890075,ROAD,425,"4°56'31""",76.96347222222222,10.987916666666665,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96347222222222 10.987916666666665, 76.964 10.987972222222222)"
23,T.NO 23,T,MONOPOLE,35,22-23,58.69412236331676,ROAD,425,"6°42'13""",76.964,10.987972222222222,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.964 10.987972222222222, 76.9645 10.98811111111111)"
24,T.NO 24,T,MONOPOLE,35,23-24,56.04462507680822,ROAD,425,"1°15'31""",76.9645,10.98811111111111,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9645 10.98811111111111, 76.96508333333334 10.988277777777776)"
25,T.NO 25,T,MONOPOLE,35,24-25,65.80273550544841,ROAD,424,"5°41'48""",76.96508333333334,10.988277777777776,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96508333333334 10.988277777777776, 76.96561111111112 10.988499999999998)"
26,T.NO 26,T,MONOPOLE,35,25-26,62.76941930590086,ROAD,424,"51°43'5""",76.96561111111112,10.988499999999998,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96561111111112 10.988499999999998, 76.96575 10.988972222222221)"
27,T.NO 27,T,MONOPOLE,35,26-27,55.08175741568164,ROAD,422,"61°55'58""",76.96575,10.988972222222221,GOOD,GOOD,,TAAR ROAD,"PLAIN,ROAD",UKKADAM CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96575 10.988972222222221, 76.96597222222222 10.989027777777777)"
28,GANTRY UKKADAM 110KV SS,,,,27-Gantry,23.53720459187964,,425,,76.96597222222222,10.989027777777777,GOOD,MISSING,,,,NO EARTH WIRE.110KV UKKADAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,4076,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
