S. No ,Tower No,JOINT BOX,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY (KAMANTHOTTI),2W,T,20,,,,,735,,12.69212,77.9546,GOOD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9546 12.69212, 77.95412 12.69207)"
2,1,,DB,24,GANTRY - 1,,52.47456447,0.46,795,"14°46'17""(LT)",12.69207,77.95412,GOOD,GOOD,,,"TOWER INSIDDE SUB-STATION , HILLS AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95412 12.69207, 77.95329 12.69176)"
3,2,,DB,24,01-Feb,,96.53905449,1.97,797,"05°02'07""(LT)",12.69176,77.95329,GOOD,GOOD,11KV-2,TAR ROAD CROSSING,HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95329 12.69176, 77.95121 12.69077)"
4,3,,DC,26,02-Mar,,251.2899544,0.96,782,"30°23'11""(LT)",12.69077,77.95121,GOOD,GOOD,WIRE CABLE CROSSING-2,"TOWER IN PIT, SAND ROAD CROSSING, CANAL CROSSING",SMALL HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95121 12.69077, 77.94974 12.68861)"
5,4,,DB,24,03-Apr,,287.6420974,2.59,774,"10°53'36""(LT)",12.68861,77.94974,GOOD,GOOD,,,FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94974 12.68861, 77.94892 12.6867)"
6,5,,DC,26,04-May,,229.5035428,2.01,770,"18°36'34""(RT)",12.6867,77.94892,GOOD,GOOD,,PIT CROSSING,FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94892 12.6867, 77.9473 12.6849)"
7,6,,DC,26,05-Jun,,265.9676766,1.59,766,"27°33'32""(LT)",12.6849,77.9473,GOOD,GOOD,,,FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9473 12.6849, 77.94672 12.6826)"
8,7,,DC,26,06-Jul,,262.3548183,3.16,761,"21°08'26""(LT)",12.6826,77.94672,GOOD,GOOD,"33KV-1,11KV-2,LT-1",LAKE CROSSING IN WATER,NH-44 TAR ROAD CROSSING(SALEM TO HOSUR),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94672 12.6826, 77.94706 12.67997)"
9,8,,DC,26,07-Aug,,293.5401797,0.58,759,"22°57'09""(RT)",12.67997,77.94706,GOOD,GOOD,LT-1,,FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94706 12.67997, 77.94661 12.6784)"
10,9,,DB,24,08-Sep,,180.5892768,2.51,755,,12.6784,77.94661,GOOD,GOOD,,,FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94661 12.6784, 77.94635 12.67724)"
11,10,,DB,24,09-Oct,,131.5131557,0.34,755,,12.67724,77.94635,GOOD,GOOD,230KV HOSUR TO SOOLAGIRI  LINE T.NO-317 TO T.NO.316,"TOWER INSIDE LAKE, LAKE CROSSING WATER,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94635 12.67724, 77.94602 12.6757)"
12,"11(TAPPING POINT,LILO POINT)",2W,DD+3,29,10-Nov,215,174.2479465,0.27,754,"72°10'08""(LT)",12.6757,77.94602,GOOD,GOOD,,"ONE SIDE CIRCUIT-1 GOING KAMANTHOTI, CIRCUIT-2 GOING KURUBARAPALLI INCOMING FOR HOSUR -KARIMANGALAM",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94602 12.6757, 77.94718 12.67505)"
13,12,,DA,26,11-Dec,280,145.2042673,0.65,760,,12.67505,77.94718,GOOD,GOOD,,"SMALL HILLS, FARMER LAND CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94718 12.67505, 77.94949 12.67389)"
14,13,,DB,24,Dec-13,280,282.0785211,1.16,753,,12.67389,77.94949,GOOD,GOOD,,"PIT CROSSING, HILLS AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94949 12.67389, 77.95167 12.67279)"
15,14,,DB,24,13-14,245,266.4721912,0.61,770,"09°00'15""(LT)",12.67279,77.95167,GOOD,GOOD,,"TOWER IN HILLS AREA,CANAL CROSSING, SAND ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95167 12.67279, 77.95387 12.67208)"
16,15,,DA,26,14-15,270,251.7722901,0.21,767,,12.67208,77.95387,GOOD,GOOD,11KV-1,"FARMER LAND CROSSING,LINE GOING DOWN AREA, SMALL HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95387 12.67208, 77.9562 12.67132)"
17,16,,DB+3,27,15-16,275,266.9304513,2.27,754,,12.67132,77.9562,GOOD,GOOD,"11KV-1, WIRE CABLE-2",TAR ROAD CROSSING,FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9562 12.67132, 77.95874 12.67048)"
18,17,,DA+3,29,16-17,245,291.3939934,2.96,751,,12.67048,77.95874,GOOD,GOOD,,"APPARTMENT AREA, SMALL HILLS, SAND ROAD CROSSING",FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95874 12.67048, 77.96076 12.66985)"
19,18,,DA+3,29,17-18,255,230.430045,3.08,759,,12.66985,77.96076,GOOD,GOOD,,"TOWER INSIDE THE COMPOUND WALL, HILLS AREA",FARMER AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96076 12.66985, 77.96313 12.66908)"
20,19,,DA+3,29,18-19,290,271.4105243,1.91,765,,12.66908,77.96313,GOOD,GOOD,,"CANAL CROSSING, SAND ROAD CROSSING,TOWER IN SMALL HILLS",FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96313 12.66908, 77.96546 12.66838)"
21,20,,DB+3,27,19-20,300,264.9160396,14.69,760,,12.66838,77.96546,GOOD,GOOD,11KV LINE,"SAND ROAD CROSSING, CANAL CROSSING",FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96546 12.66838, 77.96818 12.6675)"
22,21,,DA+3,29,20-21,290,311.3663281,2.69,766,,12.6675,77.96818,GOOD,GOOD,,HILLS AREA,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96818 12.6675, 77.9706 12.66674)"
23,22,,DA,26,21-22,325,276.2414873,4.61,750,,12.66674,77.9706,GOOD,GOOD,"LT-1,11KV LINE CROSSING","HILLS AREA,APPARTMENT AREA,TAR ROAD CROSSING,TOWER IN SMALL HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9706 12.66674, 77.97343 12.66583)"
24,23,,DA+3,29,22-23,315,323.7685945,7.27,742,,12.66583,77.97343,GOOD,GOOD,"11KV-1,LT-1","SMALL HILLS,FARMER LAND CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97343 12.66583, 77.97627 12.66494)"
25,24,2W,DB,24,23-24,240,324.1236981,1.9,744,"12°22'02""(LT)",12.66494,77.97627,GOOD,GOOD,"LT-1, WIRE CABLE -3","TAR ROAD CROSSING, CANAL CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97627 12.66494, 77.97747 12.66483)"
26,25,,DB,24,24-25,,131.0379721,2.12,739,,12.66483,77.97747,GOOD,GOOD,"LT-1, EARTH WIRE CLEARENCE 5M,110KV LINE MULTI CIRCUIT TOWER CROSSING, GO AHEAD 110KV LINE,KAMANDODI TO KURUBARAPALLI LINE GOING UNDER CLEARENCE -5M",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97747 12.66483, 77.97852 12.66473)"
27,26,2W,DA+3,29,25-26,240,114.6977245,2.69,738,,12.66473,77.97852,GOOD,GOOD,,SAND ROAD CROSSING,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97852 12.66473, 77.98056 12.66459)"
28,27,2W,DB+3,27,26-27,230,222.3419267,2.61,740,"13°58'46""(RT)",12.66459,77.98056,GOOD,GOOD,,"TOWER NO 211 TO 210, NO EARTH WIRE GO AHEAD,400KV LINE CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98056 12.66459, 77.9826 12.66394)"
29,28,,DA+3,29,27-28,300,233.1866284,1.98,736,,12.66394,77.9826,GOOD,GOOD,,SMALL HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9826 12.66394, 77.9853 12.66313)"
30,29,,DB,24,28-29,280,306.9576675,1.34,738,,12.66313,77.9853,GOOD,GOOD,"400KV LINE CROSSING,110KV LINE CROSSING -4M,110KV CIRCUIT+400KV CIRCUIT DISTANCE -4M","TOWER IN HILLS,SAND ROAD CROSSING,HILLS AREA",FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9853 12.66313, 77.98772 12.6624)"
31,30,,DA,26,29-30,180,275.2561285,0.89,729,,12.6624,77.98772,GOOD,GOOD,220KV LINE CROSSING HEIGHT DISTANCE-6M,,FARMER LAND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98772 12.6624, 77.9893 12.66192)"
32,31 LILO POINT,2W,DB,24,30-31 LILO,181,179.8239158,7.57,724,,12.66192,77.9893,GOOD,GOOD,,"CIRCUIT -1 GOING IN SHOOLAGIRI, CIRCUIT -2 GOING IN GURUBARAPALLI FROM HOSUR TO KARIMANGALAM LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9893 12.66192, 77.99017 12.66166)"
33,32,,DA,26,31-32,,114.5075798,3.09,721,,12.66166,77.99017,GOOD,GOOD,LT-1,SAND ROAD CROSSING,FARMER LAND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99017 12.66166, 77.99272 12.66089)"
34,33,,DB,24,32-33,,274.4491206,1.45,718,"14°13'51""(LT)",12.66089,77.99272,GOOD,GOOD,11KV LINE CROSSING,,FARMER LAND ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99272 12.66089, 77.99519 12.66076)"
35,34,,DA,26,33-34,,268.9459159,2.36,712,,12.66076,77.99519,GOOD,GOOD,LT-2,"SAND ROAD CROSSING,HILLS CROSSING,PIT CROSSING",FARMER LAND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99519 12.66076, 77.99744 12.66064)"
36,35,,DA,26,34-35,,245.0012638,1.36,707,,12.66064,77.99744,GOOD,GOOD,,"MANGO FARM,CANAL CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99744 12.66064, 77.99929 12.66058)"
37,36,,DB,24,35-36,,201.2591251,3.36,700,,12.66058,77.99929,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99929 12.66058, 77.99967 12.66058)"
38,37(DP-1),,DB,24,36-37(DP-01),,41.31722708,2.97,700,"12°17'34""(RT)",12.66058,77.99967,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99967 12.66058, 78.00011 12.66054)"
39,38(DP-2),,DB,24,37(DP-1)- 38(DP-2),,48,2.67,701,,12.66054,78.00011,GOOD,GOOD,"400KV HOSUR-SALEM LINE CROSSING, HIGH DISTANCE 7M,400KV LINE(TOWER NO 7 TO 8)","400KV HOSUR-SALEM LINE CROSSING, HIGH DISTANCE 7M,400KV LINE(TOWER NO 7 TO 8)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00011 12.66054, 78.00053 12.66046)"
40,39,,DC,26,38-39,,46.51765675,1.29,701,"21°31'20""(RT)",12.66046,78.00053,GOOD,GOOD,LT LINE,TOWER INSIDE APPARTMENT AREA,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00053 12.66046, 78.00272 12.65909)"
41,40,,DA,26,39-40,,282.3342474,1.79,675,,12.65909,78.00272,GOOD,GOOD,"LT-2, WIRE CABLE CROSSING-2","APPARTMENT AREA, SMALL HILLS, SAND ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00272 12.65909, 78.00488 12.6577)"
42,41,,DA,26,40-41,,280.7969412,0.46,705,,12.6577,78.00488,GOOD,GOOD,"11KV-4,LT-2",TAR ROAD CROSSING,FARMER LAND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00488 12.6577, 78.00698 12.65637)"
43,42,,DA,26,41-42,,271.7065919,2.79,698,,12.65637,78.00698,GOOD,GOOD,LT-1,"TAR ROAD CROSSING, SMALL HILLS STARTS",FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00698 12.65637, 78.00938 12.6548)"
44,43,,DC,26,42-43,,313.5577478,0.87,704,"26°47'09""(LT)",12.6548,78.00938,GOOD,GOOD,,"TOWER IN SMALL HILLS, APPARTMENT AREA, PIT CROSSING",FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00938 12.6548, 78.01191 12.6545)"
45,44,,DA,26,43-44,,277.0880538,0.79,702,,12.6545,78.01191,GOOD,GOOD,11KV-1,"HILLS AREA, TAR ROAD CROSSING(SHOOLAGIRI TO RAYAKOTTAI)",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01191 12.6545, 78.01437 12.65419)"
46,45,,DA,26,44-45,,269.6717458,1.32,691,,12.65419,78.01437,GOOD,GOOD,LT-3,"SAND ROAD CROSSING, HILLS AREA",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01437 12.65419, 78.01704 12.65382)"
47,46,,DA,26,45-46,,293.188034,1.05,702,,12.65382,78.01704,GOOD,GOOD,,"TOWER IN SMALL HILLS, HILLS AREA",FARMER LAND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01704 12.65382, 78.01882 12.65359)"
48,47,2W,DB,24,46-47,,195.2092114,0.92,711,"08°54'59""(RT)",12.65359,78.01882,GOOD,GOOD,,"HILLS AREA, PIT AREA",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01882 12.65359, 78.02124 12.65289)"
49,48,,DA,26,47-48,,274.3068411,1.21,695,,12.65289,78.02124,GOOD,GOOD,LT-1,"TOWER IN PIT LINE GOING DOWN PLACE,SAND ROAD CROSSING,TOWER IN MANGO FARM",FARMER LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02124 12.65289, 78.02327 12.65234)"
50,49,,DA,26,48-49,,228.9709439,0.96,684,,12.65234,78.02327,GOOD,GOOD,"LT-2,11KV-2","TAR ROAD CROSSING,CANAL CROSSING, HILLS AREA,MANGO FARM INSIDE TOWER",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02327 12.65234, 78.02544 12.65169)"
51,50,,DA,26,49-50,,246.6790372,6.38,677,,12.65169,78.02544,GOOD,GOOD,"765KV DPR TO TKR  LINE CROSSING, HIGH DISTANCE: 5M( T.173TO T.172)",HILLS AREA,AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02544 12.65169, 78.02781 12.65103)"
52,51,,DA,26,50-51,,267.8543721,0.31,680,,12.65103,78.02781,GOOD,GOOD,11KV-1,"SAND ROAD CROSSING,HILLS AREA,GRANITE ZONE INDIA COMPANY INSIDE TOWER",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02781 12.65103, 78.03019 12.65034)"
53,52,,DA,26,51-52,,269.8223919,0.54,676,,12.65034,78.03019,GOOD,GOOD,"LT LINE,11KV LINE","TAR ROAD CROSSING,HILLS AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03019 12.65034, 78.03261 12.64969)"
54,53,,DB,24,52-53,,272.7946764,0.42,675,"08°49'43""(RT)",12.64969,78.03261,GOOD,GOOD,"LT LLINE CROSSING,11KV-6","SAND ROAD CROSSING, GRANITE COMPANY AREA(TOWER INSIDE COMPOUND WALL)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03261 12.64969, 78.03477 12.64874)"
55,54,,DA,26,53-54,,257.3397005,0.39,667,,12.64874,78.03477,GOOD,GOOD,11KV-1,"PIT AREA CROSSING,HILLS AREA",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03477 12.64874, 78.03699 12.64781)"
56,55,,DA,26,54-55,,262.430664,0.45,666,,12.64781,78.03699,GOOD,GOOD,LT-1,"HILLS AREA,PIT AREA CROSSING",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03699 12.64781, 78.03958 12.64675)"
57,56,,DA,26,55-56,,305.0939244,1.23,654,,12.64675,78.03958,GOOD,GOOD,LT-1,"TAR ROAD CROSSING,HILLS AREA,CANAL CROSSING",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03958 12.64675, 78.04136 12.64598)"
58,57,,DA,26,56-57,,211.4891877,2.69,650,,12.64598,78.04136,GOOD,GOOD,LT-2,"HILLS AREA,MANGO FARM HOSUR",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04136 12.64598, 78.04333 12.64517)"
59,58,,DA,26,57-58,,232.2201958,0.46,648,,12.64517,78.04333,GOOD,GOOD,,"MANGO FARM HOSUR LAND,HILLS AREA",AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04333 12.64517, 78.04551 12.64426)"
60,59,,DA,26,58-59,,257.5626045,1.13,656,,12.64426,78.04551,GOOD,GOOD,,"HILLS AREA,TOWER IN HILLS, AGRICULTURE LAND NEXT TOWER IN HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04551 12.64426, 78.04773 12.64333)"
61,60,2W,DB,24,59-60,,262.4320967,0.79,770,,12.64333,78.04773,GOOD,GOOD,,"HILLS AREA,TOWER IN HILLS,STONE QUARY CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04773 12.64333, 78.04962 12.64248)"
62,61,,DA,26,60-61,,226.0304548,2.35,660,,12.64248,78.04962,GOOD,GOOD,,"TOWER INSIDE THE QUARY,PIT CROSSING,HILLS AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04962 12.64248, 78.05131 12.64175)"
63,62,,DA,26,61-62,,200.7493451,1.06,646,,12.64175,78.05131,GOOD,GOOD,11KV-1,"TAR ROAD CROSSING, HILLS AREA, PIT CROSSING, CANAL CROSSING, TOWER ISIDE A COMPANY LIBERTY GRANITE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05131 12.64175, 78.05391 12.64058)"
64,63,,DB,24,62-63,,310.9737692,0.36,653,,12.64058,78.05391,GOOD,GOOD,,"TOWER IN HILLS AREA, HILLS AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05391 12.64058, 78.05486 12.64019)"
65,64,,DA,26,63-64,,111.9590881,0.76,661,,12.64019,78.05486,GOOD,GOOD,"11KV-1, LT-1",TOWER IN HILLS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05486 12.64019, 78.05661 12.63938)"
66,65,,DA,26,64-65,,210.3596436,0.81,655,,12.63938,78.05661,GOOD,GOOD,LT-1,"PIT CROSSING, HILLS AREA,TOWER IN HILLS,RIVER CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05661 12.63938, 78.05915 12.63823)"
67,66,,DA,26,65-66,,304.1220681,0.91,635,,12.63823,78.05915,GOOD,GOOD,,TOWER IN HILLS,AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05915 12.63823, 78.06171 12.63708)"
68,67,,DB,24,66-67,,306.0987662,1.09,634,,12.63708,78.06171,GOOD,GOOD,,TOWER IN HILLS,AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06171 12.63708, 78.06439 12.63591)"
69,68,,DA,26,67-68,,318.90423,0.61,642,,12.63591,78.06439,GOOD,GOOD,LT-2,"HILLS AREA, TOWER IN HILLS, TAR ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06439 12.63591, 78.06583 12.63527)"
70,69,,DA,26,68-69,,171.8657516,5.74,650,,12.63527,78.06583,GOOD,GOOD,LT-2,"PIT CROSSING,TOWER IN HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06583 12.63527, 78.06767 12.63445)"
71,70,,DA,26,69-70,,219.7080094,0.59,645,,12.63445,78.06767,GOOD,GOOD,,"MANGO FARM HOSUR, HILLS AREA, DOWN PLACE TO HILLS AREA GOING IN LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06767 12.63445, 78.07015 12.63334)"
72,71,,DD,28,70-71,,296.3477779,0.61,669,"39°27'47""(RT)",12.63334,78.07015,GOOD,GOOD,,"HILLS AREA, SMALLL FOREST, SAND ROAD CROSSING, TOWER IN HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07015 12.63334, 78.07111 12.63141)"
73,72,,DA,26,71-72,,237.8256891,1.11,649,,12.63141,78.07111,GOOD,GOOD,,"HILLS AREA, TOWER IN MANGO FARM",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07111 12.63141, 78.07223 12.62938)"
74,73,,DA,26,72-73,,255.6377015,2.05,646,,12.62938,78.07223,GOOD,GOOD,,"HILLS AREA, TOWER IN MANGO FARM",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07223 12.62938, 78.07336 12.62729)"
75,74,,DA,26,73-74,,262.0062104,0.71,633,,12.62729,78.07336,GOOD,GOOD,LT LINE CROSSING,"HILLS AREA,SAND ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07336 12.62729, 78.07452 12.62521)"
76,75,,DA,26,74-75,,262.5803381,1.59,628,,12.62521,78.07452,GOOD,GOOD,,HILLS AREA,AGRICULTURE LAND AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07452 12.62521, 78.07567 12.62308)"
77,76,,DA,26,75-76,,266.9381471,0.99,627,,12.62308,78.07567,GOOD,GOOD,LT-1,HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07567 12.62308, 78.07662 12.6213)"
78,77,,DA,26,76-77,,222.5157368,0.43,630,,12.6213,78.07662,GOOD,GOOD,11KV LINE CROSSING,"HILLS AREA, SAND ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07662 12.6213, 78.078 12.6188)"
79,78,2W,DC,26,77-78,,314.861687,1.15,631,"18°47'26""(LT)",12.6188,78.078,GOOD,GOOD,,"PIT CROSSING, TOWER IN HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.078 12.6188, 78.08006 12.61693)"
80,79,,DA,26,78-79,,305.0362688,2.41,622,,12.61693,78.08006,GOOD,GOOD,LT-1,"TAR ROAD CROSSING, SAND ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08006 12.61693, 78.08199 12.61517)"
81,80,,DA,26,79-80,,278.5977309,1.93,628,,12.61517,78.08199,GOOD,GOOD,,SMALL HILLS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08199 12.61517, 78.08391 12.61346)"
82,81,,DA,26,80-81,,289.6281566,2.05,613,,12.61346,78.08391,GOOD,GOOD,LT-2,CANNAL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08391 12.61346, 78.08603 12.61152)"
83,82,,DB,24,81-82,,315.0926657,1.92,613,,12.61152,78.08603,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08603 12.61152, 78.08762 12.6101)"
84,83,,DA,26,82-83,,221.6431819,2.47,620,,12.6101,78.08762,GOOD,GOOD,,HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08762 12.6101, 78.08967 12.60827)"
85,84,,DA,26,83-84,,313.2983765,0.92,619,,12.60827,78.08967,GOOD,GOOD,,"CANNAL CROSSING, FOREST AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08967 12.60827, 78.09174 12.60646)"
86,85,,DC,26,84-85,,301.3817184,1.21,634,"18°08'26""(LT)",12.60646,78.09174,GOOD,GOOD,,"SAND ROAD CROSSING, POND CROSSING, FOREST AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09174 12.60646, 78.09368 12.60563)"
87,86,,DA,26,85-86,,230.1100583,3.19,628,,12.60563,78.09368,GOOD,GOOD,,"FARMER LAND, SMALL HILLS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09368 12.60563, 78.09499 12.60505)"
88,87,,DA,26,86-87,,156.2601489,2.19,634,,12.60505,78.09499,GOOD,GOOD,,SMALL HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09499 12.60505, 78.09755 12.60398)"
89,88,,DA,26,87-88,,302.5450292,3.76,638,,12.60398,78.09755,GOOD,GOOD,,,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09755 12.60398, 78.09956 12.60313)"
90,89,,DA,26,88-89,,238.0321435,2.71,643,,12.60313,78.09956,GOOD,GOOD,,,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09956 12.60313, 78.10198 12.60213)"
91,90,,DA,26,89-90,,281.4098702,5.83,662,,12.60213,78.10198,GOOD,GOOD,,HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10198 12.60213, 78.10409 12.60118)"
92,91,2W,DD,28,90-91,,256.4579321,5.28,661,"38°55'32""(RT)",12.60118,78.10409,GOOD,GOOD,,HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10409 12.60118, 78.10503 12.59932)"
93,92,,DB,24,91-92,,229.9103311,4.85,640,,12.59932,78.10503,GOOD,GOOD,,"HILLS AREA, FOREST AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10503 12.59932, 78.10592 12.59761)"
94,93,,DB,24,92-93,,212.6318813,5.73,626,"11°40'14""(LT)",12.59761,78.10592,GOOD,GOOD,,FOREST HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10592 12.59761, 78.10784 12.59526)"
95,94,,DB,24,93-94,,333.6051861,5.48,582,,12.59526,78.10784,GOOD,GOOD,,FOREST HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10784 12.59526, 78.10949 12.59329)"
96,95,,DD,28,94-95,,282.4361964,1.2,569,"36°32'10""(LT)",12.59329,78.10949,GOOD,GOOD,,NEW TOWER PROCESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10949 12.59329, 78.11177 12.59273)"
97,96,,DA,26,95-96,,255.447439,0.91,563,,12.59273,78.11177,GOOD,GOOD,,"TOWER INSIDE THE KATERA COMPANY, NEW TOWER PROCESS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11177 12.59273, 78.11445 12.59203)"
98,97,,DA,26,96-97,,296.7337755,0.76,554,,12.59203,78.11445,GOOD,GOOD,,"TOWER INSIDE THE KATERA COMPANY, TAR ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11445 12.59203, 78.11688 12.59142)"
99,98,,DB,24,97-98,,277.7197136,0.84,545,"06°43'12""(RT)",12.59142,78.11688,GOOD,GOOD,"LT LINE, 11KV LINE CROSSING",SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11688 12.59142, 78.11879 12.59068)"
100,99,,DA,26,98-99,,223.2835564,2.36,539,,12.59068,78.11879,GOOD,GOOD,,SMALL HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11879 12.59068, 78.12125 12.58974)"
101,100,,DA,26,99-100,,287.0515631,2.97,540,,12.58974,78.12125,GOOD,GOOD,,HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12125 12.58974, 78.12386 12.58872)"
102,101,,DB,24,100-101,,305.4745535,0.79,538,,12.58872,78.12386,GOOD,GOOD,LT LINE CROSSING,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12386 12.58872, 78.12631 12.58777)"
103,102,,DA,26,101-102,,286.4437062,0.41,534,,12.58777,78.12631,GOOD,GOOD,33KV LINE CROSSING,"FARMER AREA, TAR ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12631 12.58777, 78.12923 12.58665)"
104,103,,DA,26,102-103,,340.8990712,0.65,531,,12.58665,78.12923,GOOD,GOOD,11KV LINE CROSSING,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12923 12.58665, 78.13159 12.58574)"
105,104,,DA,26,103-104,,275.7150283,0.71,527,,12.58574,78.13159,GOOD,GOOD,LT LINE CROSSING,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13159 12.58574, 78.13416 12.58476)"
106,105,2W,DB,24,104-105,,299.8074543,4.83,520,,12.58476,78.13416,GOOD,GOOD,,"FARMER AREA, RIVER CROSSING, SAND ROAD CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13416 12.58476, 78.13664 12.58381)"
107,106,,DA,26,105-106,,289.4820881,5.19,517,,12.58381,78.13664,GOOD,GOOD,"LT-3,33 KV LINE CROSSING",FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13664 12.58381, 78.13832 12.58315)"
108,107,,DA,26,106-107,,196.7700721,0.59,525,,12.58315,78.13832,GOOD,GOOD,11KV-2,SAND ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13832 12.58315, 78.14041 12.58237)"
109,108,,DA,26,107-108,,243.1395614,1.61,528,,12.58237,78.14041,GOOD,GOOD,,"SAND ROAD CROSSING, FARMER LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14041 12.58237, 78.14316 12.5812)"
110,109,,DB,24,108-109,,325.9104559,0.81,526,"10°40'06""(RT)",12.5812,78.14316,GOOD,GOOD,,"TAR ROAD CROSSING, FARMER LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14316 12.5812, 78.14489 12.58005)"
111,110,,DC,26,109-110,,227.1707957,0.31,524,"23°41'56""(RT)",12.58005,78.14489,GOOD,GOOD,LT LINE CROSSING,LAKE CROSSING ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14489 12.58005, 78.14616 12.57807)"
112,111,,DB,24,110-111,,259.0950881,0.75,524,"09°07'00""(RT)",12.57807,78.14616,GOOD,GOOD,LT-3,"TAR ROAD CROSSING, HOUSE HOLD AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14616 12.57807, 78.14705 12.57602)"
113,112,,DD,28,111-112,,246.7404211,6.99,531,"42°09'32""(LT)",12.57602,78.14705,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14705 12.57602, 78.14959 12.57487)"
114,113,,DD,28,112-113,,304.160363,0.22,534,"30°39'02""(RT)",12.57487,78.14959,GOOD,GOOD,"11KV-1,230KV CROSSING(DHARMAPURI TO KURIBARAPALLI)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14959 12.57487, 78.15018 12.57403)"
115,114 (TAPPING POINT),,DC,26,113-114,,112.9864441,0.16,535,"19°34'20""(LT)",12.57403,78.15018,GOOD,GOOD,,SMALL HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15018 12.57403, 78.15128 12.57325)"
116,115,,DD,28,114-115,,147.5407363,1.61,534,"23°52'22""(RT)",12.57325,78.15128,GOOD,GOOD,,SMALL HILLS AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15128 12.57325, 78.15175 12.57246)"
117,116 LILO POINT,2W,DD,28,115-116 LILO POINT,,101.3042407,2.16,537,"90°00'00""(LT)",12.57246,78.15175,GOOD,GOOD,116 LILO POINT GOING TO GURUBARAPALLI SS FROM HOSUR TO KARIMANGALLAM LINE,"SAND ROAD CROSSING, HOUSE HOLD AREA",FARMER AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15175 12.57246, 78.15293 12.57314)"
118,117,,DD,28,116-117,,148.7816232,1.53,535,"60°50'41""(LT)",12.57314,78.15293,GOOD,GOOD,"LT-1,33KV-1","TAR ROAD CROSSING, HOUSE HOLD AREA",FARMER AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15293 12.57314, 78.15289 12.57495)"
119,118,,DD,28,117-118,,200.4389776,2.29,536,"65°25'41""(LT)",12.57495,78.15289,GOOD,GOOD,,,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15289 12.57495, 78.15145 12.57556)"
120,119,,DB,24,118-119,,170.5441211,2.45,536,,12.57556,78.15145,GOOD,GOOD,"33KV-1,11KV-2,LT-1",TAR ROAD CROSSING,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15145 12.57556, 78.15044 12.57606)"
121,120,,DC,26,119-120,,122.999951,2.14,537,"21°41'21""(LT)",12.57606,78.15044,GOOD,NO,,,FARMER LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15044 12.57606, 78.15021 12.57608)"
122,GANTRY (KURUBARAPALLI),2W,T,20,120-GANTRY,,25.1106394,,535,,12.57608,78.15021,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
