S. No ,Tower No,JOINT BOX,Tower Type & Supspension/Tenion,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,SINGARAPET 110KV GANTRY,2W,T,T,20,,,,,339,,12.24944,78.61069,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61069 12.24944, 78.61035 12.24943)"
2,SS-12,,T,DC,26,GANTRY-SS-12,41,37.02518391,0.13,339,"28°00'18""(LT)",12.24943,78.61035,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61035 12.24943, 78.60921 12.24879)"
3,SS-11,,T,DD,28,SS-12- SS-11,144,142.8803191,4.27,336,"33°25'08""(LT)",12.24879,78.60921,GOOD,GOOD,"LT LINE-5,11KV LINE-1(1993 YEAR OF TOWER)",TAR ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60921 12.24879, 78.60818 12.24679)"
4,SS-10,,S,DA,26,SS-11 - SS-10,251,248.1200621,0.58,338,,12.24679,78.60818,GOOD,GOOD,"LT LINE-3,11KV-2",NH-77(T.V.MALAI TO KRISHNAGIRI)ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60818 12.24679, 78.6069 12.24437)"
5,SS-9,,S,DA,26,SS-10-SS-9,305,301.9012815,8.86,346,,12.24437,78.6069,GOOD,GOOD,,"SAND ROAD CROSSING, EARTH JOINTING FOR ROMING JOINT",,"MANGO FARM, AGRICULTURE LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6069 12.24437, 78.606 12.24263)"
6,SS-8,,S,DA,26,SS-9-SS-8,221,216.0576159,16.58,352,,12.24263,78.606,GOOD,GOOD,11 KV LINE CROSSING,SAND ROAD CROSSING,TOWER IN SMALL HILLS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.606 12.24263, 78.60506 12.2408)"
7,SS-7,,T,DB,24,SS-8 - SS-7,227,226.9109663,17.58,354,"03°14'14""(RT)",12.2408,78.60506,GOOD,GOOD,LT LINE-1,,TOWER IN SMALL HILLS,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60506 12.2408, 78.60379 12.23864)"
8,SS-6,,S,DA,26,SS-7 - SS-6,281,276.1483762,16.33,344,,12.23864,78.60379,GOOD,GOOD,LT LINE CROSSING,,TOWER IN HILLS,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60379 12.23864, 78.60242 12.23627)"
9,SS-5,,S,DA,26,SS-5 - SS-4,303,301.7260316,16.47,345,,12.23627,78.60242,GOOD,GOOD,LT LINE-1,SAND ROAD CROSSING,TOWER IN SMALL HILLS,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60242 12.23627, 78.6013 12.23435)"
10,SS-4,,S,DA,26,SS-5 - SS-4,247,244.9836636,6.96,340,,12.23435,78.6013,GOOD,GOOD,LT LINE CROSSING,TAR ROAD CROSSING,TOWER IN SMALL HILLS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6013 12.23435, 78.60007 12.23216)"
11,SS-3,,S,DA,26,SS-4 - SS-3,280,276.8983097,15.77,334,,12.23216,78.60007,GOOD,GOOD,LT LINE CROSSING,,TOWER IN APPARTMENT,"MANGO FARM,FLAT AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60007 12.23216, 78.59869 12.22978)"
12,SS-2,,S,DA,26,SS-3 - SS-2,306,303.228927,17.04,332,,12.22978,78.59869,GOOD,GOOD,"11KV-1,LT LINE-4",SAND ROAD CROSSING,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59869 12.22978, 78.59737 12.22749)"
13,SS-1 (DISCONNECTING TOWER),2W,T,DB,24,SS-2 - SS-1,292,291.3426263,16.93,338,,12.22749,78.59737,GOOD,GOOD,"LT LINE-1,33KV -1",,,"AGRICULTURE LAND,MANGO FARM",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14,SS-SP-06,,T,DC,26,SS-1 - SP-06,41,40.47473706,,337,"85°50'42""(LT)",,,GOOD,GOOD,SS 110KV TOWER NO.1 TO NEW SS LINE GOING,,SPECIAL TOWER STARTING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15,ERD ,,T,,,SP-06 - SP-05,109,107.4234593,,337,"23°04'08""(RT)",,,GOOD,GOOD,33KV LINE CROSSING,,,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16,SS-SP-04,,T,DB,24,SP-05 - SP-04,139,137.4408578,,336,"10°32'00""(RT)",,,GOOD,GOOD,"230 KV LINE CROSSING( CLEAR HEIGHT 5,CONTINUE FOR WIRE TOWER, MULTI CIRCUITS)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17,SS-SP-03,,T,DD,28,SP-04 - SP-03,220,218.1702058,,340,"72°16'56""(RT)",,,GOOD,GOOD,"11KV LINE CROSSING-1, LT LINE CROSSING-3",TAR ROAD CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18,SS-SP-02,,T,DD,28,SP-03 - SP-02,205,198.4392669,,344,"62°21'39""(RT)",,,GOOD,GOOD,,,MULTI CIRCUIT TOWER,AGRICULTURE LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19,SS-SP-01,,T,DD,28,SP-02 - SP-01,144,144.4634407,,343,"86°41'12""(RT)",,,GOOD,GOOD,33KV LINE CROSSING,,COMPOUND WALL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20,SS-230KV GANTRY,2W,T,T,20,SP-01 to GANTRY,39,33.89118661,,342,,,,GOOD,GOOD,,,COMPOUND INSIDE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL LENGTH =,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
