S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY KRISHNAGIRI 110KV S/S,GT,GT,15,,,,491,,12.522333333333334,78.20413888888889,GOOD,,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20413888888889 12.522333333333334, 78.20380555555556 12.522083333333335)"
2,T.NO-98,T,DD,28,GT-98,47.2016948848238,1.71,492,"83°25'24"" ",12.522083333333335,78.20380555555556,GOOD,GOOD,11KV-2,TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20380555555556 12.522083333333335, 78.20222222222222 12.524722222222223)"
3,T.NO-99,T,DC,26,98-99,339.979411141322,4.09,495,,12.524722222222223,78.20222222222222,GOOD,GOOD,"LT-1,11KV-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20222222222222 12.524722222222223, 78.20061111111112 12.527333333333335)"
4,T.NO-100,T,DC,26,99-100,337.523332526805,3,496,"6°56'10"" ",12.527333333333335,78.20061111111112,GOOD,GOOD,11KV-1,,PLAIN,INSIDE COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20061111111112 12.527333333333335, 78.19908333333333 12.529277777777779)"
5,T.NO-101,S,DA,26,100-101,271.810595819957,4.5,500,,12.529277777777779,78.19908333333333,GOOD,GOOD,,,PLAIN,INSIDE COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19908333333333 12.529277777777779, 78.19733333333333 12.531444444444446)"
6,T.NO-102,S,DA,26,101-102,306.014705528999,15.1,504,,12.531444444444446,78.19733333333333,GOOD,GOOD,"LT-1,11KV-2",TAR ROAD-1,PLAIN,INSIDE COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19733333333333 12.531444444444446, 78.19558333333333 12.533666666666667)"
7,T.NO-103,S,DA,26,102-103,310.407796293843,5.5,505,,12.533666666666667,78.19558333333333,GOOD,GOOD,,,PLAIN,INSIDE SCHOOL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19558333333333 12.533666666666667, 78.19402777777778 12.53561111111111)"
8,T.NO-104,T,DC,26,103-104,274.007299172851,6.1,507,,12.53561111111111,78.19402777777778,GOOD,GOOD,LT-1,"TAR ROAD-1,MUD ROAD-1",PLAIN,INSIDE SCHOOL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19402777777778 12.53561111111111, 78.19252777777778 12.537527777777777)"
9,T.NO-105,S,DA,26,104-105,268.402682549933,4.9,508,,12.537527777777777,78.19252777777778,GOOD,GOOD,,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19252777777778 12.537527777777777, 78.19111111111111 12.539277777777778)"
10,T.NO-106,S,DA,26,105-106,248.646335183127,15,506,,12.539277777777778,78.19111111111111,GOOD,GOOD,"LT-1,11KV-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19111111111111 12.539277777777778, 78.18933333333334 12.541527777777778)"
11,T.NO-107,S,DA,26,106-107,316.204048044929,2.3,508,,12.541527777777778,78.18933333333334,GOOD,GOOD,LT-2,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18933333333334 12.541527777777778, 78.18780555555556 12.543472222222222)"
12,T.NO-108,S,DA,26,107-108,272.001838229083,5.12,506,,12.543472222222222,78.18780555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18780555555556 12.543472222222222, 78.18619444444445 12.5455)"
13,T.NO-109,T,DC,26,108-109,284.007042166211,4.73,505,"25°45'52"" ",12.5455,78.18619444444445,GOOD,GOOD,,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18619444444445 12.5455, 78.18383333333334 12.546805555555556)"
14,T.NO-110,S,DA,26,109-110,294.336542073865,15.4,501,,12.546805555555556,78.18383333333334,GOOD,GOOD,LT-1,TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18383333333334 12.546805555555556, 78.18158333333334 12.548111111111112)"
15,T.NO-111,S,DA,26,110-111,282.630500831032,4.07,499,,12.548111111111112,78.18158333333334,GOOD,GOOD,LT-1,"TAR ROAD-1,MUD ROAD-1",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18158333333334 12.548111111111112, 78.17916666666667 12.5495)"
16,T.NO-112,S,DA,26,111-112,305.954244945221,4.9,498,,12.5495,78.17916666666667,GOOD,GOOD,LT-1,MUD ROAD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17916666666667 12.5495, 78.17655555555557 12.550944444444445)"
17,T.NO-113,T,DC,26,112-113,324.853813276064,3.2,499,"1°0'55"" ",12.550944444444445,78.17655555555557,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17655555555557 12.550944444444445, 78.17425 12.552305555555556)"
18,T.NO-114,S,DA,26,113-114,292.063349292581,3.1,502,,12.552305555555556,78.17425,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17425 12.552305555555556, 78.17200000000001 12.553583333333334)"
19,T.NO-115,S,DA,26,114-115,284.859614547236,2.7,505,,12.553583333333334,78.17200000000001,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17200000000001 12.553583333333334, 78.16975000000001 12.55488888888889)"
20,T.NO-116,S,DA,26,115-116,283.832697200305,2.9,507,,12.55488888888889,78.16975000000001,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16975000000001 12.55488888888889, 78.16780555555556 12.555972222222223)"
21,T.NO-117,T,DC,26,116-117,241.646435934818,15.1,509,"10°45'15"" ",12.555972222222223,78.16780555555556,GOOD,GOOD,"LT-1,11KV-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16780555555556 12.555972222222223, 78.16555555555556 12.55788888888889)"
22,T.NO-118,S,DA,26,117-118,325.960120260132,4.8,510,,12.55788888888889,78.16555555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16555555555556 12.55788888888889, 78.16341666666668 12.559694444444444)"
23,T.NO-119,S,DA,26,118-119,306.022874961987,2.3,512,,12.559694444444444,78.16341666666668,GOOD,GOOD,,,CULTIVATION,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16341666666668 12.559694444444444, 78.16122222222222 12.561611111111112)"
24,T.NO-120,S,DA,26,119-120,318.650278518629,4.19,516,,12.561611111111112,78.16122222222222,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16122222222222 12.561611111111112, 78.15927777777779 12.563222222222223)"
25,T.NO-121,S,DA,26,120-121,277.04331791256,4.24,517,,12.563222222222223,78.15927777777779,GOOD,GOOD,"LT-1,MUD ROAD-1",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15927777777779 12.563222222222223, 78.15722222222223 12.564972222222224)"
26,T.NO-122,S,DA,26,121-122,295.392958616146,6.12,518,,12.564972222222224,78.15722222222223,GOOD,GOOD,11KV-1,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15722222222223 12.564972222222224, 78.15491666666668 12.566972222222223)"
27,T.NO-123,T,DC,26,122-123,333.594064695402,15.8,518,"18°9'48"" ",12.566972222222223,78.15491666666668,GOOD,GOOD,11KV-2,TAR ROAD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15491666666668 12.566972222222223, 78.15366666666667 12.569027777777778)"
28,T.NO-124,S,DA,26,123-124,267.052429309303,2.04,519,,12.569027777777778,78.15366666666667,GOOD,GOOD,"LT-1,11KV-2,33KV-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15366666666667 12.569027777777778, 78.15255555555557 12.571055555555555)"
29,T.NO-125,S,DA,26,124-125,255.415348011822,2.3,520,,12.571055555555555,78.15255555555557,GOOD,GOOD,,,PLAIN,INSIDE HOUSE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15255555555557 12.571055555555555, 78.15172222222223 12.572472222222222)"
30,T.NO-1 (LILO) DC,T,DD,28,125-1(LILO),178.238604123798,15.3,523,"86°39'21"" ",12.572472222222222,78.15172222222223,GOOD,GOOD,"LT-1,33KV-1",TAR ROAD-1,CULTIVATION,FROM T.NO-1(LILO)-T.NO-5 OPGW DONE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15172222222223 12.572472222222222, 78.15302777777778 12.57311111111111)"
31,T.NO-2,T,DD,28,1(LILO)-2,158.316139417306,15.2,524,"67°29'22"" ",12.57311111111111,78.15302777777778,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15302777777778 12.57311111111111, 78.1528888888889 12.574944444444444)"
32,T.NO-3,T,DD,28,2-3,203.415830259103,15.6,523,"67°27'52"" ",12.574944444444444,78.1528888888889,GOOD,GOOD,"LT-1,33KV-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1528888888889 12.574944444444444, 78.1515 12.575555555555555)"
33,T.NO-4,T,DD,28,3-4,166.43617395266,1.87,522,"1°28'59"" ",12.575555555555555,78.1515,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1515 12.575555555555555, 78.15047222222223 12.576027777777778)"
34,T.NO-5,T,DD,28,4-5,121.642920057026,0.92,521,"72°48'29"" ",12.576027777777778,78.15047222222223,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15047222222223 12.576027777777778, 78.15052777777778 12.576305555555555)"
35,T.NO-6,T,DC,26,5-6,31.4006369362152,0.92,520,"92°8'51"" ",12.576305555555555,78.15052777777778,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15052777777778 12.576305555555555, 78.15016666666668 12.57638888888889)"
37,GANTRY GURUBARPALLI        110KV S/S,GT,GT,15,6-GT,40.7921561087423,,520,,12.57638888888889,78.15016666666668,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G41),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
