Tower No,JOINT BOX,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),,Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY VINNAMANGLAM ,2W,T,20,_,_,_,_,,338,,12.73374,78.68005,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68005 12.73374, 78.68001 12.73344)"
374,,DC,34,GANDRY-374,50,33,29,,339,"87°12'43""(LT)",12.73344,78.68001,Good,Good,LT - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68001 12.73344, 78.67764 12.73363)"
373,,DB,32,374-373,285,263,-1,,334,"09°04'56""(LT)",12.73363,78.67764,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67764 12.73363, 78.67585 12.73406)"
372,,DC,34,373-372,265,201,-35,,334,"43°21'05""(RT)",12.73406,78.67585,Good,Good,11KV - 1,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67585 12.73406, 78.67377 12.7329)"
371,,DA,34,372-371,270,259,-23,,336,,12.7329,78.67377,Good,Good,"11KV - 1, LT - 1",Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67377 12.7329, 78.67162 12.73167)"
370,,DB+3,35,371-370,270,270,-88,,337,"12°26'53""(LT)",12.73167,78.67162,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67162 12.73167, 78.66927 12.73093)"
369,,DC,34,370-369,295,266,173,,338,"49°12'29""(RT)",12.73093,78.66927,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66927 12.73093, 78.66818 12.72841)"
368,,DA+3,37,369-368,310,311,3,,336,,12.72841,78.66818,Good,Good,Nil,Nil,"Water Logged,lake",DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66818 12.72841, 78.66714 12.72593)"
367,,DB,32,368-367,260,295,23,,347,"16°36'54""(RT)",12.72593,78.66714,Good,Good,11KV-4,Tar Road-2,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66714 12.72593, 78.66688 12.7234)"
366,,DC,34,367-366,260,283,34,,336,"47°27'53""(RT)",12.7234,78.66688,Good,Good,Nil,NH-48 Chennai - Bangalore,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66688 12.7234, 78.66806 12.7221)"
365,,DC+6,40,366-365,105,193,-58,,344,"01°33'28""(LT)",12.7221,78.66806,Good,Good,Nil,Rail Road Chennai - Jolarpettai (Clearance 12 Mtr),Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66806 12.7221, 78.66867 12.72139)"
364,,DC+3,37,365-364,275,102,45,,347,"56°11'14""(LT)",12.72139,78.66867,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66867 12.72139, 78.66797 12.719)"
363,,DB,32,364-363,280,277,9,,354,"19°34'16""(LT)",12.719,78.66797,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66797 12.719, 78.66654 12.71704)"
362,,DA,34,363-362,290,267,-227,,353,,12.71704,78.66654,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66654 12.71704, 78.66517 12.71517)"
361,,DA,34,362-361,290,256,240,,353,,12.71517,78.66517,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66517 12.71517, 78.66333 12.71261)"
360,,DA,34,361-360,290,348,11,,358,,12.71261,78.66333,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66333 12.71261, 78.66206 12.71084)"
359,2W,DB,32,360-359,285,240,-11,,362,"03°12'10""(LT)",12.71084,78.66206,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66206 12.71084, 78.66052 12.70893)"
358,,DA,34,359-358,280,271,74,,358,,12.70893,78.66052,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66052 12.70893, 78.6588 12.70678)"
357,,DC+6,40,358-357,75,302,-10,,365,"58°15'12""(RT)",12.70678,78.6588,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6588 12.70678, 78.65902 12.70619)"
356,,DC+6,40,357-356,310,70,87,,366,"56°30'58""(LT)",12.70619,78.65902,Good,Good,Line Crossing,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65902 12.70619, 78.65745 12.7041)"
355,,DA,34,356-355,300,289,-66,,368,,12.7041,78.65745,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65745 12.7041, 78.65578 12.70182)"
354,,DA,34,355-354,300,311,30,,364,,12.70182,78.65578,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65578 12.70182, 78.65453 12.70003)"
353,,DB,32,354-353,315,241,87,,368,"21°36'21""(LT)",12.70003,78.65453,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65453 12.70003, 78.65208 12.69841)"
352,,DA+3,37,353-352,310,320,-28,,370,,12.69841,78.65208,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65208 12.69841, 78.65049 12.69738)"
351,,DB+6,38,352-351,295,208,92,,368,"21°19'10""(RT)",12.69738,78.65049,Good,Good,11KV - 1,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65049 12.69738, 78.64892 12.6952)"
350,,DB+6,38,351-350,230,296,-57,,360,"18°35'34""(RT)",12.6952,78.64892,Good,Good,LT - 1,Cart Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64892 12.6952, 78.64831 12.6932)"
349,,DC,34,350-349,260,230,1,,361,"28°46'58""(RT)",12.6932,78.64831,Good,Good,11KV - 2,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64831 12.6932, 78.64871 12.69137)"
348,,DA,34,349-348,295,208,26,,361,,12.69137,78.64871,Good,Good,"11KV - 1,LT - 1",Cart Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64871 12.69137, 78.64927 12.68875)"
347,,DA+3,37,348-347,270,298,-58,,362,,12.68875,78.64927,Good,Good,"11KV - 2,LT -1",Cart Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64927 12.68875, 78.64976 12.68661)"
346,,DC,34,347-346,336,244,-15,,370,"52°09'02""(LT)",12.68661,78.64976,Good,Good,11KV - 3,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64976 12.68661, 78.64778 12.68425)"
345,,DA+3,37,346-345,280,337,-86,,365,,12.68425,78.64778,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64778 12.68425, 78.64607 12.68217)"
344,2W,DB,32,345-344,299,298,-86,,367,"00°00'00""",12.68217,78.64607,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64607 12.68217, 78.64442 12.68007)"
343,,DB+6,38,344-343,320,294,130,,380,"08°06'43""(RT)",12.68007,78.64442,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64442 12.68007, 78.64296 12.67754)"
342,,DB,32,343-342,264,322,9,,394,"15°17'06""(LT)",12.67754,78.64296,Good,Good,"11KV - 1,LT - 1",Tar Roda-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64296 12.67754, 78.64129 12.67589)"
341,,DB,32,342-341,244,259,31,,394,"18°47'11""(RT)",12.67589,78.64129,Good,Good,11KV - 1,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64129 12.67589, 78.6403 12.6739)"
340,,DA,34,341-340,160,246,-74,,397,,12.6739,78.6403,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6403 12.6739, 78.63968 12.67262)"
339,,DC+6,40,340-339,70,156,103,,403,"13°58'14""(LT)",12.67262,78.63968,Good,Good,Tower Line Crossing Vaniyambadi To Alangayam (T.NO 7-8),Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63968 12.67262, 78.63927 12.67213)"
338,,DC+6,40,339-338,199,69,-12,,405,"31°33'16""(RT)",12.67213,78.63927,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63927 12.67213, 78.63902 12.67035)"
337,,DA,34,338-337,209,200,59,,409,,12.67035,78.63902,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63902 12.67035, 78.63873 12.66848)"
336,,DB,32,337-336,240,209,2,,405,"08°12'16""(LT)",12.66848,78.63873,Good,Good,Nil,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63873 12.66848, 78.63802 12.66618)"
335,,DA,34,336-335,194,268,-105,,402,,12.66618,78.63802,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63802 12.66618, 78.63763 12.66497)"
334,,DA,34,335-334,246,143,55,,399,,12.66497,78.63763,Good,Good,"11KV - 3,LT - 1",Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63763 12.66497, 78.63696 12.66286)"
333,,DC+3,37,334-333,233,245,-29,,390,"54°16'42""(LT)",12.66286,78.63696,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63696 12.66286, 78.63494 12.6622)"
332,,DA+3,37,333-332,287,228,-23,,379,,12.6622,78.63494,Good,Good,11KV - 1,Cart Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63494 12.6622, 78.63244 12.66127)"
331,,DB,32,332-331,292,290,109,,391,"16°47'59""(RT)",12.66127,78.63244,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63244 12.66127, 78.63036 12.6597)"
330,2W,DB,32,331-330,180,285,14,,413,"28°13'12""(RT)",12.6597,78.63036,Good,Good,Nil,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63036 12.6597, 78.6297 12.65826)"
329,,DA+3,37,330-329,230,175,-160,,405,,12.65826,78.6297,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6297 12.65826, 78.62882 12.65633)"
328,,DB,32,329-328,206,235,52,,417,"07°01'30""(RT)",12.65633,78.62882,Good,Good,11KV - 1,Nil,Plain(IMAYAM ARTS & SCIENCE COLLEGE),DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62882 12.65633, 78.62825 12.65451)"
327,,DA,34,328-327,184,207,-5,,409,,12.65451,78.62825,Good,Good,11KV - 1,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62825 12.65451, 78.62772 12.65301)"
326,,DA,34,327-326,287,178,65,,397,,12.65301,78.62772,Good,Good,11KV - 2,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62772 12.65301, 78.62691 12.6505)"
325,,DB,32,326-325,306,292,-65,,404,"08°28'31""(LT)",12.6505,78.62691,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62691 12.6505, 78.62569 12.64805)"
324,,DB,32,325-324,143,303,-5,,403,"08°12'40""(RT)",12.64805,78.62569,Good,Good,LT - 1,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62569 12.64805, 78.62529 12.64683)"
323,,DA,34,324-323,195,143,-93,,404,,12.64683,78.62529,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62529 12.64683, 78.62467 12.64518)"
322,,DB,32,323-322,190,195,-50,,395,"20°04'52""(LT)",12.64518,78.62467,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62467 12.64518, 78.62352 12.64385)"
321,,DA+6,40,322-321,260,195,260,,391,,12.64385,78.62352,Good,Good,"11KV - 2,LT -1",Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62352 12.64385, 78.62189 12.64195)"
320,,DB,32,321-320,210,275,-210,,380,"24°03'52""(RT)",12.64195,78.62189,Good,Good,"11KV - 4,LT - 1",Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62189 12.64195, 78.62131 12.63997)"
319,,DB,32,320-319,225,230,125,,381,"18°10'48""(LT)",12.63997,78.62131,Good,Good,Nil,River Crossing,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62131 12.63997, 78.62016 12.63831)"
318,,DB,32,319-318,130,223,-42,,384,"21°49'21""(RT)",12.63831,78.62016,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62016 12.63831, 78.61988 12.63706)"
317,,DB,32,318-317,90,140,35,,400,"16°01'51""(RT)",12.63706,78.61988,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61988 12.63706, 78.61992 12.63644)"
316,,DB,32,317-316,330,70,90,,397,"25°39'06""(LT)",12.63644,78.61992,Good,Good,LT - 1,Cart Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61992 12.63644, 78.61868 12.63343)"
315,,DB,32,316-315,150,360,-201,,397,"05°41'40""(LT)",12.63343,78.61868,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61868 12.63343, 78.61807 12.63229)"
314,,DA,34,315-314,270,145,25,,401,,12.63229,78.61807,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61807 12.63229, 78.61619 12.63016)"
313,,DA,34,314-313,225,267,75,,4OO,,12.63016,78.61619,Good,Good,LT - 1,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61619 12.63016, 78.61599 12.62841)"
312,,DA,34,313-312,255,220,-50,,403,,12.62841,78.61599,Good,Good,Nil,Nil,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61599 12.62841, 78.61498 12.62649)"
311,2W,DB+6,38,312-311,330,240,125,,395,"16°35'48""(RT)",12.62649,78.61498,Good,Good,11KV - 1,Tar Road-1,Plain,DC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61498 12.62649, 78.61444 12.62369)"
310,,DC,34,311-310,115,316,-56,,408,"67°52'13""(LT)",12.62369,78.61444,Good,Good,"11KV - 1,LT - 1",Nil,Plain,CUT POINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61444 12.62369, 78.61338 12.62348)"
309,,SC+7.5/T,41.5,310-309,140,115,-31,,404,"36°07'39""(LT)",12.62348,78.61338,Good,Good,110KV Line Crossing T.NO 65-66,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61338 12.62348, 78.61223 12.624)"
308,,SC+6,40,309-308,215,140,29,,400,"17°10'09""(RT)",12.624,78.61223,Good,Good,River Crossing,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61223 12.624, 78.61031 12.62425)"
307,,SC,34,308-307,160,210,18,,386,"09°08'22""(RT)",12.62425,78.61031,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61031 12.62425, 78.60884 12.62421)"
306,,SC,34,307-306,285,160,5,,400,"14°32'20""(RT)",12.62421,78.60884,Good,Good,LT - 1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60884 12.62421, 78.60641 12.62352)"
305,,SC,34,306-305,220,276,70,,400,"26°51'48""(RT)",12.62352,78.60641,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60641 12.62352, 78.60499 12.62222)"
304,,SD,36,305-304,180,211,-110,,392,"54°30'03""(LT)",12.62222,78.60499,Good,Good,"11KV - 1,LT - 1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60499 12.62222, 78.60334 12.62255)"
303,,SC,34,304-303,212,183,127,,395,"29°07'31""(RT)",12.62255,78.60334,Good,Good,11KV - 1,National Highway Selam to Vaniyabadi,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60334 12.62255, 78.60148 12.62197)"
302,,SC,34,303-302,230,212,56,,403,"12°54'13""(LT)",12.62197,78.60148,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60148 12.62197, 78.59938 12.6218)"
301,,SD,36,302-301,235,230,-53,,412,"28°12'23""(RT)",12.6218,78.59938,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59938 12.6218, 78.59776 12.62077)"
300,,SA,34,301-300,282,212,13,,405,,12.62077,78.59776,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59776 12.62077, 78.5957 12.61938)"
299,,SA,34,300-299,160,270,50,,412,,12.61938,78.5957,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5957 12.61938, 78.59458 12.61851)"
298,,SC,34,299-298,282,155,-39,,400,"22°54'22""(LT)",12.61851,78.59458,Good,Good,"11KV - 2,LT - 1",Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59458 12.61851, 78.59222 12.61787)"
297,,SA+3,37,298-297,321,265,-9,,400,,12.61787,78.59222,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59222 12.61787, 78.58944 12.61709)"
296,,SA,34,297-296,262,315,4,,401,,12.61709,78.58944,Good,Good,11KV - 1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58944 12.61709, 78.58719 12.61648)"
295,,SA+6,40,296-295,266,253,7,,392,,12.61648,78.58719,Good,Good,Nil,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58719 12.61648, 78.5852 12.61596)"
294,,SA,34,295-294,275,225,9,,392,,12.61596,78.5852,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5852 12.61596, 78.58272 12.61526)"
293,,SA,34,294-293,241,280,-1,,389,,12.61526,78.58272,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58272 12.61526, 78.58073 12.61475)"
292,2W,SD,36,293-292,215,224,43,,391,"32°48'30""(RT)",12.61475,78.58073,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58073 12.61475, 78.57887 12.61535)"
291,,SA,34,292-291,215,211,-5,,383,,12.61535,78.57887,Good,Good,LT - 1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57887 12.61535, 78.57727 12.61587)"
290,,SC,34,291-290,190,183,103,,386,"14°24'24""(RT)",12.61587,78.57727,Good,Good,Nil,River Crossing,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57727 12.61587, 78.57533 12.616)"
289,,SC,34,290-289,220,211,9,,384,"12°54'11""(RT)",12.616,78.57533,Good,Good,11KV-3,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57533 12.616, 78.57263 12.61558)"
288,,SC+6,40,289-288,295,296,-72,,386,"07°20'45""(LT)",12.61558,78.57263,Good,Good,Nil,Tar Road-1 Electrical Railway Crossing chennai to Jolarpet,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57263 12.61558, 78.57122 12.61554)"
287,,SD+6,42,288-287,196,153,-56,,385,"45°40'44""(RT)",12.61554,78.57122,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57122 12.61554, 78.57 12.61424)"
286,,SA,34,287-286,191,196,108,,386,,12.61424,78.57,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57 12.61424, 78.56881 12.61298)"
285,,SD,36,286-285,291,188,53,,387,"38°41'42""(RT)",12.61298,78.56881,Good,Good,11KV-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56881 12.61298, 78.56862 12.61041)"
284,,SA,34,285-284,296,287,5,,388,,12.61041,78.56862,Good,Good,11KV-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56862 12.61041, 78.56841 12.6078)"
283,,SA,34,284-283,223,295,-14,,386,,12.6078,78.56841,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56841 12.6078, 78.56826 12.60582)"
282,,SD,36,283-282,165,221,53,,390,"52°19'45""(LT)",12.60582,78.56826,Good,Good,"11KV-2,LT-1",Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56826 12.60582, 78.56701 12.60501)"
281,,SD,36,282-281,270,162,-48,,391,"33°20'45""(RT)",12.60501,78.56701,Good,Good,Nil,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56701 12.60501, 78.56614 12.60302)"
280,,SA,34,281-280,293,240,-45,,390,,12.60302,78.56614,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56614 12.60302, 78.56512 12.60063)"
279,,SA,34,280-279,295,290,36,,391,,12.60063,78.56512,Good,Good,11KV-1,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56512 12.60063, 78.56403 12.59819)"
278,,SA,34,279-278,282,296,-32,,394,,12.59819,78.56403,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56403 12.59819, 78.56301 12.59588)"
277,2W,SD+3,39,278-277,332,279,25,,397,"32°48'56""(LT)",12.59588,78.56301,Good,Good,Nil,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56301 12.59588, 78.56051 12.59424)"
276,,SC,34,277-276,282,330,60,,395,"07°22'16""(RT)",12.59424,78.56051,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56051 12.59424, 78.55841 12.59244)"
275,,SA,34,276-275,271,316,9,,397,,12.59244,78.55841,Good,Good,400KV Crossing CKT-II TANTRANSCO-PVDI-TVM-278 to 277,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55841 12.59244, 78.55672 12.59081)"
274,,SA+3,37,275-274,290,254,-60,,402,,12.59081,78.55672,Good,Good,11KV-2,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55672 12.59081, 78.55479 12.58903)"
273,,SA+3,37,274-273,257,289,12,,401,,12.58903,78.55479,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55479 12.58903, 78.55308 12.58747)"
272,,SA,34,273-272,280,255,35,,402,,12.58747,78.55308,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55308 12.58747, 78.55135 12.5857)"
271,,SD+3,39,272-271,330,270,-21,,403,"41°51'48""(LT)",12.5857,78.55135,Good,Good,11KV-2,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55135 12.5857, 78.54851 12.58549)"
270,,SA,34,271-270,319,310,11,,410,,12.58549,78.54851,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54851 12.58549, 78.54567 12.58523)"
269,,SC+3,37,270-269,250,310,-36,,413,"16°49'56""(RT)",12.58523,78.54567,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54567 12.58523, 78.54357 12.58439)"
268,,SA,34,269-268,260,248,55,,414,,12.58439,78.54357,Good,Good,11KV-2,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54357 12.58439, 78.54137 12.58341)"
267,,SA,34,268-267,300,265,-29,,420,,12.58341,78.54137,Good,Good,11KV-3,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54137 12.58341, 78.53883 12.58232)"
266,,SA,34,267-266,280,301,52,,430,,12.58232,78.53883,Good,Good,11KV-1,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53883 12.58232, 78.53649 12.58128)"
265,,SA+3,37,266-265,290,279,-30,,432,,12.58128,78.53649,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53649 12.58128, 78.53409 12.58022)"
264,,SA,34,265-264,250,286,11,,434,,12.58022,78.53409,Good,Good,11KV-1,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53409 12.58022, 78.53194 12.57937)"
263,2W,SC,34,264-263,306,251,3,,429,"12°30'17""(LT)",12.57937,78.53194,Good,Good,11KV-2,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53194 12.57937, 78.52924 12.57893)"
262,,SA+3,37,263-262,271,300,-53,,430,,12.57893,78.52924,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52924 12.57893, 78.52657 12.57868)"
261,,SA+3,37,262-261,340,288,-67,,435,,12.57868,78.52657,Good,Good,11KV-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52657 12.57868, 78.52364 12.57825)"
260,,SA,34,261-260,294,324,0,,433,,12.57825,78.52364,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52364 12.57825, 78.52084 12.57786)"
259,,SA,34,260-259,317,306,105,,440,,12.57786,78.52084,Good,Good,"110KV Crossing ,11KV-2",Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52084 12.57786, 78.51801 12.57757)"
258,,SC+3,37,259-258,310,307,25,,436,"00°53'19""(LT)",12.57757,78.51801,Good,Good,11KV-3,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51801 12.57757, 78.51514 12.57732)"
257,,SB7.5/T KS,39.5,258-257,260,313,-5,,441,"04°01'29""(RT)",12.57732,78.51514,Good,Good,"110KV Crossing ,11KV-2",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51514 12.57732, 78.51285 12.57696)"
256,,SC+6,40,257-256,186,253,5,,445,"22°41'09""(LT)",12.57696,78.51285,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51285 12.57696, 78.51125 12.57734)"
255,,SA,34,256-255,180,180,0,,441,,12.57734,78.51125,Good,Good,Nil,Tar Roda-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51125 12.57734, 78.50968 12.57772)"
254,,SC,34,255-254,280,175,-35,,449,"05°19'11""(RT)",12.57772,78.50968,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50968 12.57772, 78.50737 12.57806)"
253,,SA,34,254-253,280,255,-130,,451,,12.57806,78.50737,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50737 12.57806, 78.50476 12.57842)"
252,,SA+3,37,253-252,280,285,100,,455,,12.57842,78.50476,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50476 12.57842, 78.50227 12.57875)"
251,,SA,34,252-251,280,275,62,,453,,12.57875,78.50227,Good,Good,LT - 1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50227 12.57875, 78.49973 12.57911)"
250,,SA,34,251-250,280,280,73,,450,,12.57911,78.49973,Good,Good,"11KV-1,LT-1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49973 12.57911, 78.49713 12.57939)"
249,,SD,36,250-249,250,285,0,,458,"27°01'37""(RT)",12.57939,78.49713,Good,Good,11KV-1,River Crossing,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49713 12.57939, 78.49509 12.57863)"
248,,SD+6,42,249-248,107,237,-43,,461,"59°55'00""(RT)",12.57863,78.49509,Good,Good,11KV-2,Electric Railway Crossing Jolarpet to Bangalore,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49509 12.57863, 78.49499 12.57768)"
247,,SD+3,39,248-247,210,110,-105,,462,"59°50'00""(LT)",12.57768,78.49499,Good,Good,LT - 1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49499 12.57768, 78.49307 12.57684)"
246,,SC,34,247-246,290,228,175,,460,"13°42'09""(LT)",12.57684,78.49307,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49307 12.57684, 78.49111 12.57649)"
245,2W,SD,34,246-245,290,217,-22,,462,,12.57649,78.49111,Good,Good,11KV-1,Tar Road-1,One damage tower is near our line To.No 245,245 loc is Tapping point Jayanthi puram new constructed 230 kv tapped. 245 loc only one tower is Live and no ground wire for entire line.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49111 12.57649, 78.4885 12.57603)"
244,,SA,34,245-244,290,290,14,,474,,12.57603,78.4885,Good,Good,600KV Crossing New Project Not Completed ,Nil,Small Hills,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4885 12.57603, 78.48555 12.57557)"
243,,SA,34,244-243,280,323,2,,477,,12.57557,78.48555,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48555 12.57557, 78.48312 12.57515)"
242,,SD+6,42,243-242,165,270,120,,475,"52°37'40""(LT)",12.57515,78.48312,Good,Good,Nil,National Highway Chennai to Bangalore,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48312 12.57515, 78.48228 12.57591)"
241,,SC+3,37,242-241,300,125,-97,,481,"36°21'42""(RT)",12.57591,78.48228,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48228 12.57591, 78.47923 12.57624)"
240,,SC+3,37,241-240,310,332,49,,488,"02°30'11""(LT)",12.57624,78.47923,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47923 12.57624, 78.47653 12.57665)"
239,,SA,34,240-239,310,296,-3,,495,,12.57665,78.47653,Good,Good,"11KV-2,LT-1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47653 12.57665, 78.47373 12.57624)"
238,,SD,36,239-238,310,308,3,,495,"50°30'43""(RT)",12.57624,78.47373,Good,Good,LT - 1,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47373 12.57624, 78.4722 12.57564)"
237,,SC,34,238-237,350,230,5,,494,"02°32'48""(LT)",12.57564,78.4722,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4722 12.57564, 78.46977 12.57363)"
236,,SD+3,39,237-236,250,347,-2,,485,"15°08'39""(LT)",12.57363,78.46977,Good,Good,11KV-1,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46977 12.57363, 78.46767 12.57267)"
235,2W,SD+3,39,236-235,300,251,4,,486,"29°08'51""(LT)",12.57267,78.46767,Good,Good,"11KV-3,LT-1",Tar Roda-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46767 12.57267, 78.46503 12.57286)"
234,,SA,34,235-234,285,288,5,,489,,12.57286,78.46503,Good,Good,11KV Pole-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46503 12.57286, 78.46246 12.57308)"
233,,SC,34,234-233,285,282,7,,495,"17°46'57""(LT)",12.57308,78.46246,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46246 12.57308, 78.46098 12.57369)"
232,,SA,34,233-232,180,175,37,,496,,12.57369,78.46098,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46098 12.57369, 78.45943 12.57433)"
231,,SC+3,37,232-231,180,182,-25,,500,"13°56'47""(RT)",12.57433,78.45943,Good,Good,"11KV-1,LT-1",Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45943 12.57433, 78.45675 12.57474)"
230,,SC,34,231-230,300,296,-7,,505,"23°20'30""(LT)",12.57474,78.45675,Good,Good,Nil,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45675 12.57474, 78.45523 12.57568)"
229,,SA,34,230-229,200,195,36,,503,,12.57568,78.45523,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45523 12.57568, 78.45374 12.5766)"
228,,SD,36,229-228,200,193,2,,504,"31°36'45""(RT)",12.5766,78.45374,Good,Good,Nil,Small River,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45374 12.5766, 78.45158 12.57662)"
227,,SA,34,228-227,270,233,-11,,500,,12.57662,78.45158,Good,Good,11KV-2,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45158 12.57662, 78.44886 12.57662)"
226,,SC,34,227-226,270,295,28,,507,"10°06'27""(RT)",12.57662,78.44886,Good,Good,"11KV-2,LT-1",Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44886 12.57662, 78.44669 12.57624)"
225,,SA,34,226-225,235,242,-33,,513,,12.57624,78.44669,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44669 12.57624, 78.44495 12.5759)"
224,,SA,34,225-224,230,194,33,,523,,12.5759,78.44495,Good,Good,LT - 1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44495 12.5759, 78.4427 12.57548)"
223,,SC+3,37,224-223,250,248,7,,526,"10°45'38""(LT)",12.57548,78.4427,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4427 12.57548, 78.43977 12.57548)"
222,,SA+3,37,223-222,305,316,83,,535,,12.57548,78.43977,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43977 12.57548, 78.43719 12.57547)"
221,2W,SC+3,37,222-221,310,282,14,,546,"12°42'21""(LT)",12.57547,78.43719,Good,Good,Nil,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43719 12.57547, 78.4342 12.57612)"
220,,SA+3,37,221-220,300,333,40,,530,,12.57612,78.4342,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4342 12.57612, 78.43165 12.57678)"
219,,SA+3,37,220-219,320,287,-26,,527,,12.57678,78.43165,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43165 12.57678, 78.42886 12.57747)"
218,,SC,34,219-218,320,313,-52,,534,"04°54'11""(LT)",12.57747,78.42886,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42886 12.57747, 78.42706 12.57808)"
217,,SA,34,218-217,290,207,-11,,534,,12.57808,78.42706,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42706 12.57808, 78.4247 12.579)"
216,,SA,34,217-216,290,276,-1,,535,,12.579,78.4247,Good,Good,Nil,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4247 12.579, 78.42254 12.57981)"
215,,SA+3,37,216-215,290,250,10,,529,,12.57981,78.42254,Good,Good,Nil,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42254 12.57981, 78.41993 12.58084)"
214,,SA+6,40,215-214,280,306,17,,525,,12.58084,78.41993,Good,Good,Nil,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41993 12.58084, 78.41708 12.58192)"
213,,SA+6,40,214-213,280,332,-11,,526,,12.58192,78.41708,Good,Good,Nil,"Cart Road-1, River Crossing",Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41708 12.58192, 78.4144 12.58291)"
212,,SC+3,37,213-212,300,311,23,,536,"25°53'47""(LT)",12.58291,78.4144,Good,Good,Nil,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4144 12.58291, 78.4127 12.58467)"
211,,SA,34,212-211,268,269,-2,,545,,12.58467,78.4127,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4127 12.58467, 78.41106 12.58638)"
210,,SC,34,211-210,270,260,17,,549,"11°23'07""(RT)",12.58638,78.41106,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41106 12.58638, 78.40902 12.5878)"
209,,SD,36,210-209,290,273,1,,561,"59°05'06""(RT)",12.5878,78.40902,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40902 12.5878, 78.40675 12.58677)"
208,2W,SD,36,209-208,260,271,3,,558,"47°12'34""(RT)",12.58677,78.40675,Good,Good,Nil,Cart Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40675 12.58677, 78.40591 12.58423)"
207,,SA+6,40,208-207,320,297,7,,546,,12.58423,78.40591,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40591 12.58423, 78.40502 12.58147)"
206,,SC,34,207-206,320,322,35,,542,"28°16'53""(LT)",12.58147,78.40502,Good,Good,11KV-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40502 12.58147, 78.40352 12.58004)"
205,,SA,34,206-205,245,228,4,,537,,12.58004,78.40352,Good,Good,11KV-3,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40352 12.58004, 78.40189 12.57849)"
204,,SD+3,39,205-204,245,244,6,,534,"37°15'38""(LT)",12.57849,78.40189,Good,Good,LT-2,Tar Road-1,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40189 12.57849, 78.4001 12.57828)"
203,,SA,34,204-203,200,197,4,,538,,12.57828,78.4001,Good,Good,"11KV-1,LT-1",Main Road Bargur to Thokiyam,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4001 12.57828, 78.39833 12.57804)"
202,,SC+3,37,203-202,200,193,22,,547,"33°42'12""(RT)",12.57804,78.39833,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39833 12.57804, 78.39647 12.57642)"
201,,SA,34,202-201,305,270,27,,554,,12.57642,78.39647,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39647 12.57642, 78.39439 12.57469)"
200,,SC,34,201-200,300,296,25,,544,"23°46'25""(LT)",12.57469,78.39439,Good,Good,"11KV-1,LT-1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39439 12.57469, 78.39236 12.5741)"
199,,SA+3,37,200-199,235,229,_,,542,,12.5741,78.39236,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39236 12.5741, 78.39006 12.5734)"
198,,SC,34,199-198,265,261,-50,,557,"10°48'17""(RT)",12.5734,78.39006,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39006 12.5734, 78.3883 12.57248)"
197,,SA+3,37,198-197,240,218,-6,,549,,12.57248,78.3883,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3883 12.57248, 78.38627 12.57145)"
196,,SD,36,197-196,275,248,22,,543,"46°03'46""(LT)",12.57145,78.38627,Good,Good,11kv-3,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38627 12.57145, 78.38405 12.57219)"
195,,SA,34,196-195,280,255,-10,,545,,12.57219,78.38405,Good,Good,11kv-1,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38405 12.57219, 78.381556 12.57292)"
194,,SA+3,37,195-194,300,281,45,,542,,12.57292,78.381556,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.381556 12.57292, 78.37892 12.5737)"
193,2W,SD,36,194-193,250,300,-80,,535,"40°24'11""(RT)",12.5737,78.37892,Good,Good,LT-2,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37892 12.5737, 78.37685 12.57281)"
192,,SC,34,193-192,240,246,-17,,533,"20°44'25""(LT)",12.57281,78.37685,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37685 12.57281, 78.37484 12.57271)"
191,,SA,34,192-191,240,218,171,,535,,12.57271,78.37484,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37484 12.57271, 78.37245 12.57258)"
190,,SA,34,191-190,250,260,-35,,530,,12.57258,78.37245,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37245 12.57258, 78.37025 12.5725)"
189,,SC,34,190-189,284,239,94,,524,"09°13'52""(LT)",12.5725,78.37025,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37025 12.5725, 78.36772 12.57281)"
188,,SD,36,189-188,195,275,2,,516,"59°59'00""(LT)",12.57281,78.36772,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36772 12.57281, 78.36695 12.5746)"
187,,SA,34,188-187,200,217,-50,,521,,12.5746,78.36695,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36695 12.5746, 78.36662 12.57544)"
186,,SD,36,187-186,270,99,-74,,519,"36°37'18""(RT)",12.57544,78.36662,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36662 12.57544, 78.36417 12.57696)"
185,,SA,34,186-185,280,315,76,,522,,12.57696,78.36417,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36417 12.57696, 78.36266 12.57794)"
184,,SA,34,185-184,290,196,58,,520,,12.57794,78.36266,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36266 12.57794, 78.36044 12.57936)"
183,,SA+3,37,184-183,290,288,-57,,518,,12.57936,78.36044,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36044 12.57936, 78.35781 12.58102)"
182,,SA,34,183-182,290,340,27,,519,,12.58102,78.35781,Good,Good,11kv-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35781 12.58102, 78.35561 12.5824)"
181,,SC,34,182-181,210,284,-5,,530,"27°49'36""(LT)",12.5824,78.35561,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35561 12.5824, 78.35469 12.58399)"
180,,SD,36,181-180,280,204,63,,533,"41°51'51""(RT)",12.58399,78.35469,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35469 12.58399, 78.35232 12.58477)"
179,,SC+3,37,180-179,330,272,11,,528,"16°49'11""(LT)",12.58477,78.35232,Good,Good,11kv-1 LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35232 12.58477, 78.34998 12.5864)"
178,2W,SC+3,37,179-178,255,312,9,,520,"11°10'14""(RT)",12.5864,78.34998,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34998 12.5864, 78.34812 12.58722)"
177,,SA,34,178-177,250,223,-28,,520,,12.58722,78.34812,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34812 12.58722, 78.34597 12.58816)"
176,,SA,34,177-176,250,255,-55,,523,,12.58816,78.34597,Good,Good,LT-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34597 12.58816, 78.34371 12.58901)"
175,,SD+3,39,176-175,325,262,-2,,520,"34°44'42""(RT)",12.58901,78.34371,Good,Good,11kv-1,River Cross,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34371 12.58901, 78.34089 12.58833)"
174,,SA+3,37,175-174,325,314,58,,518,,12.58833,78.34089,Good,Good,11kv-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34089 12.58833, 78.33822 12.58763)"
173,,SC+3,37,174-173,310,301,-11,,519,"18°59'54""(LT)",12.58763,78.33822,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33822 12.58763, 78.33549 12.58782)"
172,,SC,34,173-172,270,298,48,,522,"19°42'00""(LT)",12.58782,78.33549,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33549 12.58782, 78.33276 12.589)"
171,,SA,34,172-171,270,325,35,,521,,12.589,78.33276,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33276 12.589, 78.33047 12.58998)"
170,,SA+3,37,171-170,270,272,0,,518,,12.58998,78.33047,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33047 12.58998, 78.32868 12.59076)"
169,,SA,34,170-169,270,212,5,,521,,12.59076,78.32868,Good,Good,11kv-1,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32868 12.59076, 78.32652 12.59183)"
168,,SC,34,169-168,250,261,24,,526,"13°55'44""(LT)",12.59183,78.32652,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32652 12.59183, 78.32504 12.59308)"
167,,SA,34,168-167,260,212,-52,,525,,12.59308,78.32504,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32504 12.59308, 78.32355 12.59435)"
166,,SA,34,167-166,250,215,12,,533,,12.59435,78.32355,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32355 12.59435, 78.32175 12.59589)"
165,,SA+3,37,166-165,260,260,-11,,535,,12.59589,78.32175,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32175 12.59589, 78.31973 12.59765)"
164,2W,SD,36,165-164,300,295,30,,538,"35°11'47""(RT)",12.59765,78.31973,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31973 12.59765, 78.31718 12.59793)"
163,,SA+6,40,164-163,300,276,12,,504,,12.59793,78.31718,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31718 12.59793, 78.3144 12.59817)"
162,,SC+3,37,163-162,250,302,53,,541,"09°32'29""(RT)",12.59817,78.3144,Good,Good,Nil,NH Krishnagiri to Palamner,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3144 12.59817, 78.31221 12.598)"
161,,SA,34,162-161,250,238,0,,548,,12.598,78.31221,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31221 12.598, 78.3098 12.59781)"
160,,SA,34,161-160,250,261,58,,544,,12.59781,78.3098,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3098 12.59781, 78.30772 12.59761)"
159,,SA,34,160-159,260,230,-53,,538,,12.59761,78.30772,Good,Good,11kv-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30772 12.59761, 78.30553 12.59739)"
158,,SB,32,159-158,250,238,35,,530,"30°00'38""(RT)",12.59739,78.30553,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30553 12.59739, 78.30398 12.59629)"
157,,SA+3,37,158-157,260,207,1,,531,,12.59629,78.30398,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30398 12.59629, 78.30205 12.59492)"
156,,SA,34,157-156,260,260,64,,537,,12.59492,78.30205,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30205 12.59492, 78.30012 12.59349)"
155,,SC+6,38,156-155,320,262,-45,,531,"05°20'59""(RT)",12.59349,78.30012,Good,Good,11kv-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30012 12.59349, 78.298 12.59159)"
154,,SC,34,155-154,260,313,17,,535,"38°23'34""(LT)",12.59159,78.298,Good,Good,11kv-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.298 12.59159, 78.299592 12.59143)"
153,,SA+3,37,154-153,260,225,3,,538,,12.59143,78.299592,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.299592 12.59143, 78.2934 12.59127)"
152,,SD,36,153-152,275,274,5,,532,"39°18'07""(RT)",12.59127,78.2934,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2934 12.59127, 78.29199 12.58996)"
151,,SA+3,37,152-151,275,211,9,,534,,12.58996,78.29199,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29199 12.58996, 78.28999 12.58816)"
150,2W,SD+3,39,151-150,252,297,29,,527,"39°52'24""(LT)",12.58816,78.28999,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28999 12.58816, 78.28777 12.58806)"
149,,SA,34,150-149,260,243,42,,530,,12.58806,78.28777,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28777 12.58806, 78.28542 12.58814)"
148,,SA+3,37,149-148,260,257,30,,525,,12.58814,78.28542,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28542 12.58814, 78.28308 12.58812)"
147,,SA,34,148-147,260,255,-7,,529,,12.58812,78.28308,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28308 12.58812, 78.28077 12.58813)"
146,,SA,34,147-146,260,251,10,,526,,12.58813,78.28077,Good,Good,Nil,Lake,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28077 12.58813, 78.27837 12.58811)"
145,,SC+3,37,146-145,290,261,15,,528,"05°37'00""(RT)",12.58811,78.27837,Good,Good,Nil,Lake,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27837 12.58811, 78.27618 12.58788)"
144,,SA,34,145-144,280,238,-71,,528,,12.58788,78.27618,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27618 12.58788, 78.2739 12.58756)"
143,,SA+3,37,144-143,280,250,34,,524,,12.58756,78.2739,Good,Good,Nil,Lake,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2739 12.58756, 78.27128 12.58716)"
142,,SA+3,37,143-142,280,287,51,,514,,12.58716,78.27128,Good,Good,Nil,Lake,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27128 12.58716, 78.26882 12.58675)"
141,,SA,34,142-141,280,270,8,,510,,12.58675,78.26882,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26882 12.58675, 78.26642 12.58639)"
140,,SA,34,141-140,280,265,23,,521,,12.58639,78.26642,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26642 12.58639, 78.26376 12.58601)"
139,,SD,36,140-139,220,291,-11,,521,"44°33'55""(LT)",12.58601,78.26376,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26376 12.58601, 78.26231 12.58691)"
138,,SA,34,139-138,220,186,9,,522,,12.58691,78.26231,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26231 12.58691, 78.26047 12.58805)"
137,2W,SC+3,37,138-137,290,239,72,,526,"10°22'32""(RT)",12.58805,78.26047,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26047 12.58805, 78.25806 12.589)"
136,,SA,34,137-136,290,282,-4,,534,,12.589,78.25806,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25806 12.589, 78.25577 12.58989)"
135,,SA+3,37,136-135,290,267,-11,,533,,12.58989,78.25577,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25577 12.58989, 78.25322 12.5909)"
134,,SA,34,135-134,290,301,-10,,531,,12.5909,78.25322,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25322 12.5909, 78.25083 12.59188)"
133,,SA+3,37,134-133,290,281,-21,,530,,12.59188,78.25083,Good,Good,11kv-2,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25083 12.59188, 78.24873 12.59286)"
132,,SC,34,133-132,320,248,-18,,531,"19°17'07""(RT)",12.59286,78.24873,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24873 12.59286, 78.24579 12.59317)"
131,,SA,34,132-131,320,324,4,,524,,12.59317,78.24579,Good,Good,11kv-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24579 12.59317, 78.24275 12.59344)"
130,,SA+3,37,131-130,320,331,-1,,526,,12.59344,78.24275,Good,Good,Nil,Tar Road,"Plain,Paling",SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24275 12.59344, 78.23972 12.59375)"
129,,SA+3,37,130-129,320,330,-36,,526,,12.59375,78.23972,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23972 12.59375, 78.23689 12.594)"
128,,SC+3,37,129-128,290,311,38,,523,"15°44'04""(LT)",12.594,78.23689,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23689 12.594, 78.23414 12.59503)"
127,,SA+3,37,128-127,300,318,-23,,528,,12.59503,78.23414,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23414 12.59503, 78.23158 12.59594)"
126,,SA,34,127-126,300,296,64,,535,,12.59594,78.23158,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23158 12.59594, 78.22902 12.59696)"
125,,SC,34,126-125,300,301,-65,,540,"02°37'14""(RT)",12.59696,78.22902,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22902 12.59696, 78.22683 12.59772)"
124,2W,SC,34,125-124,215,251,7,,544,"05°59'14""(RT)",12.59772,78.22683,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22683 12.59772, 78.22496 12.59816)"
123,,SD,36,124-123,247,209,-29,,542,"39°54'58""(LT)",12.59816,78.22496,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22496 12.59816, 78.2235 12.60009)"
122,,SA,34,123-122,245,268,18,,544,,12.60009,78.2235,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2235 12.60009, 78.22231 12.60165)"
121,,SD,36,122-121,280,216,-118,,545,"31°56'52""(RT)",12.60165,78.22231,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22231 12.60165, 78.22008 12.6025)"
120,,SA+3,37,121-120,195,260,-23,,541,,12.6025,78.22008,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22008 12.6025, 78.21769 12.60343)"
119,,SA,34,120-119,285,278,115,,556,,12.60343,78.21769,Good,Good,"11kv-2,LT-1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21769 12.60343, 78.21501 12.60445)"
118,,SD,36,119-118,285,314,10,,555,"33°29'20""(RT)",12.60445,78.21501,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21501 12.60445, 78.21263 12.60394)"
117,,SA,34,118-117,285,267,17,,549,,12.60394,78.21263,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21263 12.60394, 78.20993 12.60327)"
116,,SC,34,117-116,185,303,-8,,559,"17°37'57""(LT)",12.60327,78.20993,Good,Good,11kv-1,Tar Road,"Plain,Near school",SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20993 12.60327, 78.220796 12.60338)"
115,,SA,34,116-115,190,213,14,,567,,12.60338,78.220796,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.220796 12.60338, 78.20652 12.60348)"
114,,SC,34,115-114,270,155,30,,561,"18°50'36""(LT)",12.60348,78.20652,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20652 12.60348, 78.20432 12.60438)"
113,,SA,34,114-113,270,260,31,,562,,12.60438,78.20432,Good,Good,LT-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20432 12.60438, 78.20199 12.60529)"
112,,SA,34,113-112,290,273,-10,,561,,12.60529,78.20199,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20199 12.60529, 78.19968 12.60621)"
111,,SA,34,112-111,260,268,-2,,559,,12.60621,78.19968,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19968 12.60621, 78.19741 12.60713)"
110,,SA,34,111-110,270,256,0,,558,,12.60713,78.19741,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19741 12.60713, 78.19521 12.60804)"
109,2W,SC,34,110-109,290,260,-23,,554,"08°50'29""(RT)",12.60804,78.19521,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19521 12.60804, 78.1928 12.60863)"
108,,SA+3,37,109-108,300,269,18,,556,,12.60863,78.1928,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1928 12.60863, 78.19003 12.60933)"
