Tower No,JOINT BOX,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),,Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
107,,SA+3,37,108-107,300,310,5,,550,,12.60933,78.19003,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19003 12.60933, 78.18732 12.60996)"
106,,SA+3,37,107-106,300,302,64,,554,,12.60996,78.18732,Good,Good,11kv-1,vepanampalli road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18732 12.60996, 78.18483 12.61059)"
105,,SC,34,106-105,279,279,-18,1.13 Ω,554,"35°24'49""(LT)",12.61059,78.18483,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18483 12.61059, 78.18319 12.6125)"
104,,SA,34,104-105,280,303,8,2.01 Ω,549,,12.6125,78.18319,Good,Good,LT-1,,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18319 12.6125, 78.18147 12.61463)"
103,,SA,34,103-102,280,262,-11,8.12 Ω,540,,12.61463,78.18147,Good,Good,11KV-1,,Lake,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18147 12.61463, 78.17993 12.61644)"
102,,SA,34,102-101,280,275,-10,5.81 Ω,541,,12.61644,78.17993,Good,Good,"LT-1,wire cable",Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17993 12.61644, 78.17829 12.61834)"
101,,SC,34,101-100,280,216,-32,1.07Ω,546,"14°31'33""(LT)",12.61834,78.17829,Good,Good,"LT-1,11kv-1",Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17829 12.61834, 78.17743 12.62009)"
100,,SD,36,100-99,270,288,119,1.95Ω,542,"21°29'28""(RT)",12.62009,78.17743,Good,Good,cable wire,,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17743 12.62009, 78.17548 12.62186)"
99,,SA,34,99-98,290,282,3,5.10Ω,546,,12.62186,78.17548,Good,Good,LT-4,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17548 12.62186, 78.17363 12.62364)"
98,,SD,36,98-97,290,301,11,7.08Ω,542,"48°55'06""(LT)",12.62364,78.17363,Good,Good,LT-1,,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17363 12.62364, 78.17379 12.62634)"
97,,SA,34,97-96,300,310,-13,4.06Ω,545,,12.62634,78.17379,Good,Good,"11kv-1,LT-1",cement road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17379 12.62634, 78.17398 12.62912)"
96,,SC,34,96-95,300,332,18,2.06Ω,549,"21°57'57""(RT)",12.62912,78.17398,Good,Good,Nil,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17398 12.62912, 78.17303 12.63197)"
95,,SC+3,37,95-94,340,221,4,1.80Ω,555,"25°23'03""(RT)",12.63197,78.17303,Good,Good,LT-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17303 12.63197, 78.171 12.63407)"
94,2W,SC+3,37,94-93,320,317,9,1.71Ω,558,"09°38'20""(LT)",12.63407,78.171,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.171 12.63407, 78.16938 12.63644)"
93,,SA,34,93-92,300,289,47,1.60Ω,554,,12.63644,78.16938,Good,Good,"33kv-1,LT-3",Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16938 12.63644, 78.16792 12.63862)"
92,,SA,34,92-91,300,313,-11,1.58Ω,555,,12.63862,78.16792,Good,Good,Nil,Nil,Pit Area,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16792 12.63862, 78.16634 12.64098)"
91,,SA,34,91-90,310,292,-14,0.8Ω,556,,12.64098,78.16634,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16634 12.64098, 78.16486 12.64317)"
90,,SA,34,90-89,300,296,14,1.95Ω,551,,12.64317,78.16486,Good,Good,Nil,Nil,Pit area,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16486 12.64317, 78.16331 12.64535)"
89,,SC,34,89-88,310,301,7,2.05Ω,551,"29°30'06""(LT)",12.64535,78.16331,Good,Good,"11kv-1,LT-1",Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16331 12.64535, 78.16305 12.64804)"
88,,SC,34,88-87,308,261,-51,10.01Ω,556,"22°19'58""(RT)",12.64804,78.16305,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16305 12.64804, 78.16193 12.65013)"
87,,SA,34,87-86,275,286,9,5.61Ω,552,,12.65013,78.16193,Good,Good,LT-1,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16193 12.65013, 78.16071 12.65241)"
86,,SC+3,37,86-85,275,289,10,1.50Ω,559,"22°57'06""(LT)",12.65241,78.16071,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16071 12.65241, 78.16049 12.655)"
85,,SA,34,85-84,280,266,12,2.69Ω,562,,12.655,78.16049,Good,Good,11kv-1,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16049 12.655, 78.16032 12.65739)"
84,,SA,34,84-83,280,273,-35,1.26Ω,568,,12.65739,78.16032,Good,Good,Nil,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16032 12.65739, 78.16016 12.65984)"
83,,SD,36,83-82,270,321,69,0.99Ω,569,"29°38'55""(RT)",12.65984,78.16016,Good,Good,LT-1,Nil,Small hills,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16016 12.65984, 78.15854 12.66226)"
82,,SA,34,82-81,320,311,-6,3.41Ω,559,,12.66226,78.15854,Good,Good,"11kv-1,LT-2",,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15854 12.66226, 78.15696 12.66459)"
81,,SA,34,81-80,320,310,10,1.72Ω,554,,12.66459,78.15696,Good,Good,LT-2,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15696 12.66459, 78.1554 12.66693)"
80,2W,SD,36,80-79,320,308,7,1.59Ω,554,"23°34'38""(RT)",12.66693,78.1554,Good,Good,"LT-1, post is not good",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1554 12.66693, 78.15302 12.66846)"
79,,SA,34,79-78,315,350,-12,3.06Ω,554,,12.66846,78.15302,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15302 12.66846, 78.15031 12.67016)"
78,,SA,34,78-77,320,251,9,0.60Ω,557,,12.67016,78.15031,Good,Good,11kv-1.LT-1,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15031 12.67016, 78.14835 12.67137)"
77,,SC,34,77-76,290,296,18,2.10Ω,558,"11°30'23""(RT)",12.67137,78.14835,Good,Good,wire cable,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14835 12.67137, 78.14581 12.67231)"
76,,SA,34,76-75,290,280,-35,2.58Ω,558,,12.67231,78.14581,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14581 12.67231, 78.14338 12.67319)"
75,,SA,34,75-74,280,273,-27,7.26Ω,557,,12.67319,78.14338,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14338 12.67319, 78.14102 12.67406)"
74,,SA,34,74-73,280,292,24,10.12Ω,558,,12.67406,78.14102,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14102 12.67406, 78.13849 12.67497)"
73,,SA,34,73-72,280,271,-11,5.5Ω,563,,12.67497,78.13849,Good,Good,"33kv-1,LT-1",High way,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13849 12.67497, 78.13615 12.67583)"
72,,SA,34,72-71,290,272,15,5.72Ω,569,,12.67583,78.13615,Good,Good,Nil,Mud Road,Small hills,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13615 12.67583, 78.13381 12.6767)"
71,,SA,34,71-70,280,315,-6,3.2Ω,574,"13°30'31""(RT)",12.6767,78.13381,Good,Good,Nil,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13381 12.6767, 78.13092 12.67706)"
70,,SA,34,70-69,296,323,11,4.67Ω,578,,12.67706,78.13092,Good,Good,11kv-1,,Small hills,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13092 12.67706, 78.12798 12.67743)"
69,,SA,34,69-68,300,276,-8,6.21Ω,582,,12.67743,78.12798,Good,Good,LT-1,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12798 12.67743, 78.12545 12.67777)"
68,,SA,34,68-67,300,311,-21,0.91Ω,586,,12.67777,78.12545,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12545 12.67777, 78.1226 12.67814)"
67,,SA,34,67-66,300,285,36,3.25Ω,592,,12.67814,78.1226,Good,Good,"LT-1,cable",Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1226 12.67814, 78.12 12.67847)"
66,2W,SC,36,66-65,320,326,-32,1.62Ω,598,"42°31'47""(LT)",12.67847,78.12,Good,Good,"11kv-1,LT-1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12 12.67847, 78.11807 12.68072)"
65,,SC,34,65-64,187,176,47,1.55Ω,602,"20°00'29""(RT)",12.68072,78.11807,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11807 12.68072, 78.11667 12.68151)"
64,,SA,34,64-63,200,208,-18,1.96Ω,606,,12.68151,78.11667,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11667 12.68151, 78.115 12.68243)"
63,,SC,34,63-62,235,256,75,0.80Ω,610,"07°52'58""(LT)",12.68243,78.115,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.115 12.68243, 78.11312 12.68383)"
62,,SA,34,62-61,210,174,47,3.35Ω,601,,12.68383,78.11312,Good,Good,11kv-1,River Cross,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11312 12.68383, 78.11185 12.68478)"
61,,SA,34,61-60,250,282,34,0.20Ω,612,,12.68478,78.11185,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11185 12.68478, 78.10983 12.68637)"
60,,SC,34,60-59,267,220,66,0.55Ω,618,"12°14'48""(LT)",12.68637,78.10983,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10983 12.68637, 78.10855 12.68792)"
59,,SA,34,59-58,270,288,-44,6.55Ω,618,,12.68792,78.10855,Good,Good,11kv-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10855 12.68792, 78.1069 12.68995)"
58,,SD,36,58-57,200,125,41,1.35Ω,621,"21°15'52""(LT)",12.68995,78.1069,Good,Good,11kv-1,,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1069 12.68995, 78.10656 12.69102)"
57,,SD,36,57-56,180,133,56,1.15Ω,625,"34°49'31""(RT)",12.69102,78.10656,Good,Good,11kv-1,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10656 12.69102, 78.10559 12.69176)"
56,,SC,34,56-55,180,146,-17,1.15Ω,644,"07°45'18""(RT)",12.69176,78.10559,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10559 12.69176, 78.10443 12.69242)"
55,,SD,36,55-54,240,174,-8,3.1Ω,638,"18°43'15""(RT)",12.69242,78.10443,Good,Good,Nil,Nil,Near Temple,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10443 12.69242, 78.10286 12.69273)"
54,,SD+3,39,54-53,282,326,9,1.65Ω,641,"25°23'11""(LT)",12.69273,78.10286,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10286 12.69273, 78.10046 12.69449)"
53,,SA+3,37,53-52,270,229,1,5.00Ω,641,,12.69449,78.10046,Good,Good,11kv-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10046 12.69449, 78.09881 12.69576)"
52,2W,SC,34,52-51,245,189,14,1.60Ω,651,"19°31'39""(LT)",12.69576,78.09881,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09881 12.69576, 78.09788 12.6972)"
51,,SA,34,51-50,280,297,-3,5.60Ω,651,,12.6972,78.09788,Good,Good,11kv-2,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09788 12.6972, 78.09641 12.69946)"
50,,SA+3,37,50-49,260,268,-8,5.65Ω,646,,12.69946,78.09641,Good,Good,"11kv-1,LT-1",Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09641 12.69946, 78.0951 12.7015)"
49,,SC+T,34,49-48,327,318,3,1.40Ω,658,"18°35'42""(RT)",12.7015,78.0951,Good,Good,Nil,Nil,land,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0951 12.7015, 78.0928 12.70334)"
48,,SD,36,48-47,225,224,8,1.95Ω,660,"41°08'48""(RT)",12.70334,78.0928,Good,Good,11kv-1,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0928 12.70334, 78.09073 12.70327)"
47,,SA,34,47-46,210,196,-58,2.95Ω,670,,12.70327,78.09073,Good,Good,Nil,Nil,"Plain,Paling",SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09073 12.70327, 78.08893 12.70331)"
46,,SA,34,46-45,250,253,-3,0.30Ω,670,,12.70331,78.08893,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08893 12.70331, 78.0866 12.70345)"
45,,SC+T,34,45-44,269,277,-16,1.10Ω,666,"15°44'04""(RT)",12.70345,78.0866,Good,Good,LT-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0866 12.70345, 78.08411 12.70292)"
44,,SD+3,39,44-43,285,282,37,1.70Ω,663,"58°31'11""(RT)",12.70292,78.08411,Good,Good,Nil,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08411 12.70292, 78.08326 12.70053)"
43,,SC,34,43-42,240,232,5,0.16Ω,670,"17°20'06""(LT)",12.70053,78.08326,Good,Good,Nil,"Tar Road,River cross",Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08326 12.70053, 78.08199 12.69885)"
42,,SD,36,42-41,245,303,30,0.95Ω,664,"53°37'35""(LT)",12.69885,78.08199,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08199 12.69885, 78.07919 12.69886)"
41,,SA+3,37,41-40,240,243,-4,1.70Ω,657,,12.69886,78.07919,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07919 12.69886, 78.07695 12.69883)"
40,,SD,36,40-39,265,281,-3,1.80Ω,665,"42°59'18""(RT)",12.69883,78.07695,Good,Good,11kv-1,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07695 12.69883, 78.0751 12.69709)"
39,,SA,34,39-38,260,223,2,0.14Ω,671,,12.69709,78.0751,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0751 12.69709, 78.07362 12.69569)"
38,,SA+3,37,38-37,260,255,-6,3.45Ω,670,,12.69569,78.07362,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07362 12.69569, 78.07191 12.6941)"
37,2W,SC+T,34,37-36,280,250,10,0.65Ω,691,"14°45'07""(LT)",12.6941,78.07191,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07191 12.6941, 78.0699 12.69302)"
36,,SA+3,37,36-35,290,294,-4,3.5Ω,683,,12.69302,78.0699,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0699 12.69302, 78.06754 12.69169)"
35,,SA+3,37,35-34,290,293,-18,6.5Ω,676,,12.69169,78.06754,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06754 12.69169, 78.06519 12.69043)"
34,,SC+3,37,34-33,290,288,46,3.0Ω,687,"01°58'38""(RT)",12.69043,78.06519,Good,Good,LT-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06519 12.69043, 78.06389 12.68913)"
33,,SA+3,37,33-32,280,286,-6,0.50Ω,698,,12.68913,78.06389,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06389 12.68913, 78.06058 12.68786)"
32,,SA+3,37,32-31,290,280,2,0.35Ω,693,,12.68786,78.06058,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06058 12.68786, 78.05832 12.68663)"
31,,SC,34,31-30,280,284,-1,0.05Ω,695,"10°35'12""(RT)",12.68663,78.05832,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05832 12.68663, 78.0563 12.68499)"
30,,SA,34,30-29,220,238,14,0.32Ω,691,,12.68499,78.0563,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0563 12.68499, 78.05457 12.68365)"
29,,SA,34,29-28,290,244,24,5.79Ω,677,,12.68365,78.05457,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05457 12.68365, 78.05286 12.68223)"
28,,SA,34,28-27,270,276,-23,1.13Ω,676,,12.68223,78.05286,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05286 12.68223, 78.05088 12.68067)"
27,,SD,36,27-26,222,220,-22,3.70Ω,677,"30°36'27""(RT)",12.68067,78.05088,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05088 12.68067, 78.05017 12.67882)"
26,,SA,34,26-25,220,221,7,7.35Ω,673,,12.67882,78.05017,Good,Good,LT-2,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05017 12.67882, 78.04946 12.67696)"
25,,SD,36,25-24,232,218,22,0.52Ω,676,"44°48'19""(LT)",12.67696,78.04946,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04946 12.67696, 78.04764 12.67614)"
24,,SA,34,24-23,240,216,9,0.75Ω,674,,12.67614,78.04764,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04764 12.67614, 78.04584 12.6753)"
23,,SC,34,23-22,240,263,-5,2.25Ω,675,"00°00'00""",12.6753,78.04584,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04584 12.6753, 78.04365 12.67428)"
22,2W,SC,34,22-21,290,312,5,1.55Ω,678,"29°27'05""(LT)",12.67428,78.04365,Good,Good,Nil,Card track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04365 12.67428, 78.04079 12.67448)"
21,,SA+3,37,21-20,295,288,-4,2.85Ω,670,,12.67448,78.04079,Good,Good,Nil,Nil,Mini Dam,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04079 12.67448, 78.03814 12.67466)"
20,,SA+3,37,20-19,305,283,-19,1.5Ω,678,,12.67466,78.03814,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03814 12.67466, 78.03552 12.67482)"
19,,SD,36,19-18,330,321,-3,0.45Ω,689,"16°18'39""(RT)",12.67482,78.03552,Good,Good,Nil,Card track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03552 12.67482, 78.03264 12.67418)"
18,,SC+6,40,18-17,330,335,13,0.55Ω,679,"00°00'00""",12.67418,78.03264,Good,Good,765kv Powergrid DPR-TKR T.No-180-181,Nil,Hill Area,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03264 12.67418, 78.02964 12.67348)"
17,,SC,34,17-16,285,280,18,1.25Ω,692,"13°21'09""(LT)",12.67348,78.02964,Good,Good,Nil,River Cross,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02964 12.67348, 78.02707 12.67348)"
16,,SA+6,40,16-15,285,289,-10,1.68Ω,685,,12.67348,78.02707,Good,Good,11kv-1,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02707 12.67348, 78.02161 12.67345)"
15,,SA,34,15-14,285,304,-1,0.80Ω,690,,12.67345,78.02161,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02161 12.67345, 78.0244 12.67344)"
14,,SA,34,14-13,285,288,3,10.40Ω,701,,12.67344,78.0244,Good,Good,11kv-1,cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0244 12.67344, 78.02161 12.67341)"
13,,SD,36,13-Dec,200,187,28,0.30Ω,701,"35°06'07""(RT)",12.67341,78.02161,Good,Good,11kv-3,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02161 12.67341, 78.01895 12.67242)"
12,2W,SD,36,12-Nov,295,277,-13,0.64Ω,701,"50°42'21""(LT)",12.67242,78.01895,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01895 12.67242, 78.01755 12.67307)"
11,,SA+3,37,11-Oct,290,300,-8,5.30Ω,692,,12.67307,78.01755,Good,Good,"11kv-1,LT-1",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01755 12.67307, 78.01507 12.67379)"
10,,SC,34,10-Sep,280,281,76,3.35Ω,701,"07°06'06""(RT)",12.67379,78.01507,Good,Good,11kv-2,Mud Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01507 12.67379, 78.01241 12.67416)"
9,,SA,34,09-Aug,290,287,5,3.70Ω,700,,12.67416,78.01241,Good,Good,Nil,Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01241 12.67416, 78.00983 12.67464)"
8,,SA,34,08-Jul,280,252,-15,4.0Ω,694,,12.67464,78.00983,Good,Good,"11kv-1,LT-1",Cart track,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00983 12.67464, 78.00723 12.67494)"
7,,SA,34,07-Jun,290,303,-108,3.20Ω,695,,12.67494,78.00723,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00723 12.67494, 78.00491 12.6754)"
6,,SA,34,06-May,290,298,-1,2.0Ω,699,,12.6754,78.00491,Good,Good,400kv-1 power grid T.NO-193-194 KLR-  Hosur,Nil,Earth wire cutting,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00491 12.6754, 78.00216 12.67583)"
5,,SC,34,05-Apr,280,204,#VALUE!,4.0Ω,706,"01°11'43""(LT)",12.67583,78.00216,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00216 12.67583, 77.99944 12.67622)"
4,,SC,34,04-Mar,340,335,#VALUE!,4.0Ω,713,"10°17'34""(RT)",12.67622,77.99944,Good,Good,11kv-1,,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99944 12.67622, 77.9976 12.67632)"
3,,SC+3,37,03-Feb,285,300,#VALUE!,7.5Ω,724,"18°17'03""(RT)",12.67632,77.9976,Good,Good,11kv-2,Tar Road,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9976 12.67632, 77.99451 12.67556)"
2,,SD,34,02-Jan,250,358,0,5.3Ω,726,"58°44'24""(RT)",12.67556,77.99451,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99451 12.67556, 77.99188 12.67334)"
1,,SA,34, 1 - SPL2,250,251,0,3.2Ω,720,,12.67334,77.99188,Good,Good,"400kv BS LILO T.No-534,11kv-2",Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99188 12.67334, 77.99061 12.67118)"
SPL-2,,DC,20,SPL2 - SPL 1,_,158,_,5.3Ω,719,"89°34'05""(RT)",12.67118,77.99061,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99061 12.67118, 77.99201 12.67075)"
SPL1,,DC,20,SPL1-GANTRY (SHOOLAGIRI),_,101,_,3.8Ω,722,"36°19'13""(RT)",12.67075,77.99201,Good,No Earth Wire,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99201 12.67075, 77.9929 12.67105)"
GANTRY (SHOOLAGIRI),2W,T,20,_,_,_,_,_,719,,12.67105,77.9929,Good,Good,Nil,Nil,Plain,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
