Tower No,JOINT BOX,Tower Type,Tower Type(T/S),Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY INGUR 230KV SS,2W,T,GANTRY,20,,,,325,,77.57638889,11.24358333,GOOD,MISSING,,,PLAIN,230KV INGUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57638888888889 11.243583333333332, 77.57619444444444 11.243305555555555)"
T.NO 305,,T,DD,28,Gantry-305,36.35931793,5.49,329,"100°5'35""",77.57619444,11.24330556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57619444444444 11.243305555555555, 77.57530555555554 11.24411111111111)"
T.NO 304,,T,DD,28,305-304,131.0457935,7.19,309,"62°6'24""",77.57530556,11.24411111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57530555555554 11.24411111111111, 77.57591666666666 11.246527777777777)"
T.NO 303,,S,DA,26,304-303,276.7417569,4.96,311,,77.57591667,11.24652778,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57591666666666 11.246527777777777, 77.57647222222222 11.248555555555555)"
T.NO 302,,S,DA,26,303-302,232.3553313,6.27,307,,77.57647222,11.24855556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57647222222222 11.248555555555555, 77.57691666666666 11.250361111111111)"
T.NO 301,,S,DA,26,302-301,205,5.72,303,,77.57691667,11.25036111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57691666666666 11.250361111111111, 77.57738888888889 11.252166666666668)"
T.NO 300,,T,DD,28,301-300,206.1552813,9.37,299,"84°11'48""",77.57738889,11.25216667,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57738888888889 11.252166666666668, 77.5796111111111 11.251833333333334)"
T.NO 299,,T,DB,2,300-299,247.3479331,11.46,291,"11°40'31""",77.57961111,11.25183333,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5796111111111 11.251833333333334, 77.58225 11.252027777777778)"
T.NO 298,,S,DA,26,299-298,288.0867925,2.83,292,,77.58225,11.25202778,GOOD,GOOD,2 NOS LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58225 11.252027777777778, 77.585 11.25225)"
T.NO 297,,S,DA,26,298-297,302.0364216,13.42,302,,77.585,11.25225,GOOD,GOOD,"2 NOS HT,LT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.585 11.25225, 77.58752777777778 11.252277777777778)"
T.NO 296,2W,T,DB,24,297-296,276.0887538,15.11,291,"3°59'21""",77.58752778,11.25227778,GOOD,GOOD,"LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58752777777778 11.252277777777778, 77.59025 11.252305555555555)"
T.NO 295,,S,DA,26,296-295,297.0420846,11.47,285,,77.59025,11.25230556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59025 11.252305555555555, 77.59288888888888 11.252333333333333)"
T.NO 294,,S,DA,26,295-294,289.0432494,7.11,286,,77.59288889,11.25233333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59288888888888 11.252333333333333, 77.59519444444445 11.25225)"
T.NO 293,,S,DA,26,294-293,250.0719896,5.39,285,,77.59519444,11.25225,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59519444444445 11.25225, 77.59747222222222 11.252194444444445)"
T.NO 292,,S,DA,26,293-292,251.0179276,10.55,276,,77.59747222,11.25219444,GOOD,GOOD,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59747222222222 11.252194444444445, 77.59975 11.252138888888888)"
T.NO 291,,T,DD,28,292-291,248.07257,8.41,288,"40°27'37""",77.59975,11.25213889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59975 11.252138888888888, 77.60033333333332 11.25163888888889)"
T.NO 290,,T,DD,28,291-290,84.3860178,6.43,285,"50°42'29""",77.60033333,11.25163889,GOOD,GOOD,110KV CROSSING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60033333333332 11.25163888888889, 77.60272222222221 11.252027777777778)"
T.NO 289,,T,DB,24,290-289,264.0378761,5.31,284,"10°22'39""",77.60272222,11.25202778,GOOD,GOOD,"2 NOS LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60272222222221 11.252027777777778, 77.60502777777778 11.251972222222221)"
T.NO 288,,S,DA,26,289-288,253.007905,6.39,282,,77.60502778,11.25197222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60502777777778 11.251972222222221, 77.60727777777777 11.251944444444444)"
T.NO 287,,T,DD,28,288-287,246.0020325,9.42,281,"54°41'33""",77.60727778,11.25194444,GOOD,GOOD,2 NOS LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60727777777777 11.251944444444444, 77.60886111111111 11.254083333333334)"
T.NO 286,,T,DB,24,287-286,291.6659048,11.13,277,"10°22'39""",77.60886111,11.25408333,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60886111111111 11.254083333333334, 77.61030555555556 11.25611111111111)"
T.NO 285,,T,DD,28,286-285,274.361076,10.85,275,"54°41'33""",77.61030556,11.25611111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61030555555556 11.25611111111111, 77.61188888888888 11.258416666666667)"
T.NO 284,,S,DA,26,285-284,309.8080051,10.86,274,,77.61188889,11.25841667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61188888888888 11.258416666666667, 77.61330555555556 11.260777777777777)"
T.NO 283,,T,DD,28,284-283,303.9078808,9.46,279,"49°27'6""",77.61330556,11.26077778,GOOD,GOOD,HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61330555555556 11.260777777777777, 77.61308333333332 11.261583333333334)"
T.NO 1 ERODE LILO,3W,T,DB,24,283-1,90.80198236,_,276,"7°10'35""",77.61308333,11.26158333,GOOD,GOOD,NEW INSERT TOWER,,PLAIN,NEW TOWER TO LINK ERODE SS WORK ON PROGRESS.NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61308333333332 11.261583333333334, 77.61302777777777 11.261944444444444)"
T.NO 282,,T,DC,26,1-282,42.57933771,14.56,275,"27°1'38""",77.61302778,11.26194444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61302777777777 11.261944444444444, 77.6138611111111 11.264444444444445)"
T.NO 281,,T,DD,28,282-281,291.5956104,11.59,282,"179°46'34""",77.61386111,11.26444444,GOOD,GOOD,HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6138611111111 11.264444444444445, 77.6146111111111 11.266722222222223)"
T.NO 280,,T,DB,24,281-280,265.0471656,13.56,286,"5°25'13""",77.61461111,11.26672222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6146111111111 11.266722222222223, 77.61513888888888 11.269166666666667)"
T.NO 279,,T,DD,28,280-279,275.9510826,7.46,272,"179°58'5""",77.61513889,11.26916667,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61513888888888 11.269166666666667, 77.61566666666666 11.271555555555556)"
T.NO 278,,T,DD,28,279-278,271.8308297,9.11,269,"30°41'31""",77.61566667,11.27155556,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61566666666666 11.271555555555556, 77.61725 11.273222222222223)"
T.NO 277,,T,DB,24,278-277,251.2468905,10.13,269,"1°12'2""",77.61725,11.27322222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61725 11.273222222222223, 77.61905555555555 11.275083333333335)"
T.NO 276,,S,DA,26,277-276,285.0701668,13.92,259,,77.61905556,11.27508333,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61905555555555 11.275083333333335, 77.62086111111111 11.27688888888889)"
T.NO 275,,T,DC,26,276-275,280.0464247,7.97,260,"22°4'19""",77.62086111,11.27688889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62086111111111 11.27688888888889, 77.62197222222221 11.279472222222223)"
T.NO 274,,S,DA,26,275-274,312.9233133,13.78,255,,77.62197222,11.27947222,GOOD,GOOD,"2 NOS LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62197222222221 11.279472222222223, 77.62325 11.282666666666668)"
T.NO 273,,T,DC,26,274-273,379.2255266,7.02,254,"21°52'6""",77.62325,11.28266667,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62325 11.282666666666668, 77.62525 11.284694444444444)"
T.NO 272,,T,DC,32,273-272,313.3448579,5.47,254,"29°10'49""",77.62525,11.28469444,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62525 11.284694444444444, 77.62588888888888 11.287055555555556)"
T.NO 271,,T,DD,34,272-271,269.4624278,3.12,252,"49°19'29""",77.62588889,11.28705556,GOOD,GOOD,,RIVER,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62588888888888 11.287055555555556, 77.62474999999999 11.288694444444443)"
T.NO 270,,T,DB,24,271-270,218.3254452,11.52,252,"2°9'6""",77.62475,11.28869444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62474999999999 11.288694444444443, 77.62386111111111 11.289861111111112)"
T.NO 269,,T,DB,24,270-269,164.2010962,5.13,248,"1°28'6""",77.62386111,11.28986111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62386111111111 11.289861111111112, 77.62338888888888 11.290555555555555)"
T.NO 268,2W,T,DB,24,269-268,91.02197537,7.02,247,"7°35'42""",77.62338889,11.29055556,GOOD,GOOD,110KV CROSSING,,PLAIN,THIRUVACHI - METTUKADAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62338888888888 11.290555555555555, 77.62155555555555 11.2925)"
T.NO 267,,T,DC,26,268-267,293.5932561,9.02,253,"24°11'16""",77.62155556,11.2925,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62155555555555 11.2925, 77.62083333333332 11.294638888888889)"
T.NO 266,,T,DC,26,267-266,248.5678982,5.95,258,"16°35'34""",77.62083333,11.29463889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62083333333332 11.294638888888889, 77.62080555555555 11.296111111111111)"
T.NO 265,,S,DA,26,266-265,163.1103921,8.56,255,,77.62080556,11.29611111,GOOD,GOOD,"2 NOS LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62080555555555 11.296111111111111, 77.62069444444444 11.298472222222221)"
T.NO 264,,T,DD,28,265-264,262.2746652,6.13,249,"30°10'24""",77.62069444,11.29847222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62069444444444 11.298472222222221, 77.62183333333333 11.300527777777779)"
T.NO 263,,T,DD,28,264-263,259.8865137,7.47,245,"179°20'15""",77.62183333,11.30052778,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62183333333333 11.300527777777779, 77.62288888888888 11.3025)"
T.NO 262,,T,DB,30,263-262,245.9776413,4.26,237,"1°47'38""",77.62288889,11.3025,GOOD,GOOD,2 NOS LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62288888888888 11.3025, 77.62402777777777 11.3045)"
T.NO 261,,T,DC,32,262-261,254.6723385,3.95,241,"16°31'42""",77.62402778,11.3045,GOOD,GOOD,2 NOS LT,"TAAR ROAD,RIVER",WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62402777777777 11.3045, 77.62444444444444 11.306222222222223)"
T.NO 260,,S,DC,26,261-260,194.2832983,5.17,239,,77.62444444,11.30622222,GOOD,GOOD,2 NOS LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62444444444444 11.306222222222223, 77.62488888888888 11.308222222222224)"
T.NO 259,,T,DC,26,260-259,226.5149002,4.44,243,"28°18'33""",77.62488889,11.30822222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62488888888888 11.308222222222224, 77.62658333333333 11.310305555555557)"
T.NO 258,,S,DA,26,259-258,296.7305175,3.56,235,,77.62658333,11.31030556,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62658333333333 11.310305555555557, 77.62838888888888 11.312166666666668)"
T.NO 257,,S,DA,26,258-257,284.4292531,17.11,238,,77.62838889,11.31216667,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62838888888888 11.312166666666668, 77.6301111111111 11.31413888888889)"
T.NO 256,,S,DA,26,257-256,289.4995682,11.51,239,,77.63011111,11.31413889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6301111111111 11.31413888888889, 77.63180555555554 11.316027777777778)"
T.NO 255,,T,DC,26,256-255,279.3027032,6.87,234,"20°14'59""",77.63180556,11.31602778,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63180555555554 11.316027777777778, 77.63263888888888 11.318277777777778)"
T.NO 254,,S,DA,26,255-254,265.0358466,4.56,230,,77.63263889,11.31827778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63263888888888 11.318277777777778, 77.63358333333333 11.320666666666666)"
T.NO 253,,S,DA,26,254-253,282.6605738,7.59,232,,77.63358333,11.32066667,GOOD,GOOD," LT ,",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63358333333333 11.320666666666666, 77.63444444444445 11.323166666666667)"
T.NO 252,,S,DA,26,253-252,291.5647441,9.42,240,,77.63444444,11.32316667,GOOD,GOOD,400KV CROSSING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63444444444445 11.323166666666667, 77.63513888888889 11.32461111111111)"
T.NO 251,2W,T,DD,28,252-251,179.4268653,13.17,241,"41°30'49""",77.63513889,11.32461111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63513888888889 11.32461111111111, 77.63719444444445 11.325722222222222)"
T.NO 250,,S,DA,26,251-250,256.517056,12.97,238,,77.63719444,11.32572222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63719444444445 11.325722222222222, 77.63919444444446 11.326777777777778)"
T.NO 249,,S,DA,26,250-249,246.5319452,9.07,230,,77.63919444,11.32677778,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63919444444446 11.326777777777778, 77.64097222222223 11.327666666666666)"
T.NO 248,,S,DA,26,249-248,218.7167118,11.47,235,,77.64097222,11.32766667,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64097222222223 11.327666666666666, 77.64305555555556 11.328722222222222)"
T.NO 247,,S,DA,32,248-247,255.8378393,8.93,231,,77.64305556,11.32872222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64305555555556 11.328722222222222, 77.64533333333334 11.32986111111111)"
T.NO 246,,T,DD,34,247-246,278.2373088,IN WATER,232,"31°45'21""",77.64533333,11.32986111,GOOD,GOOD,"LT,HT","TAAR ROAD,RIVER",WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64533333333334 11.32986111111111, 77.6465 11.331805555555555)"
T.NO 245,,S,DA,26,246-245,248.6966023,7.57,239,,77.6465,11.33180556,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6465 11.331805555555555, 77.64775 11.333916666666667)"
T.NO 244,,T,DC,26,245-244,270.6510669,6.36,231,"25°55'12""",77.64775,11.33391667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64775 11.333916666666667, 77.64794444444445 11.336166666666667)"
T.NO 243,,S,DA,26,244-243,252.5727618,9.82,232,,77.64794444,11.33616667,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64794444444445 11.336166666666667, 77.6481388888889 11.33838888888889)"
T.NO 242,,T,DD,28,243-242,246.8116691,10.97,223,"44°6'3""",77.64813889,11.33838889,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6481388888889 11.33838888888889, 77.65013888888889 11.340194444444444)"
T.NO 241,,S,DA,26,242-241,293.6954205,6.07,233,,77.65013889,11.34019444,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65013888888889 11.340194444444444, 77.65222222222222 11.341916666666668)"
T.NO 240,,S,DA,26,241-240,298.6050904,5.96,236,,77.65222222,11.34191667,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65222222222222 11.341916666666668, 77.65405555555556 11.3435)"
T.NO 239,2W,T,DD,28,240-239,266.9925093,4.02,220,"45°11'40""",77.65405556,11.3435,GOOD,GOOD,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65405555555556 11.3435, 77.65416666666667 11.345972222222223)"
T.NO 238,,S,DA,26,239-238,272.1176216,5.11,216,,77.65416667,11.34597222,GOOD,GOOD,"3 NOS LT, HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65416666666667 11.345972222222223, 77.65433333333334 11.348277777777778)"
T.NO 237,,S,DA,26,238-237,257.5616431,8.73,213,,77.65433333,11.34827778,GOOD,GOOD,LT,STREAM,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65433333333334 11.348277777777778, 77.65452777777779 11.350555555555555)"
T.NO 236,,T,DC,26,237-236,251.6445906,6.79,212,"19°6'46""",77.65452778,11.35055556,GOOD,GOOD,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65452777777779 11.350555555555555, 77.65544444444446 11.35275)"
T.NO 235,,S,DA,26,236-235,262.017175,4.36,207,,77.65544444,11.35275,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65544444444446 11.35275, 77.65630555555556 11.354722222222222)"
T.NO 234,,T,DC,26,235-234,239.3846277,5.11,201,"15°13'1""",77.65630556,11.35472222,GOOD,GOOD,"HT,",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65630555555556 11.354722222222222, 77.65725 11.355916666666666)"
T.NO 233,,T,DD,28,234-233,167.6096656,3.21,200,"37°6'5""",77.65725,11.35591667,GOOD,GOOD,"LT,110KV CROSSING",STREAM,PLAIN,THINGALUR - ERODE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65725 11.355916666666666, 77.65730555555557 11.358611111111111)"
T.NO 232,,S,DA,26,233-232,297.0420846,1.56,203,,77.65730556,11.35861111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65730555555557 11.358611111111111, 77.65733333333334 11.361305555555555)"
T.NO 231,,T,DD,28,232-231,300.0016667,3.33,209,"42°14'33""",77.65733333,11.36130556,GOOD,GOOD,2 NOS LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65733333333334 11.361305555555555, 77.65908333333334 11.363166666666666)"
T.NO 230,,S,DA,26,231-230,280.303407,4.92,206,,77.65908333,11.36316667,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65908333333334 11.363166666666666, 77.66075000000001 11.364916666666666)"
T.NO 229,,T,DD,28,230-229,266.056385,7.63,205,"179°18'15""",77.66075,11.36491667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66075000000001 11.364916666666666, 77.66183333333333 11.366027777777777)"
T.NO 228,,T,DD,28,229-228,169.070991,8.26,207,"84°8'59""",77.66183333,11.36602778,GOOD,GOOD,,"TAAR ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66183333333333 11.366027777777777, 77.66266666666667 11.368777777777778)"
T.NO 227,,S,DA,26,228-227,319.9203026,4.23,204,,77.66266667,11.36877778,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66266666666667 11.368777777777778, 77.66291666666667 11.371111111111112)"
T.NO 226,,S,DA,26,227-226,259.2084104,5.86,205,,77.66291667,11.37111111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66291666666667 11.371111111111112, 77.66411111111111 11.373527777777777)"
T.NO 225,,T,DC,26,226-225,296.9983165,5.31,195,"22°50'34""",77.66411111,11.37352778,GOOD,GOOD,LT,"TAAR ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66411111111111 11.373527777777777, 77.66425000000001 11.376027777777779)"
T.NO 1 THINGALUR LILO,2W,T,DD,26,225-1,277.3048864,12.72,199,"97°8'4""",77.66425,11.37602778,GOOD,GOOD,LT,,PLAIN,THINGALUR LILO NEED 3WAY JUNCTION BOX.                                 ANOTHER LINE IS GOING TO K.R THOPPUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66425000000001 11.376027777777779, 77.66177777777779 11.375861111111112)"
T.NO 2,,S,DA,26,01-Feb,270.8154353,2.22,207,,77.66177778,11.37586111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66177777777779 11.375861111111112, 77.65894444444444 11.375777777777778)"
T.NO 3,,T,DD,28,02-Mar,309.1957309,14.52,207,"78°43'10""",77.65894444,11.37577778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65894444444444 11.375777777777778, 77.65866666666668 11.376972222222223)"
T.NO 4,,T,DD,28,03-Apr,136.3084737,9.42,203,"62°13'53""",77.65866667,11.37697222,GOOD,GOOD,HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65866666666668 11.376972222222223, 77.65797222222223 11.37713888888889)"
T.NO 5,,T,DD,28,04-May,78.10249676,5.11,204,"33°1'59""",77.65797222,11.37713889,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65797222222223 11.37713888888889, 77.65608333333334 11.379111111111111)"
T.NO 6,,T,DC,26,05-Jun,298.4828303,6.53,207,"18°51'53""",77.65608333,11.37911111,GOOD,GOOD,2 NOS HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65608333333334 11.379111111111111, 77.65430555555557 11.380055555555556)"
T.NO 7,,T,DC,26,06-Jul,220.9524836,7.51,215,"25°16'17""",77.65430556,11.38005556,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65430555555557 11.380055555555556, 77.65219444444445 11.38013888888889)"
T.NO 8,,T,DC,26,07-Aug,232.1745033,7.25,208,"24°4'45""",77.65219444,11.38013889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65219444444445 11.38013888888889, 77.65080555555556 11.37963888888889)"
T.NO 9,,S,DA,26,08-Sep,162.1172415,9.32,214,,77.65080556,11.37963889,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65080555555556 11.37963888888889, 77.64894444444445 11.378916666666667)"
T.NO 10,,S,DA,26,09-Oct,215.4065923,12.94,220,,77.64894444,11.37891667,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64894444444445 11.378916666666667, 77.64719444444445 11.378222222222222)"
T.NO 11,,S,DA,26,10-Nov,207.0772803,9.43,213,,77.64719444,11.37822222,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64719444444445 11.378222222222222, 77.64572222222223 11.377666666666666)"
T.NO 12,,T,DD,28,11-Dec,172.8872465,7.11,209,"61°11'22""",77.64572222,11.37766667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64572222222223 11.377666666666666, 77.64547222222222 11.375805555555557)"
T.NO 13,,T,DC,26,Dec-13,206.5187643,7.21,211,"22°15'54""",77.64547222,11.37580556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64547222222222 11.375805555555557, 77.64444444444445 11.374)"
T.NO 14,,S,DA,26,13-14,228.2542442,5.43,206,,77.64444444,11.374,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64444444444445 11.374, 77.64352777777779 11.372388888888889)"
T.NO 15,,S,DA,26,14-15,205.9126028,9.48,224,,77.64352778,11.37238889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64352777777779 11.372388888888889, 77.64252777777779 11.370722222222224)"
T.NO 16,,T,DD,34,15-16,213.2158531,5.79,228,"34°8'29""",77.64252778,11.37072222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64252777777779 11.370722222222224, 77.64122222222223 11.370111111111111)"
T.NO 17,,S,DA,32,16-17,158.3161394,4.51,230,,77.64122222,11.37011111,GOOD,GOOD,"LT,HT","TAAR ROAD,RIVER",WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64122222222223 11.370111111111111, 77.63975 11.369388888888889)"
T.NO 18,2W,T,DB,24,17-18,180.6792739,3.23,231,"11°48'51""",77.63975,11.36938889,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63975 11.369388888888889, 77.63880555555556 11.36913888888889)"
T.NO 19,,T,DC,26,18-19,105.5130324,1.83,230,"15°23'16""",77.63880556,11.36913889,GOOD,GOOD,"LT,230KV CROSSING",,PLAIN,MPTS - INGUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63880555555556 11.36913888888889, 77.63616666666667 11.369166666666667)"
T.NO 20,,S,DA,26,19-20,289,4.32,232,,77.63616667,11.36916667,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63616666666667 11.369166666666667, 77.63327777777778 11.369250000000001)"
T.NO 21,,S,DA,26,20-21,317.0394297,5.83,235,,77.63327778,11.36925,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63327777777778 11.369250000000001, 77.63074999999999 11.369333333333334)"
T.NO 22,,S,DA,26,21-22,274.0656856,3.21,227,,77.63075,11.36933333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63074999999999 11.369333333333334, 77.62852777777778 11.369333333333334)"
T.NO 23,,T,DB,24,22-23,243,3.23,234,"14°2'7""",77.62852778,11.36933333,GOOD,GOOD,"LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62852777777778 11.369333333333334, 77.62677777777778 11.369805555555557)"
T.NO 24,,T,DC,26,23-24,198.403629,7.93,239,"27°5'48""",77.62677778,11.36980556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62677777777778 11.369805555555557, 77.62483333333333 11.369388888888889)"
T.NO 25,,T,DD,28,24-25,217.1474154,11.23,241,"59°10'44""",77.62483333,11.36938889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62483333333333 11.369388888888889, 77.6243611111111 11.368027777777778)"
T.NO 26,,T,DC,26,25-26,159.0628806,9.1,247,"16°22'27""",77.62436111,11.36802778,GOOD,GOOD,LT ,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6243611111111 11.368027777777778, 77.6241111111111 11.367694444444444)"
T.NO 27,,T,DD,28,26-27,47.4341649,4.32,253,"30°9'53""",77.62411111,11.36769444,GOOD,GOOD,"LT,110KV CROSSING",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6241111111111 11.367694444444444, 77.62213888888888 11.366666666666667)"
T.NO 28,,S,DA,26,27-28,243.8237068,5.83,242,,77.62213889,11.36666667,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62213888888888 11.366666666666667, 77.61991666666665 11.365722222222223)"
T.NO 29,,S,DA,26,28-29,264.1968963,9.46,248,,77.61991667,11.36572222,GOOD,GOOD,,"MUD ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61991666666665 11.365722222222223, 77.61858333333333 11.36511111111111)"
T.NO 30,,S,DA,26,29-30,161.0124219,8.93,249,,77.61858333,11.36511111,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61858333333333 11.36511111111111, 77.61663888888889 11.364305555555555)"
T.NO 31,,T,DC,26,30-31,230.7054399,6.53,251,"17°14'8""",77.61663889,11.36430556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61663888888889 11.364305555555555, 77.61416666666666 11.363999999999999)"
T.NO 32,,S,DA,26,31-32,272.3894271,7.52,238,,77.61416667,11.364,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61416666666666 11.363999999999999, 77.61141666666666 11.363638888888888)"
T.NO 33,,T,DD,28,32-33,302.0761493,9.13,239,"38°12'14""",77.61141667,11.36363889,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61141666666666 11.363638888888888, 77.61016666666666 11.362361111111111)"
T.NO 34,,S,DA,32,33-34,195.2434378,5.47,247,,77.61016667,11.36236111,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61016666666666 11.362361111111111, 77.60875 11.360916666666666)"
T.NO 35,,S,DA,32,34-35,223.5173371,6.93,250,,77.60875,11.36091667,GOOD,GOOD,LT,"MUD ROAD,RIVER",WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60875 11.360916666666666, 77.60727777777777 11.359444444444444)"
T.NO 36,,S,DA,26,35-36,227.7059507,7.42,242,,77.60727778,11.35944444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60727777777777 11.359444444444444, 77.60602777777777 11.358222222222222)"
T.NO 37,2W,T,DD,28,36-37,194.4659353,6.38,243,"32°45'6""",77.60602778,11.35822222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60602777777777 11.358222222222222, 77.60449999999999 11.357805555555554)"
T.NO 38,,S,DA,26,37-38,171.5633994,9.47,238,,77.6045,11.35780556,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60449999999999 11.357805555555554, 77.60275 11.357472222222222)"
T.NO 39,,T,DD,28,38-39,196.7053634,6.31,239,"53°54'3""",77.60275,11.35747222,GOOD,GOOD,110KV CROSSING,,PLAIN,THINGALUR - K.R THOPPUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60275 11.357472222222222, 77.60199999999999 11.35811111111111)"
T.NO 40,,T,DD,28,39-40,109.2245394,11.89,236,"40°56'26""",77.602,11.35811111,GOOD,GOOD,HT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60199999999999 11.35811111111111, 77.60022222222221 11.358166666666666)"
T.NO 41,,S,DA,26,40-41,192.0104164,4.82,243,,77.60022222,11.35816667,GOOD,GOOD,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60022222222221 11.358166666666666, 77.598 11.358138888888888)"
T.NO 42,,T,DB,24,41-42,242.0516474,3.49,241,"7°51'48""",77.598,11.35813889,GOOD,GOOD,2 NOS LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.598 11.358138888888888, 77.59630555555555 11.357888888888889)"
T.NO 43,,T,DD,28,42-43,187.9494613,10.02,245,"42°6'42""",77.59630556,11.35788889,GOOD,GOOD,"LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59630555555555 11.357888888888889, 77.59533333333333 11.35675)"
T.NO 44,,T,DD,28,43-44,166.1926593,4.52,246,"36°29'36""",77.59533333,11.35675,GOOD,GOOD,HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59533333333333 11.35675, 77.59299999999999 11.356194444444444)"
T.NO 45,,T,DC,32,44-45,262.6670897,5.05,245,"18°3'21""",77.593,11.35619444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59299999999999 11.356194444444444, 77.59094444444445 11.354888888888889)"
T.NO 46,,S,DA,32,45-46,267.6434195,7.13,245,,77.59094444,11.35488889,GOOD,GOOD,,RIVER,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59094444444445 11.354888888888889, 77.58902777777777 11.353805555555555)"
T.NO 47,,T,DC,26,46-47,239.2676326,9.96,252,"22°39'50""",77.58902778,11.35380556,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58902777777777 11.353805555555555, 77.58749999999999 11.35361111111111)"
T.NO 48,,S,DA,26,47-48,167.871975,8.67,240,,77.5875,11.35361111,GOOD,GOOD,"2 NOS LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58749999999999 11.35361111111111, 77.5855 11.353277777777777)"
T.NO 49,,T,DC,26,48-49,223.2576986,5.91,245,"29°30'53""",77.5855,11.35327778,GOOD,GOOD,"LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5855 11.353277777777777, 77.58444444444444 11.352472222222222)"
T.NO 50,,T,DC,26,49-50,143.6802004,6.53,248,"25°31'56""",77.58444444,11.35247222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58444444444444 11.352472222222222, 77.58141666666667 11.351638888888889)"
T.NO 51,,S,DA,26,50-51,345.6009259,8.74,247,,77.58141667,11.35163889,GOOD,GOOD,2 NOS LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58141666666667 11.351638888888889, 77.57897222222222 11.351166666666666)"
T.NO 52,,S,DA,32,51-52,270.2480342,11.42,255,,77.57897222,11.35116667,GOOD,GOOD,2 NOS LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57897222222222 11.351166666666666, 77.57708333333333 11.350722222222222)"
T.NO 53,,S,DA,32,52-53,212.2192263,7.96,257,,77.57708333,11.35072222,GOOD,GOOD,LT,RIVER,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57708333333333 11.350722222222222, 77.57447222222221 11.350249999999999)"
T.NO 54,,T,DC,26,53-54,289.4684784,4.72,250,"22°56'35""",77.57447222,11.35025,GOOD,GOOD,LT,"MUD ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57447222222221 11.350249999999999, 77.5726111111111 11.34888888888889)"
T.NO 55,,S,DA,26,54-55,254.4012579,7.94,246,,77.57261111,11.34888889,GOOD,GOOD,"2 NOS LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5726111111111 11.34888888888889, 77.57055555555556 11.347472222222223)"
T.NO 56,2W,T,DB,24,55-56,272.2535583,6.38,252,"7°59'24""",77.57055556,11.34747222,GOOD,GOOD,HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57055555555556 11.347472222222223, 77.56958333333333 11.346527777777778)"
T.NO 57,,T,DC,26,56-57,149.2146105,3.47,258,"15°52'59""",77.56958333,11.34652778,GOOD,GOOD,,"MUD ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56958333333333 11.346527777777778, 77.56852777777777 11.344750000000001)"
T.NO 58,,T,DD,28,57-58,228.4731932,9.26,263,"47°53'5""",77.56852778,11.34475,GOOD,GOOD,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56852777777777 11.344750000000001, 77.56611111111111 11.344277777777778)"
T.NO 59,,T,DB,24,58-59,270.0833205,13.72,260,"5°22'16""",77.56611111,11.34427778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56611111111111 11.344277777777778, 77.564 11.343611111111112)"
T.NO 60,,S,DA,26,59-60,240.0187493,6.57,268,,77.564,11.34361111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.564 11.343611111111112, 77.56177777777778 11.342972222222222)"
T.NO 61,,T,DB,24,60-61,254.0177159,7.42,264,"2°15'17""",77.56177778,11.34297222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56177777777778 11.342972222222222, 77.55919444444444 11.342305555555557)"
T.NO 62,,S,DA,26,61-62,290.1310049,4.69,274,,77.55919444,11.34230556,GOOD,GOOD,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55919444444444 11.342305555555557, 77.55680555555556 11.341666666666667)"
T.NO 63,,T,DB,24,62-63,270.7489612,14.36,281,"9°25'42""",77.55680556,11.34166667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55680555555556 11.341666666666667, 77.55449999999999 11.340611111111112)"
T.NO 64,,S,DA,26,63-64,279.1128804,12.73,275,,77.5545,11.34061111,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55449999999999 11.340611111111112, 77.55227777777777 11.339638888888889)"
T.NO 65,,S,DA,26,64-65,265.0056603,8.63,266,,77.55227778,11.33963889,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55227777777777 11.339638888888889, 77.54969444444444 11.3385)"
T.NO 66,,T,DC,26,65-66,306.9609096,10.76,262,"26°39'45""",77.54969444,11.3385,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54969444444444 11.3385, 77.54772222222222 11.338611111111112)"
T.NO 67,,S,DA,26,66-67,216.1874187,7.09,265,,77.54772222,11.33861111,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54772222222222 11.338611111111112, 77.54561111111111 11.338694444444444)"
T.NO 68,,S,DA,26,67-68,231.1060363,8.76,257,,77.54561111,11.33869444,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54561111111111 11.338694444444444, 77.54416666666667 11.338777777777779)"
T.NO 69,,S,DA,26,68-69,157.2577502,6.49,257,,77.54416667,11.33877778,GOOD,GOOD,LT,"TAAR ROAD,POND",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54416666666667 11.338777777777779, 77.54211111111111 11.338833333333334)"
T.NO 70,2W,T,DB,24,69-70,225.0199991,2.56,249,"3°50'53""",77.54211111,11.33883333,GOOD,GOOD,,"MUD ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54211111111111 11.338833333333334, 77.54063888888889 11.339)"
T.NO 71,,S,DA,26,70-71,162.9969325,6.92,257,,77.54063889,11.339,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54063888888889 11.339, 77.5385 11.339222222222222)"
T.NO 72,,T,DC,26,71-72,234.036322,4.59,249,"19°28'49""",77.5385,11.33922222,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5385 11.339222222222222, 77.53625 11.338666666666667)"
T.NO 73,,S,DA,26,72-73,253.2212471,7.26,248,,77.53625,11.33866667,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53625 11.338666666666667, 77.53375 11.338111111111111)"
T.NO 74,,S,DA,26,73-74,281.3751944,5.07,261,,77.53375,11.33811111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53375 11.338111111111111, 77.53191666666666 11.337694444444445)"
T.NO 75,,T,DD,28,74-75,204.4749373,4.78,260,"44°10'19""",77.53191667,11.33769444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53191666666666 11.337694444444445, 77.52925 11.33927777777778)"
T.NO 76,,T,DD,28,75-76,341.1231449,3.26,261,"70°2'1""",77.52925,11.33927778,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52925 11.33927777777778, 77.52730555555556 11.337694444444445)"
T.NO 77,,S,DA,26,76-77,273.2343317,6.49,259,,77.52730556,11.33769444,GOOD,GOOD,,"MUD ROAD,STREAM",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52730555555556 11.337694444444445, 77.52541666666667 11.336222222222222)"
T.NO 78,,T,DB,24,77-78,263.7821071,7.82,265,"1°6'40""",77.52541667,11.33622222,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52541666666667 11.336222222222222, 77.52358333333333 11.334805555555556)"
T.NO 79,,T,DC,26,78-79,254.0964384,9.26,275,"22°42'49""",77.52358333,11.33480556,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52358333333333 11.334805555555556, 77.52147222222222 11.334194444444446)"
T.NO 80,,S,DA,26,79-80,241.3731551,5.42,275,,77.52147222,11.33419444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52147222222222 11.334194444444446, 77.51894444444444 11.3335)"
T.NO 81,,S,DA,26,80-81,287.0836115,8.63,271,,77.51894444,11.3335,GOOD,GOOD,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51894444444444 11.3335, 77.5165 11.332888888888888)"
T.NO 82,,S,DA,26,81-82,275.5721321,10.79,272,,77.5165,11.33288889,GOOD,GOOD,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5165 11.332888888888888, 77.51433333333334 11.332333333333333)"
T.NO 83,2W,T,DD,28,82-83,243.298171,9.04,271,"42°35'33""",77.51433333,11.33233333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51433333333334 11.332333333333333, 77.51313888888889 11.330583333333333)"
T.NO 84,,S,DA,26,83-84,233.2573686,12.38,283,,77.51313889,11.33058333,GOOD,GOOD,400KV CROSSING,TAAR ROAD,PLAIN,RASIPALAYAM - PALAVADI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51313888888889 11.330583333333333, 77.51202777777777 11.328722222222222)"
T.NO 85,,S,DA,26,84-85,237.0358623,7.42,277,,77.51202778,11.32872222,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51202777777777 11.328722222222222, 77.51094444444445 11.327027777777777)"
T.NO 86,,T,DD,28,85-86,223.1344886,9.63,278,"32°13'31""",77.51094444,11.32702778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51094444444445 11.327027777777777, 77.50883333333333 11.326027777777778)"
T.NO 87,,S,DA,26,86-87,256.2849976,6.14,287,,77.50883333,11.32602778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50883333333333 11.326027777777778, 77.50672222222222 11.325)"
T.NO 88,,S,DA,26,87-88,258.5033849,11.32,276,,77.50672222,11.325,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50672222222222 11.325, 77.50486111111111 11.324111111111112)"
T.NO 89,,S,DA,26,88-89,224.5172599,13.62,279,,77.50486111,11.32411111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50486111111111 11.324111111111112, 77.50319444444445 11.323361111111112)"
T.NO 90,,T,DB,24,89-90,201.7250604,10.07,278,"10°55'52""",77.50319444,11.32336111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50319444444445 11.323361111111112, 77.50111111111111 11.321833333333332)"
T.NO 91,,T,DB,24,90-91,280.6011404,9.42,288,"10°55'55""",77.50111111,11.32183333,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50111111111111 11.321833333333332, 77.4991388888889 11.320916666666667)"
T.NO 92,,S,DA,26,91-92,241.068455,7.72,284,,77.49913889,11.32091667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4991388888889 11.320916666666667, 77.49702777777777 11.319916666666666)"
T.NO 93,,S,DA,26,92-93,255.3624875,7.34,281,,77.49702778,11.31991667,GOOD,GOOD,HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49702777777777 11.319916666666666, 77.49519444444445 11.319027777777778)"
T.NO 94,,T,DD,28,93-94,221.8220007,11.02,279,"41°8'52""",77.49519444,11.31902778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49519444444445 11.319027777777778, 77.49483333333333 11.318194444444444)"
T.NO 95,,T,DB,24,94-95,100.8464179,8.26,277,"9°54'44""",77.49483333,11.31819444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49483333333333 11.318194444444444, 77.49436111111112 11.31625)"
T.NO 96,,T,DB,24,95-96,220.5130382,6.94,280,"6°52'32""",77.49436111,11.31625,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49436111111112 11.31625, 77.49397222222223 11.315166666666668)"
T.NO 97,,T,DD,28,96-97,127.4715655,5.52,289,"56°22'59""",77.49397222,11.31516667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49397222222223 11.315166666666668, 77.49302777777778 11.314944444444444)"
T.NO 98,,T,DD,28,97-98,104.0480658,4.83,300,"49°31'56""",77.49302778,11.31494444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49302777777778 11.314944444444444, 77.49294444444445 11.314777777777778)"
T.NO 99,,T,DC,26,98-99,22.36067977,7.09,301,"18°26'6""",77.49294444,11.31477778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49294444444445 11.314777777777778, 77.49294444444445 11.314694444444445)"
GANTRY 230KV THINGALUR SS,2W,T,GANTRY,20,99-GANTRY,9.219544457,,296,,77.49294444,11.31469444,GOOD,MISSING,,,PLAIN,230KV THINGALUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                                                                                                                                                                                                                                               TOWER HEIGHT; A-TYPE 26M , B-TYPE 24M ,                                                                                                                                                                                                                                                                                                                                     C-TYPE 26M, D-TYPE 28M,GANTRY TOWER 15M,                                                                                                                                                                                                                                                                                                                             MA-45,MB-42M,MC-45M,MD-48M                                                                                                                                                                                                                                                                                                                                                               M-MULTI CIRCUIT, D-DOUBLE CIRCUIT, S-SINGLE                                                                                                                                                                                   CIRCUIT                               ",,,,,TOTAL,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
