S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,GPS Co-ordinate's,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO-22/1 LILO BKB I,T,DD,28,,0,0.5,163,"4°33'21""",11.3776,77.7274,"11°22'39.2"" N","77°43'38.7"" E",GOOD,GOOD,,,CULTIVATION,NEED FOR THREE WAY JUNCTION WAS PROPOSED IN LINE VEEPADAI TO BKB-1 ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7274 11.3776, 77.7269 11.3774)"
2,T.NO-21,T,DC,26,22/1 LILO BKB I - 21,60.6382717431821,0.9,162,"29°49'59""",11.3774,77.7269,"11°22'38.8"" N","77°43'36.7"" E",GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7269 11.3774, 77.7251 11.3758)"
3,T.NO-20,T,DD,30,21-20,267.421016376799,1.2,156,,11.3758,77.7251,"11°22'32.9"" N","77°43'30.2"" E",GOOD,GOOD,,RIVER-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7251 11.3758, 77.7215 11.3725)"
4,T.NO-19,T,DD,28,20-19,536.078352482172,2,164,,11.3725,77.7215,"11°22'20.9"" N","77°43'17.4"" E",GOOD,GOOD,,,PLAIN,"JOINT BOX AVAILABLE,INSIDE GOVERNMENT AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7215 11.3725, 77.7191 11.3703)"
5,T.NO-18,S,DA,26,19-18,360.073603586822,2.12,168,,11.3703,77.7191,"11°22'12.9"" N","77°43'08.7"" E",GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7191 11.3703, 77.7168 11.3681)"
6,T.NO-17,S,DA,26,18-17,343.005830854229,3.05,168,,11.3681,77.7168,"11°22'05.3"" N","77°43'00.5"" E",GOOD,GOOD,,CANEL-2,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7168 11.3681, 77.7146 11.3661)"
7,T.NO-16,S,DA,26,17-16,332.532705158455,3.02,170,,11.3661,77.7146,"11°21'58.0"" N","77°42'52.4"" E",GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7146 11.3661, 77.7124 11.3641)"
8,T.NO-15,T,DD,28,16-15,319.724881734281,4.02,172,"18°12'24""",11.3641,77.7124,"11°21'50.9"" N","77°42'44.7"" E",GOOD,GOOD,"LT-1,11KV-1","CANAL-2,TAR-1(SH)",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7124 11.3641, 77.7111 11.3618)"
9,T.NO-14,S,DA,26,15-14,293.061427008059,3.5,168,,11.3618,77.7111,"11°21'42.5"" N","77°42'40.0"" E",GOOD,GOOD,"LT-1,11KV-1",,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7111 11.3618, 77.7098 11.3594)"
10,T.NO-13,S,DA,26,14-13,305.949342212073,9.24,165,,11.3594,77.7098,"11°21'33.8"" N","77°42'35.2"" E",GOOD,GOOD,"LT-5,11KV-2",TAR-4,PLAIN,INSIDE CITY AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7098 11.3594, 77.7086 11.3572)"
11,T.NO-12,T,DD,28,13-12,273.766323714222,8.12,170,,11.3572,77.7086,"11°21'25.9"" N","77°42'31.0"" E",GOOD,GOOD,"110KV-1 XING ABOVE,11KV-2",TAR-2,PLAIN,INSIDE CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7086 11.3572, 77.7072 11.3546)"
12,T.NO-11,T,DD,28,12-11,324.766069656299,5.6,175,"30°35'36""",11.3546,77.7072,"11°21'16.6"" N","77°42'25.9"" E",GOOD,GOOD,,,PLAIN,INSIDE COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7072 11.3546, 77.7073 11.3521)"
13,T.NO-10,S,DA,26,11-10,277.304886361564,9.27,180,,11.3521,77.7073,"11°21'07.6"" N","77°42'26.2"" E",GOOD,GOOD,,,PLAIN,INSIDE COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7073 11.3521, 77.7074 11.3492)"
14,T.NO-9,S,DA,26,10-9,320.451244341475,4.3,186,,11.3492,77.7074,"11°20'57.2"" N","77°42'26.7"" E",GOOD,GOOD,"LT-3,11KV-1",TAR-3,PLAIN,INSIDE HOUSE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7074 11.3492, 77.7076 11.3465)"
15,T.NO-8,S,DA,26,9-8,304.657184389274,5.2,192,,11.3465,77.7076,"11°20'47.3"" N","77°42'27.2"" E",GOOD,GOOD,"LT-2,11KV-1",MUD-1,PLAIN,INSIDE HOUSE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7076 11.3465, 77.7077 11.3437)"
16,T.NO-7,S,DA,26,8-7,310.412628609082,8.59,199,,11.3437,77.7077,"11°20'37.2"" N","77°42'27.7"" E",GOOD,GOOD,"LT-2,11KV-1","TAR-2,MUD-1",PLAIN,INSIDE CITY AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7077 11.3437, 77.7078 11.3404)"
17,T.NO-6,S,DA,26,7-6,359.502433927783,5.71,194,,11.3404,77.7078,"11°20'25.6"" N","77°42'28.2"" E",GOOD,GOOD,LT-1,TAR-1,PLAIN,INSIDE CITY AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7078 11.3404, 77.7079 11.3378)"
18,T.NO-5,T,DD,28,6-5,292.207118325341,5.17,190,"60°44'49""",11.3378,77.7079,"11°20'16.1"" N","77°42'28.4"" E",GOOD,GOOD,"LT-1,11KV-2",TAR-1,PLAIN,INSIDE CITY AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7079 11.3378, 77.7103 11.3366)"
19,T.NO-4,S,DA,26,5-4,289.8068322176,4.13,195,,11.3366,77.7103,"11°20'11.7"" N","77°42'36.9"" E",GOOD,GOOD,"LT-1,11KV-2",SH-1,PLAIN,INSIDE CITY AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7103 11.3366, 77.7126 11.3353)"
20,T.NO-3,T,DD,28,4-3,292.071908953942,3.43,195,"61°37'53""",11.3353,77.7126,"11°20'07.2"" N","77°42'45.4"" E",GOOD,GOOD,LT-2,TAR-2,PLAIN,INSIDE CITY AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7126 11.3353, 77.7144 11.3365)"
21,T.NO-2,S,DA,26,3-2,231.870653598078,3.78,180,,11.3365,77.7144,"11°20'11.4"" N","77°42'51.8"" E",GOOD,GOOD,"11KV-2,LT-2",TAR-3,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7144 11.3365, 77.716 11.3373)"
22,T.NO-1,T,DD,28,2-1,196.41283053813,5.02,181,"3°35'5""",11.3373,77.716,"11°20'14.4"" N","77°42'57.5"" E",GOOD,GOOD,"LT-1,GT-1",,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.716 11.3373, 77.7166 11.3376)"
23,GANTRY ERODE 110KV SS,GT,GT,15,1-GT,71.5541752799933,,180,,11.3376,77.7166,"11°20'15.4"" N","77°42'59.6"" E",,,,,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G28),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : T No 22/1 LILO to T No 19 Unjanai Juridiction (864 Mtrs) & T No 19-  Erode Gantry Ingur Juridiction (5499 Mtrs),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
