S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,GPS Co-ordinate's,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO-1 LILO THANEERPANDAL,3W,T,DD,26,,,5.1,284,,11.1889,77.627,"11°11'20.2"" N","77°37'37.2"" E",GOOD,,,,PLAIN,Already Three Way Junction Box is Proposed in the Line (THENEERPANDAL 110KV to INGUR 110KV ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.627 11.1889, 77.6266 11.1879)"
2,T.NO-335,,S,DA,26,1 LILIO- 335,123.9677377,7.94,280,,11.1879,77.6266,"11°11'16.3"" N","77°37'35.9"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6266 11.1879, 77.6259 11.1857)"
3,T.NO-334,,S,DA,26,335-334,249.19069,8.85,281,,11.1857,77.6259,"11°11'08.7"" N","77°37'33.2"" E",GOOD,GOOD,,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6259 11.1857, 77.625 11.1833)"
4,T.NO-333,,T,DC,26,334-333,280.8131051,7.81,280,"24°22'55"" ",11.1833,77.625,"11°11'00.1"" N","77°37'30.2"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.625 11.1833, 77.6253 11.181)"
5,T.NO-332,,S,DA,26,333-332,262.2918222,8.76,282,,11.181,77.6253,"11°10'51.6"" N","77°37'31.0"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6253 11.181, 77.6255 11.1783)"
6,T.NO-331,,S,DA,26,332-331,300.4030626,9.1,270,,11.1783,77.6255,"11°10'41.8"" N","77°37'31.8"" E",GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6255 11.1783, 77.6257 11.1757)"
7,T.NO-330,,T,DC,26,331-330,291.6864755,8.7,268,"19°14'16"" ",11.1757,77.6257,"11°10'32.4"" N","77°37'32.4"" E",GOOD,GOOD,"11KV-1,LT-2","TAR-2,POND-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6257 11.1757, 77.6249 11.1732)"
8,T.NO-329,,S,DA,26,330-329,282.6888749,7.39,269,,11.1732,77.6249,"11°10'23.5"" N","77°37'29.8"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6249 11.1732, 77.6242 11.1707)"
9,T.NO-328,,S,DA,26,329-328,292.5149569,9.64,270,,11.1707,77.6242,"11°10'14.4"" N","77°37'27.3"" E",GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6242 11.1707, 77.6236 11.1683)"
10,T.NO-327,,T,DC,26,328-327,268.8215021,5.1,267,"39°24'27"" ",11.1683,77.6236,"11°10'05.9"" N","77°37'24.8"" E",GOOD,GOOD,,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6236 11.1683, 77.6245 11.1662)"
11,T.NO-326,,S,DA,26,327-326,256.9844353,5.8,290,,11.1662,77.6245,"11°09'58.3"" N","77°37'28.2"" E",GOOD,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6245 11.1662, 77.6257 11.1631)"
12,T.NO-325,,S,DA,26,326-325,371.9489212,7.17,286,,11.1631,77.6257,"11°09'47.0"" N","77°37'32.6"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6257 11.1631, 77.6267 11.1606)"
13,T.NO-324,,T,DC,26,325-324,289.8706608,5.7,270,"27°48'23"" ",11.1606,77.6267,"11°09'38.2"" N","77°37'36.1"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6267 11.1606, 77.6264 11.1578)"
14,T.NO-323,,S,DA,26,324-323,309.6578757,5.69,280,,11.1578,77.6264,"11°09'28.2"" N","77°37'35.0"" E",GOOD,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6264 11.1578, 77.6261 11.1553)"
15,T.NO-322,,S,DA,26,323-322,279.6140197,3.3,262,,11.1553,77.6261,"11°09'19.2"" N","77°37'33.9"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6261 11.1553, 77.6258 11.1529)"
16,T.NO-321,2W,T,DC,26,322-321,273.0018315,6.19,260,"5°8'29"" ",11.1529,77.6258,"11°09'10.4"" N","77°37'32.7"" E",GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6258 11.1529, 77.6251 11.1502)"
17,T.NO-320,,S,DA,26,321-320,302.0761493,9.8,261,,11.1502,77.6251,"11°09'00.8"" N","77°37'30.5"" E",GOOD,GOOD,LT-2,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6251 11.1502, 77.6245 11.1473)"
18,T.NO-319,,T,DC,26,320-319,330.2605032,7.1,260,"13°50'35"" ",11.1473,77.6245,"11°08'50.3"" N","77°37'28.3"" E",GOOD,GOOD,"LT-1,11KV-1","TAR-1,MUD-2,CANAL-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6245 11.1473, 77.6233 11.1447)"
19,T.NO-318,,S,DA,26,319-318,314.5059618,5.3,253,,11.1447,77.6233,"11°08'41.1"" N","77°37'23.8"" E",GOOD,GOOD,"LT-3,11KV-1",CANAL-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6233 11.1447, 77.6222 11.1423)"
20,T.NO-317,,S,DA,26,318-317,294.9610144,6.15,250,,11.1423,77.6222,"11°08'32.4"" N","77°37'19.8"" E",GOOD,GOOD,LT-1,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6222 11.1423, 77.621 11.1398)"
21,T.NO-316,,T,DC,26,317-316,305.1442282,6.13,260,"29°7'17"" ",11.1398,77.621,"11°08'23.4"" N","77°37'15.5"" E",GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.621 11.1398, 77.6211 11.1373)"
22,T.NO-315,,S,DA,26,316-315,278.7920372,6.7,260,,11.1373,77.6211,"11°08'14.3"" N","77°37'16.1"" E",GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6211 11.1373, 77.6213 11.1346)"
23,T.NO-314,2W,T,DC,26,315-314,305.722096,7.12,259,"23°53'18"" ",11.1346,77.6213,"11°08'04.4"" N","77°37'16.7"" E",GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6213 11.1346, 77.6204 11.1321)"
24,T.NO-313,,S,DA,26,314-313,294.8389391,3.71,259,,11.1321,77.6204,"11°07'55.4"" N","77°37'13.3"" E",GOOD,GOOD,LT-1,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6204 11.1321, 77.6193 11.1294)"
25,T.NO-312,,S,DA,26,313-312,314.4932432,7.1,258,,11.1294,77.6193,"11°07'45.9"" N","77°37'09.6"" E",GOOD,GOOD,,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6193 11.1294, 77.6184 11.1269)"
26,T.NO-311,,S,DA,30,312-311,300.2215848,5.14,280,,11.1269,77.6184,"11°07'36.7"" N","77°37'06.1"" E",GOOD,GOOD,,RIVER-1(NOYAL),PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6184 11.1269, 77.6175 11.1245)"
27,T.NO-310,,T,DD,30,311-310,273.5781424,4.91,270,"11°57'13"" ",11.1245,77.6175,"11°07'28.4"" N","77°37'03.1"" E",GOOD,GOOD,,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6175 11.1245, 77.6172 11.122)"
28,T.NO-309,,S,DA,26,310-309,284.4169475,8.89,237,,11.122,77.6172,"11°07'19.2"" N","77°37'01.8"" E",GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6172 11.122, 77.6169 11.12)"
29,T.NO-308,,S,DA,26,309-308,221.1990054,6.46,241,,11.12,77.6169,"11°07'12.0"" N","77°37'01.0"" E",GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6169 11.12, 77.6167 11.1178)"
30,T.NO-307,,S,DA,26,308-307,250.9661332,10.6,243,,11.1178,77.6167,"11°07'03.9"" N","77°37'00.2"" E",GOOD,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6167 11.1178, 77.6165 11.1156)"
31,T.NO-306,,T,DC,26,307-306,235.3316808,8.91,246,"18°37'9"" ",11.1156,77.6165,"11°06'56.3"" N","77°36'59.3"" E",GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6165 11.1156, 77.6154 11.1134)"
32,T.NO-305 LILO PALYAKOTTAI,3W,T,DD,28,306-305 LILO,277.4166542,2.38,234,,11.1134,77.6154,"11°06'48.2"" N","77°36'55.4"" E",GOOD,GOOD,,,PLAIN,Already Three Way Junction Box is Proposed in the Line (MUTHUR 110KV to PALAYAKOTTAI 110KV ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : T.NO-1 LILO THANEERPANDAL to T No 310 is Under Ingur Juridiction (7448 Mtrs) & T No 310-305 is Under Palldam Juridiction (1269 Mtrs),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
