S. No ,Tower No,JOINT BOX,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation(M),Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 40 PANAPATTY LILO,,T,DC,26,,,6.23,355,,77.04836111,10.83177778,GOOD,GOOD,,,PLAIN,PANAPATTY LILO NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.0483611111111 10.831777777777777, 77.04841666666667 10.831944444444444)"
2,T.NO DP1,,T,DP,15,40-DP1,17.08800749,,354,,77.04841667,10.83194444,GOOD,MISSING,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.04841666666667 10.831944444444444, 77.04866666666666 10.831833333333334)"
3,T.NO 1,,T,DD,15,DP1-1,30.08321791,6.5,356,"36°0'11""",77.04866667,10.83183333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.04866666666666 10.831833333333334, 77.05127777777777 10.832472222222222)"
4,T.NO 2,,T,DD,28,01-Feb,294.4503354,5.63,347,"79°44'2""",77.05127778,10.83247222,GOOD,GOOD,"LT,11KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05127777777777 10.832472222222222, 77.05122222222222 10.833194444444445)"
5,T.NO 3,,T,DD,28,02-Mar,80.22468448,5.95,342,"57°6'16""",77.05122222,10.83319444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05122222222222 10.833194444444445, 77.05202777777778 10.833805555555557)"
6,T.NO 4,,T,DB,24,03-Apr,109.2016483,6.35,342,"2°32'23""",77.05202778,10.83380556,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05202777777778 10.833805555555557, 77.05366666666666 10.834888888888889)"
7,T.NO 5,,S ,DA,26,04-May,216.3631207,6.93,338,,77.05366667,10.83488889,GOOD,GOOD,LT ,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05366666666666 10.834888888888889, 77.05472222222222 10.835611111111112)"
8,T.NO 6,,T,DC,26,05-Jun,140.9113196,7.45,346,"25°46'40""",77.05472222,10.83561111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05472222222222 10.835611111111112, 77.05613888888888 10.838027777777778)"
9,T.NO 7,,S,DA,26,06-Jul,309.4672842,5.12,343,,77.05613889,10.83802778,GOOD,GOOD,,"MUDROAD,CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05613888888888 10.838027777777778, 77.05738888888888 10.840194444444444)"
10,T.NO 8,,T,DD,28,07-Aug,274.8745168,4.63,349,"34°30'21""",77.05738889,10.84019444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05738888888888 10.840194444444444, 77.05908333333333 10.841027777777779)"
11,T.NO 9,,T,DC,26,08-Sep,207.5090359,6.05,343,"21°56'17""",77.05908333,10.84102778,GOOD,GOOD,LT,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.05908333333333 10.841027777777779, 77.06125 10.841166666666668)"
12,T.NO 10,,S,DA,26,09-Oct,235.6883536,5.39,338,,77.06125,10.84116667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06125 10.841166666666668, 77.06325 10.84125)"
13,T.NO 11,,S,DA,26,10-Nov,219.2281916,5.87,345,,77.06325,10.84125,GOOD,GOOD,2nosLT,MUDROAD ,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06325 10.84125, 77.06497222222222 10.841333333333333)"
14,T.NO 12,,T,DB,24,11-Dec,188.2657696,4.9,353,"6°9'20""",77.06497222,10.84133333,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06497222222222 10.841333333333333, 77.06755555555556 10.841722222222224)"
15,T.NO 13,,T,DD,28,Dec-13,287.7012339,4.23,360,"48°23'24""",77.06755556,10.84172222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06755555555556 10.841722222222224, 77.06897222222221 10.84388888888889)"
16,T.NO 14,,T,DD,28,13-14,285.4645337,5.24,363,"47°9'11""",77.06897222,10.84388889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06897222222221 10.84388888888889, 77.06894444444444 10.844055555555556)"
17,DP1,,T,DP,15,14-DP1,19.6468827,,362,,77.06894444,10.84405556,GOOD,MISSING,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06894444444444 10.844055555555556, 77.06897222222221 10.844222222222223)"
18,DP2,,T,DP,15,DP1-DP2,19.41648784,,363,,77.06897222,10.84422222,GOOD,MISSING,230KV,,PLAIN,OKM-ANAIKADAVU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06897222222221 10.844222222222223, 77.06922222222222 10.844527777777778)"
19,T.NO 15,,T,DB,24,DP-15,44.04543109,5.42,363,"13°36'22""",77.06922222,10.84452778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06922222222222 10.844527777777778, 77.06966666666666 10.845444444444444)"
20,T.NO 16,,S,DA,26,15-16,110.0227249,6.35,364,,77.06966667,10.84544444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.06966666666666 10.845444444444444, 77.07055555555556 10.847166666666666)"
21,T.NO 17,2W,T,DB,24,16-17,214.2171795,7.98,364,"7°4'52""",77.07055556,10.84716667,GOOD,GOOD,,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.07055555555556 10.847166666666666, 77.07111111111111 10.848694444444446)"
22,T.NO 18,,S,DA,26,17-18,179.0027933,4.35,372,,77.07111111,10.84869444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.07111111111111 10.848694444444446, 77.0718611111111 10.850916666666667)"
23,T.NO 19,,S,DA,26,18-19,261.8434647,5.1,365,,77.07186111,10.85091667,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.0718611111111 10.850916666666667, 77.0726111111111 10.853222222222222)"
24,T.NO 20,,T,DB,24,19-20,267.2545603,5.83,373,"12°58'22""",77.07261111,10.85322222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.0726111111111 10.853222222222222, 77.07283333333334 10.855777777777778)"
25,T.NO 21,,T,DD,28,20-21,283.8538356,6.53,370,"34°21'47""",77.07283333,10.85577778,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.07283333333334 10.855777777777778, 77.07455555555555 10.857888888888889)"
26,T.NO 22,,S,DA,26,21-22,301.5725452,4.9,369,,77.07455556,10.85788889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.07455555555555 10.857888888888889, 77.07580555555555 10.859472222222221)"
27,T.NO 23,,T,DB,24,22-23,219.6178499,5.52,362,"13°33'5""",77.07580556,10.85947222,GOOD,GOOD,LT,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.07580555555555 10.859472222222221, 77.0775 10.860805555555554)"
28,T.NO 24,,S,DA,26,23-24,237.5415753,6.28,355,,77.0775,10.86080556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.0775 10.860805555555554, 77.07936111111111 10.862166666666667)"
29,T.NO 25,,S,DA,26,24-25,253.4028413,7.39,361,,77.07936111,10.86216667,GOOD,GOOD,"LT,11KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.07936111111111 10.862166666666667, 77.08055555555555 10.863222222222221)"
30,T.NO 26,,T,DB,24,25-26,174.9771414,8.2,369,"13°11'18""",77.08055556,10.86322222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.08055555555555 10.863222222222221, 77.08233333333332 10.864138888888888)"
31,T.NO 27,,S,DA,26,26-27,217.0023041,7.95,365,,77.08233333,10.86413889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.08233333333332 10.864138888888888, 77.08408333333333 10.865055555555555)"
32,T.NO 28,2W,T,DB,24,27-28,217.9587117,6.15,369,"1°52'18""",77.08408333,10.86505556,GOOD,GOOD,11KV,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.08408333333333 10.865055555555555, 77.08638888888889 10.866194444444444)"
33,T.NO 29,,T,DB,24,28-29,282.6446532,7.05,381,"0°21'45""",77.08638889,10.86619444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.08638888888889 10.866194444444444, 77.08830555555555 10.86713888888889)"
34,T.NO 30,,S,DA,26,29-30,234.7871376,9.05,381,,77.08830556,10.86713889,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.08830555555555 10.86713888888889, 77.09008333333333 10.867944444444445)"
35,T.NO 31,,S,DA,26,30-31,213.3775996,8.7,382,,77.09008333,10.86794444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.09008333333333 10.867944444444445, 77.09216666666666 10.868972222222222)"
36,T.NO 32,,S,DA,26,31-32,252.6756815,6.95,371,,77.09216667,10.86897222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.09216666666666 10.868972222222222, 77.09422222222221 10.869972222222223)"
37,T.NO 33,,S,DA,26,32-33,251.3404066,6.35,365,,77.09422222,10.86997222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.09422222222221 10.869972222222223, 77.09702777777777 10.871305555555557)"
38,T.NO 34,,T,DB,24,33-34,341.6855279,4.65,367,"0°20'39""",77.09702778,10.87130556,GOOD,GOOD,LT,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.09702777777777 10.871305555555557, 77.09819444444445 10.871861111111112)"
39,T.NO 35,,T,DB,24,34-35,141.7674152,6.7,367,"0°54'13""",77.09819444,10.87186111,GOOD,GOOD,LT,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.09819444444445 10.871861111111112, 77.10052777777777 10.872972222222222)"
40,T.NO 36,,T,DB,24,35-36,283.5842027,5.25,373,"10°32'6""",77.10052778,10.87297222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.10052777777777 10.872972222222222, 77.10283333333332 10.873555555555557)"
41,T.NO 37,,S,DA,26,36-37,259.7883754,8.15,372,,77.10283333,10.87355556,GOOD,GOOD,"LT,11KV",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.10283333333332 10.873555555555557, 77.10516666666666 10.874222222222222)"
42,T.NO 38,,S,DA,26,37-38,264.1685068,6.9,369,,77.10516667,10.87422222,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.10516666666666 10.874222222222222, 77.1073611111111 10.874833333333333)"
43,T.NO 39,,T,DB,24,38-39,249.0401574,5.7,372,"14°36'23""",77.10736111,10.87483333,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1073611111111 10.874833333333333, 77.11008333333332 10.87488888888889)"
44,T.NO 40,,S,DA,26,39-40,300.1349696,6.33,370,,77.11008333,10.87488889,GOOD,GOOD,"LT,11KV",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.11008333333332 10.87488888888889, 77.11274999999999 10.874972222222222)"
45,T.NO 41,,T,DC,26,40-41,290.1396216,5.8,387,"22°28'18""",77.11275,10.87497222,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.11274999999999 10.874972222222222, 77.11375 10.875416666666666)"
46,T.NO 42,,T,DD,28,41-42,121.7415295,4.85,396,"52°51'35""",77.11375,10.87541667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.11375 10.875416666666666, 77.11397222222222 10.875305555555556)"
47,GT PANAPATTY SS,2W,T,GT,20,42-GT,25.05992817,,392,,77.11397222,10.87530556,GOOD,MISSING,,,PLAIN,110KV PANAPATTY SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
