S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT-ICHIPATTI 110kv SS,2W,T,GANTRY,15,,,,382,"0°00'00""",77.20091667,11.039,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE  TERMINATED IN TAKE OFF TOWER OF ICHIPATTI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20091666666667 11.039, 77.20058333333334 11.038833333333333)"
2,T.NO 44 ,,T,DD,28,GT-44,38.47076812,3.34,381,"101°45'52""",77.20058333,11.03883333,GOOD,GOOD,NIL,NIL,PLAIN,ICHIPATTY LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20058333333334 11.038833333333333, 77.20027777777779 11.039916666666667)"
3,T.NO 43,,T,DD,28,44-43,125.9603112,2.8,380,"74°4'11""",77.20027778,11.03991667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20027777777779 11.039916666666667, 77.19805555555556 11.039944444444444)"
4,T.NO 42,,S ,DA,26,43-42,244,3.87,373,"0°00'00""",77.19805556,11.03994444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19805555555556 11.039944444444444, 77.19569444444444 11.039916666666667)"
5,T.NO 41,,S,DA,26,42-41,258.0174413,6.05,372,"0°00'00""",77.19569444,11.03991667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19569444444444 11.039916666666667, 77.19325 11.039944444444444)"
6,T.NO 40,,S,DA,26,41-40,266.0018797,8.4,372,"0°00'00""",77.19325,11.03994444,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19325 11.039944444444444, 77.19030555555555 11.039944444444444)"
7,T.NO 39,,S,DA,26,40-39,322.0062111,8.97,370,"0°00'00""",77.19030556,11.03994444,GOOD,GOOD,LT,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19030555555555 11.039944444444444, 77.18755555555556 11.039944444444444)"
8,T.NO 38,,S,DA,26,39-38,301.0066444,6.53,372,"0°00'00""",77.18755556,11.03994444,GOOD,GOOD,"LT,HT",TAARROAD,PLAIN,KAMANAIKENPALAYAM - ANNUR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18755555555556 11.039944444444444, 77.18477777777778 11.039972222222222)"
9,T.NO 37,,T,DD,28,38-37,305.0065573,5.15,369,"56°40'53""",77.18477778,11.03997222,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18477777777778 11.039972222222222, 77.1833888888889 11.042055555555555)"
10,T.NO 36,,S,DA,26,37-36,273.7480594,3.86,375,"0°00'00""",77.18338889,11.04205556,GOOD,GOOD,"3NOS LT,HT",TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1833888888889 11.042055555555555, 77.18222222222222 11.043833333333334)"
11,T.NO 35,,S,DA,26,36-35,236.3154671,4.96,368,"0°00'00""",77.18222222,11.04383333,GOOD,GOOD,NIL,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18222222222222 11.043833333333334, 77.18100000000001 11.045694444444445)"
12,T.NO 34,2W,T,DC,26,35-34,243.238566,6.3,363,"17°24'9""",77.181,11.04569444,GOOD,GOOD,3NOS LT ,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.18100000000001 11.045694444444445, 77.17944444444444 11.046861111111111)"
13,T.NO 33,,S,DA,26,34-33,214.2008403,3.35,366,"0°00'00""",77.17944444,11.04686111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17944444444444 11.046861111111111, 77.17722222222223 11.0485)"
14,T.NO 32,,S,DA,26,33-32,304.0148023,7.38,359,"0°00'00""",77.17722222,11.0485,GOOD,GOOD,HT,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17722222222223 11.0485, 77.17525 11.05)"
15,T.NO 31,,S,DA,26,32-31,272.0018382,9.15,359,"0°00'00""",77.17525,11.05,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17525 11.05, 77.17280555555556 11.052111111111111)"
16,T.NO 30,,S,DA,26,31-30,354.5729826,7.36,352,"0°00'00""",77.17280556,11.05211111,GOOD,GOOD,LT,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.17280555555556 11.052111111111111, 77.1708888888889 11.053777777777778)"
17,T.NO 29,,S,DA,26,30-29,278.548021,5.39,350,"0°00'00""",77.17088889,11.05377778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1708888888889 11.053777777777778, 77.16872222222223 11.055694444444445)"
18,T.NO 28,,T,DB,24,29-28,318.1524792,4.86,350,"10°43'51""",77.16872222,11.05569444,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16872222222223 11.055694444444445, 77.16736111111112 11.057277777777779)"
19,T.NO 27,,S,DA,26,28-27,229.9565176,6.48,351,"0°00'00""",77.16736111,11.05727778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16736111111112 11.057277777777779, 77.16619444444446 11.058694444444445)"
20,T.NO 26,,S,DA,26,27-26,202.2992832,8.38,351,"0°00'00""",77.16619444,11.05869444,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16619444444446 11.058694444444445, 77.16425000000001 11.06102777777778)"
21,T.NO 25,,S,DA,26,26-25,332.8978822,4.74,352,"0°00'00""",77.16425,11.06102778,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.16425000000001 11.06102777777778, 77.1623888888889 11.063194444444445)"
22,T.NO 24 SENGATHURAI LILO,2W,T,DD,28,25-24,314.8745782,3.1,350,"42°37'26""",77.16238889,11.06319444,GOOD,GOOD,NIL,NOYYAL RIVER (KARAVALIMADAPUR),PLAIN,SENGATHURAI LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.1623888888889 11.063194444444445, 77.15997222222222 11.063555555555556)"
23,T.NO 23,,S,DA,26,24-23,267.8544381,4.38,353,"0°00'00""",77.15997222,11.06355556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15997222222222 11.063555555555556, 77.15797222222223 11.063777777777778)"
24,T.NO 22,,T,DC,26,23-22,220.102249,5.31,350,"20°33'18""",77.15797222,11.06377778,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15797222222223 11.063777777777778, 77.15547222222223 11.065111111111111)"
25,T.NO 21,,S,DA,26,22-21,310.0016129,7.36,355,"0°00'00""",77.15547222,11.06511111,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15547222222223 11.065111111111111, 77.15302777777778 11.06638888888889)"
26,T.NO 20,,S,DA,26,21-20,302.4119707,5.35,358,"0°00'00""",77.15302778,11.06638889,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15302777777778 11.06638888888889, 77.15055555555556 11.067694444444443)"
27,T.NO 19,,T,DD+6,34,20-19,305.0262284,2.18,358,"32°0'19""",77.15055556,11.06769444,GOOD,GOOD,3NOS LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15055555555556 11.067694444444443, 77.15013888888889 11.068444444444443)"
28,T.NO 18,,T,DB+6,30,19-18,97.24710793,1.9,358,"14°1'49""",77.15013889,11.06844444,GOOD,GOOD,NIL,RAILWAY CROSSING,PLAIN,NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.15013888888889 11.068444444444443, 77.14797222222222 11.070666666666666)"
29,T.NO 17,,T,DB,24,18-17,340.851874,3.8,362,"5°20'45""",77.14797222,11.07066667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14797222222222 11.070666666666666, 77.14725 11.071555555555555)"
30,T.NO 16,,T-MC,MB,42,17-16,127.2831489,4.87,364,"11°44'59""",77.14725,11.07155556,GOOD,GOOD,NIL,NIL,PLAIN,NEED 4WAY JUNCTION BOX ARASUR - THINGALUR FEEDER CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14725 11.071555555555555, 77.14491666666667 11.073527777777777)"
31,T.NO 15,,S,DA,26,16-15,332.8978822,5.39,373,"0°00'00""",77.14491667,11.07352778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14491666666667 11.073527777777777, 77.14297222222223 11.075055555555556)"
32,T.NO 14,,T,DD,28,15-14,273.3056897,5.18,371,"37°28'25""",77.14297222,11.07505556,GOOD,GOOD,HT,MUDROAD,PLAIN,IN KPR COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14297222222223 11.075055555555556, 77.14155555555556 11.075111111111111)"
33,T.NO 13,2W,T,DD,28,14-13,156.0801076,7.18,366,"52°58'57""",77.14155556,11.07511111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.14155555555556 11.075111111111111, 77.14127777777779 11.074805555555555)"
34,GT-KANIYUR 110kv SS,2W,T,GANTRY,15,13-GT,46.22769733,NIL,370,"0°00'00""",77.14127778,11.07480556,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE  TERMINATED IN TAKE OFF TOWER OF KANIYUR 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                                                                                                                                                                                                                                               TOWER HEIGHT; A-TYPE 26M , B-TYPE 24M ,                                                                                                                                                                                                                                                                                                                                     C-TYPE 26M, D-TYPE 28M,GANTRY TOWER 15M,                                                                                                                                                                                                                                                                                                                             MA-45,MB-42M,MC-45M,MD-48M                                                                                                                                                                                                                                                                                                                                                               M-MULTI CIRCUIT, D-DOUBLE CIRCUIT, S-SINGLE                                                                                                                                                                                   CIRCUIT         ",,,,,,TOTAL,8215M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
