S. No ,Tower No,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT-VEERAPANDI 110kv SS,T,GANTRY,15,NIL,,NIL,329,NIL,77.32183333333333,11.06525,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE TERMINATED IN TAKE OFF TOWER OF VEERAPANDI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32183333333333 11.06525, 77.32124999999999 11.065277777777778)"
2,T.NO 44,T,DB,24,GT-44,65.00769185258002,7.55,328,"12°11'29""",77.32124999999999,11.065277777777778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32124999999999 11.065277777777778, 77.31908333333332 11.064861111111112)"
3,T.NO 43,T,DB,24,44-43,239.6539171388609,8.6,329,"1°28'11""",77.31908333333332,11.064861111111112,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31908333333332 11.064861111111112, 77.31736111111111 11.064611111111113)"
4,T.NO 42,S ,DA,26,43-42,191.21192431435858,7.28,331,"0°00'00""",77.31736111111111,11.064611111111113,GOOD,GOOD,"2NOS LT,HT",TAARROAD,PLAIN,THANTHAI PERIYAR NAGAR SALAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31736111111111 11.064611111111113, 77.31502777777777 11.064222222222224)"
5,T.NO 41,S,DA,26,42-41,258.1317493064346,6.05,326,"0°00'00""",77.31502777777777,11.064222222222224,GOOD,GOOD,"LT,HT",CANAL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31502777777777 11.064222222222224, 77.31302777777778 11.063861111111112)"
6,T.NO 40,T,DC,26,41-40,223.60679774997897,5.08,328,"21°9'1""",77.31302777777778,11.063861111111112,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31302777777778 11.063861111111112, 77.31163888888888 11.064166666666667)"
7,T.NO 39,T,DB,24,40-39,152.97058540778355,5.69,330,"0°3'39""",77.31163888888888,11.064166666666667,GOOD,COPING DAMAGE,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31163888888888 11.064166666666667, 77.31 11.0645)"
8,T.NO 38,T,DC,26,39-38,184.5453873712372,4.78,336,"23°3'9""",77.31,11.0645,GOOD,COPING DAMAGE,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31 11.0645, 77.30741666666667 11.064)"
9,T.NO 37,S,DA,26,38-37,286.9233347080715,4.1,334,"0°00'00""",77.30741666666667,11.064,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30741666666667 11.064, 77.30469444444444 11.063444444444444)"
10,T.NO 36,S,DA,26,37-36,303.608300281794,10.7,338,"0°00'00""",77.30469444444444,11.063444444444444,GOOD,GOOD,LT,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30469444444444 11.063444444444444, 77.30180555555555 11.062861111111111)"
11,T.NO 35,S,DA,26,36-35,320.65713776555793,7.83,345,"0°00'00""",77.30180555555555,11.062861111111111,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30180555555555 11.062861111111111, 77.29894444444444 11.062333333333335)"
12,T.NO 34,S,DA,26,35-34,319.8702862098948,6.48,342,"0°00'00""",77.29894444444444,11.062333333333335,GOOD,GOOD,NIL,POND,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29894444444444 11.062333333333335, 77.29691666666666 11.06188888888889)"
13,T.NO 33,T,DD,28,34-33,225.83400983908513,3.4,348,"31°22'26""",77.29691666666666,11.06188888888889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29691666666666 11.06188888888889, 77.29566666666666 11.06075)"
14,T.NO 32,S,DA,26,33-32,186.81006396872735,5.83,353,"0°00'00""",77.29566666666666,11.06075,GOOD,GOOD,"LT,HT",TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29566666666666 11.06075, 77.2936111111111 11.058916666666667)"
15,T.NO 31,S,DA,26,32-31,302.8530997034701,7.05,352,"0°00'00""",77.2936111111111,11.058916666666667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2936111111111 11.058916666666667, 77.29202777777778 11.057416666666667)"
16,T.NO 30,S,DA,26,31-30,241.14933132812124,5.83,353,"0°00'00""",77.29202777777778,11.057416666666667,GOOD,GOOD,NIL,TAARROAD,PLAIN,KARAIPUDUR MAIN ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29202777777778 11.057416666666667, 77.28980555555556 11.055416666666668)"
17,T.NO 29,S,DA,26,30-29,326.98929646090863,4.25,355,"0°00'00""",77.28980555555556,11.055416666666668,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28980555555556 11.055416666666668, 77.28769444444444 11.053472222222222)"
18,T.NO 28,S,DA,26,29-28,314.75863768926183,4.09,358,"0°00'00""",77.28769444444444,11.053472222222222,GOOD,GOOD,NIL,CANAL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28769444444444 11.053472222222222, 77.2855 11.0515)"
19,T.NO 27,S,DA,26,28-27,325.46582001801664,6.18,363,"0°00'00""",77.2855,11.0515,GOOD,GOOD,NIL,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2855 11.0515, 77.28363888888889 11.04975)"
20,T.NO 26,T,DD,28,27-26,280.8291295432153,9.56,369,"30°58'15""",77.28363888888889,11.04975,GOOD,GOOD,"LT,HT",TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28363888888889 11.04975, 77.28097222222222 11.049222222222221)"
21,T.NO 25,S,DA,26,26-25,295.5757094214611,7.05,365,"0°00'00""",77.28097222222222,11.049222222222221,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28097222222222 11.049222222222221, 77.27808333333333 11.048583333333333)"
22,T.NO 24,S,DA,26,25-24,324.09875038327436,3.42,369,"0°00'00""",77.27808333333333,11.048583333333333,GOOD,GOOD,NIL,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27808333333333 11.048583333333333, 77.27522222222223 11.048027777777778)"
23,T.NO 23,S,DA,26,24-23,319.88279103446627,5.83,370,"0°00'00""",77.27522222222223,11.048027777777778,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27522222222223 11.048027777777778, 77.27463888888889 11.047916666666666)"
24,T.NO 22 LILO NARANAPURAM ,T,DB,24,23-22,63.150613615387776,4.55,374,"0°49'29""",77.27463888888889,11.047916666666666,GOOD,GOOD,"3NOS LT,3NOS HT",NIL,PLAIN,NARANAPURAM LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27463888888889 11.047916666666666, 77.27255555555556 11.047444444444444)"
25,T.NO 21,T,DC,26,22-21,235.05318547086316,8.53,377,"26°56'29""",77.27255555555556,11.047444444444444,GOOD,GOOD,NIL,TAARROAD,PLAIN,AVINASHI - PALLADAM ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27255555555556 11.047444444444444, 77.27055555555556 11.045833333333333)"
26,T.NO 20,S,DA,26,21-20,281.81021982887705,5.32,376,"0°00'00""",77.27055555555556,11.045833333333333,GOOD,GOOD,3NOS LT ,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27055555555556 11.045833333333333, 77.26858333333334 11.044194444444445)"
27,T.NO 19,S,DA,26,20-19,281.6895454219059,4.67,371,"0°00'00""",77.26858333333334,11.044194444444445,GOOD,GOOD,LT,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26858333333334 11.044194444444445, 77.26658333333333 11.042555555555555)"
28,T.NO 18,S,DA,26,19-18,283.0989226401259,4.39,372,"0°00'00""",77.26658333333333,11.042555555555555,GOOD,GOOD,NIL,,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26658333333333 11.042555555555555, 77.26438888888889 11.040777777777778)"
29,T.NO 17,S,DA,26,18-17,310.3626910567699,3.32,376,"0°00'00""",77.26438888888889,11.040777777777778,GOOD,GOOD,"LT,HT",MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26438888888889 11.040777777777778, 77.26216666666667 11.039)"
30,T.NO 16,S,DA,26,17-16,313.8184188348415,5.6,377,"0°00'00""",77.26216666666667,11.039,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26216666666667 11.039, 77.26002777777778 11.037222222222223)"
31,T.NO 15,S,DA,26,16-15,305.1196486626189,7.36,377,"0°00'00""",77.26002777777778,11.037222222222223,GOOD,GOOD,NIL,TAARROAD,PLAIN,VELAMPALAYAM ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26002777777778 11.037222222222223, 77.25797222222222 11.035555555555556)"
32,T.NO 14,T,DC,26,15-14,289.74816651706357,6.25,383,"25°15'16""",77.25797222222222,11.035555555555556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25797222222222 11.035555555555556, 77.25683333333333 11.033222222222223)"
33,T.NO 13,S,DA,26,14-13,286.7228627089232,7.8,383,"0°00'00""",77.25683333333333,11.033222222222223,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25683333333333 11.033222222222223, 77.25561111111111 11.030666666666667)"
34,T.NO 12,S,DA,26,13-12,314.57431554403803,13.97,379,"0°00'00""",77.25561111111111,11.030666666666667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25561111111111 11.030666666666667, 77.25441666666667 11.028111111111112)"
35,T.NO 11,S,DA,26,12-11,311.5124395590006,7.43,385,"0°00'00""",77.25441666666667,11.028111111111112,GOOD,GOOD,HT,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25441666666667 11.028111111111112, 77.25319444444445 11.025583333333334)"
36,T.NO 10,S,DA,26,11-10,309.5545186231337,7.95,383,"0°00'00""",77.25319444444445,11.025583333333334,GOOD,GOOD,"LT,HT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25319444444445 11.025583333333334, 77.25197222222222 11.022944444444445)"
37,T.NO 9,S,DA,26,10-9,320.4496840379157,7.68,388,"0°00'00""",77.25197222222222,11.022944444444445,GOOD,GOOD,NIL,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25197222222222 11.022944444444445, 77.25072222222222 11.020361111111113)"
38,T.NO 8,T,DB,24,9-8,316.3194587754601,6.95,395,"7°8'9""",77.25072222222222,11.020361111111113,GOOD,GOOD,NIL,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25072222222222 11.020361111111113, 77.24941666666666 11.018333333333334)"
39,T.NO 7,S,DA,26,8-7,266.59707425251315,7.38,392,"0°00'00""",77.24941666666666,11.018333333333334,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24941666666666 11.018333333333334, 77.24791666666667 11.016083333333333)"
40,T.NO 6,S,DA,26,7-6,299.0401310861136,5.2,391,"0°00'00""",77.24791666666667,11.016083333333333,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24791666666667 11.016083333333333, 77.24644444444445 11.01375)"
41,T.NO 5,S,DA,26,6-5,303.9111712326482,6.18,393,"0°00'00""",77.24644444444445,11.01375,GOOD,GOOD,"LT,HT",TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24644444444445 11.01375, 77.2448888888889 11.01136111111111)"
42,T.NO 4,S,DA,26,5-4,314.30240215435833,5.05,393,"0°00'00""",77.2448888888889,11.01136111111111,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2448888888889 11.01136111111111, 77.2448888888889 11.01125)"
43,T.NO 1 KALIVELAMPATTI   LILO,T,DD,28,4-1,14,7.15,392,"110°16'31""",77.2448888888889,11.01125,GOOD,GOOD,NIL,NIL,PLAIN,KALIVELAMPATTI LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2448888888889 11.01125, 77.24644444444445 11.010916666666667)"
44,T.NO 2,T,DB,24,1-2,173.5655495770978,8.73,402,"3°30'13""",77.24644444444445,11.010916666666667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24644444444445 11.010916666666667, 77.24683333333333 11.010861111111112)"
45,GT-KALIVELAMPATTI 110kv SS,T,GANTRY,15,2-GT,42.42640687119285,NIL,394,"0°00'00""",77.24683333333333,11.010861111111112,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE TERMINATED IN TAKE OFF TOWER OF KALIVELAMPATTI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                                                                                                                                                                                                                                               TOWER HEIGHT; A-TYPE 26M , B-TYPE 24M ,                                                                                                                                                                                                                                                                                                                                     C-TYPE 26M, D-TYPE 28M,GANTRY TOWER 15M,                                                                                                                                                                                                                                                                                                                             MA-45,MB-42M,MC-45M,MD-48M                                                                                                                                                                                                                                                                                                                                                               M-MULTI CIRCUIT, D-DOUBLE CIRCUIT, S-SINGLE                                                                                                                                                                                   CIRCUIT     ",,,,,TOTAL,11327M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                                                                                                                                                                               T.M.ARULMANIKANDAN                                                                                                                                                         Assistant manager                                                                                                                                                                                                                                                                                                                                                  M/S Sterlite power transmission Limited,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
