S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT-PALLADAM 230kv SS,,T,GANTRTY,15,NIL,NIL,NIL,376,,77.31136111,11.00419444,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE TERMINATED IN TAKE OFF TOWER OF PALLADAM 230KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31136111111111 11.004194444444444, 77.31072222222222 11.004305555555556)"
2,T.NO 1,2W,T,DD,28,GT-1,69.05070601,3.1,370,"69°5'57""",77.31072222,11.00430556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31072222222222 11.004305555555556, 77.31022222222222 11.006944444444445)"
3,T.NO 2,,T,DB,24,01-Feb,296.3393325,3.26,372,"13°18'1""",77.31022222,11.00694444,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31022222222222 11.006944444444445, 77.30966666666666 11.008194444444445)"
4,T.NO 3,,T,DC,26,02-Mar,151.2878052,9.5,368,"28°14'18""",77.30966667,11.00819444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30966666666666 11.008194444444445, 77.3086111111111 11.009)"
5,T.NO 4,,T,DD,28,03-Apr,147.6109752,6.1,364,"99°28'37""",77.30861111,11.009,GOOD,GOOD,HT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3086111111111 11.009, 77.30941666666666 11.009722222222223)"
6,T.NO 5,,T,DD,28,04-May,118.8696765,3.45,362,"33°57'13""",77.30941667,11.00972222,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30941666666666 11.009722222222223, 77.31008333333332 11.012444444444444)"
7,T.NO 6,,T,DC,26,05-Jun,309.0323608,10.05,360,"24°14'13""",77.31008333,11.01244444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31008333333332 11.012444444444444, 77.31202777777777 11.014944444444444)"
8,T.NO 7,,T,DC,26,06-Jul,349.6112126,9.25,357,"21°59'21""",77.31202778,11.01494444,GOOD,GOOD,LT,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31202777777777 11.014944444444444, 77.31341666666667 11.01575)"
9,T.NO 8,,T,DB,24,07-Aug,174.416169,2.3,354,"10°31'27""",77.31341667,11.01575,GOOD,GOOD,HT,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31341666666667 11.01575, 77.31527777777778 11.017305555555556)"
10,T.NO 9,,T,DB,24,08-Sep,267.1647432,12.1,356,"1°10'3""",77.31527778,11.01730556,GOOD,GOOD,"3NOS LT,HT",TAARROAD,WATERLOGGED,GOUNDAMPALAYAM VILLAGE ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31527777777778 11.017305555555556, 77.31577777777777 11.017777777777779)"
11,T.NO 10,,T,DD,28,09-Oct,77.15568676,5.12,354,"36°36'10""",77.31577778,11.01777778,GOOD,GOOD,NIL,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31577777777777 11.017777777777779, 77.3175 11.017944444444446)"
12,T.NO 11,2W,T,DB,24,10-Nov,188.9576672,6.25,353,"7°35'4""",77.3175,11.01794444,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3175 11.017944444444446, 77.31877777777777 11.018222222222223)"
13,T.NO 12,,T,DD,28,11-Dec,142.8635713,5.85,353,"78°58'31""",77.31877778,11.01822222,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31877777777777 11.018222222222223, 77.31869444444445 11.021333333333335)"
14,T.NO 13,,T,DD,28,Dec-13,344.2847659,6.38,349,"33°49'59""",77.31869444,11.02133333,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31869444444445 11.021333333333335, 77.31697222222222 11.023666666666667)"
15,T.NO 14,,S ,DA,26,13-14,317.4051039,6.4,351,,77.31697222,11.02366667,GOOD,GOOD,NIL,TAARROAD,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31697222222222 11.023666666666667, 77.31522222222222 11.026111111111112)"
16,T.NO 15,,T,DD,28,14-15,331.6579563,7.32,352,"32°44'4""",77.31522222,11.02611111,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31522222222222 11.026111111111112, 77.31508333333333 11.028500000000001)"
17,T.NO 16,,T,DD,28,15-16,267.4789711,5.38,351,"49°32'30""",77.31508333,11.0285,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31508333333333 11.028500000000001, 77.31605555555555 11.029416666666668)"
18,T.NO 17,,T,DB,24,16-17,145.6914548,7.15,348,"1°42'56""",77.31605556,11.02941667,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31605555555555 11.029416666666668, 77.31736111111111 11.030722222222224)"
19,T.NO 18,,T,DD,28,17-18,201.5365972,6.1,345,"37°7'44""",77.31736111,11.03072222,GOOD,GOOD,"LT,HT",NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31736111111111 11.030722222222224, 77.31777777777778 11.033833333333334)"
20,T.NO 19,,T,DD,28,18-19,347.7944795,5.86,345,"46°50'48""",77.31777778,11.03383333,GOOD,GOOD,NIL,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31777777777778 11.033833333333334, 77.32022222222221 11.035527777777778)"
21,T.NO 20,,T,DB,24,19-20,325.8481241,4.95,343,"5°29'1""",77.32022222,11.03552778,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32022222222221 11.035527777777778, 77.322 11.036555555555555)"
22,T.NO 21,,T,DB,24,20-21,227.2465621,6.35,342,"0°1'21""",77.322,11.03655556,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.322 11.036555555555555, 77.32333333333332 11.037305555555555)"
23,T.NO 22,,T,DD,28,21-22,168.0773631,7.43,342,"32°21'18""",77.32333333,11.03730556,GOOD,GOOD,4NOS HT,TAARROAD,PLAIN,GANAPATHYPALAYAM VILLAGE ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32333333333332 11.037305555555555, 77.32397222222222 11.038472222222222)"
24,T.NO 23 LILO ARULPURAM S.S,3W,T,DB,24,22-23,146.2497863,9.4,345,"0°55'10""",77.32397222,11.03847222,GOOD,GOOD,"LT,HT",NIL,PLAIN,110KV ARULPURAM LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32397222222222 11.038472222222222, 77.32444444444444 11.039416666666666)"
25,T.NO 24,,T,DB,24,23-24,117.1708155,5.37,340,"1°19'2""",77.32444444,11.03941667,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32444444444444 11.039416666666666, 77.32555555555555 11.04175)"
26,T.NO 25,,T,DB,24,24-25,283.6353293,4.14,337,"5°56'5""",77.32555556,11.04175,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32555555555555 11.04175, 77.32686111111111 11.043861111111111)"
27,T.NO 26,,T,DD,28,25-26,274.0547391,4.8,338,"40°12'36""",77.32686111,11.04386111,GOOD,GOOD,NIL,MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32686111111111 11.043861111111111, 77.32663888888888 11.045416666666666)"
28,T.NO 27,,T,DB,24,26-27,174.2641673,5.02,337,"15°1'42""",77.32663889,11.04541667,GOOD,GOOD,NIL,CEMENT ROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32663888888888 11.045416666666666, 77.326 11.046805555555556)"
29,T.NO 28,,T,DD,28,27-28,167.8392088,3.75,336,"33°24'31""",77.326,11.04680556,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.326 11.046805555555556, 77.32638888888889 11.049111111111111)"
30,T.NO 29,,T,DB,24,28-29,258.2750472,4.92,332,"3°50'39""",77.32638889,11.04911111,GOOD,GOOD,LT,TAARROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32638888888889 11.049111111111111, 77.32697222222222 11.051416666666668)"
31,T.NO 30,,T,DB,24,29-30,262.7108677,4.35,333,"1°49'19""",77.32697222,11.05141667,GOOD,GOOD,2NOS LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32697222222222 11.051416666666668, 77.32769444444445 11.054111111111112)"
32,T.NO 31,,T,DD,28,30-31,309.2604081,5.5,333,"45°36'33""",77.32769444,11.05411111,GOOD,GOOD,"3NOS LT,HT",MUDROAD,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32769444444445 11.054111111111112, 77.32711111111111 11.055083333333334)"
33,T.NO 32,,T,DB,24,31-32,126.9094165,6.28,331,"12°51'34""",77.32711111,11.05508333,GOOD,GOOD,NIL,"CANAL,TAARR0AD",WATERLOGGED,PALLADAM - TIRUPPUR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32711111111111 11.055083333333334, 77.3265 11.057027777777778)"
34,T.NO 33,,T,DD,28,32-33,223.8972979,5.68,332,"67°30'25""",77.3265,11.05702778,GOOD,GOOD,LT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3265 11.057027777777778, 77.32511111111111 11.05713888888889)"
35,T.NO 34,,T,DD,28,33-34,151.4760707,3.23,333,"79°8'27""",77.32511111,11.05713889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32511111111111 11.05713888888889, 77.32488888888888 11.059444444444445)"
36,T.NO 35,,T,DB,24,34-35,254.5446916,4.72,329,"7°59'6""",77.32488889,11.05944444,GOOD,GOOD,HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32488888888888 11.059444444444445, 77.32408333333333 11.062666666666667)"
37,T.NO 36,,T,DB,24,35-36,368.4155263,5.28,326,"5°4'40""",77.32408333,11.06266667,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32408333333333 11.062666666666667, 77.3236111111111 11.063972222222223)"
38,T.NO 37,,T,DD,28,36-37,153.7075145,4.98,327,"31°55'42""",77.32361111,11.06397222,GOOD,GOOD,NIL,NIL,WATERLOGGED,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3236111111111 11.063972222222223, 77.32422222222222 11.066527777777779)"
39,T.NO 38 LILO VEERAPANDI ,3W,T,DD,28,37-38,289.9275772,6.48,322,"136°59'21""",77.32422222,11.06652778,GOOD,GOOD,HT,MUDROAD,PLAIN,110KV SANDHAPETTAI LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32422222222222 11.066527777777779, 77.32325 11.065888888888889)"
40,T.NO 38/1,,T,DD,28,38-1,127.314571,6.15,324,"39°4'28""",77.32325,11.06588889,GOOD,GOOD,NIL,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32325 11.065888888888889, 77.32188888888888 11.066)"
41,T.NO 38/2,,T,DD,28,01-Feb,148.4856895,7.09,326,"96°11'1""",77.32188889,11.066,GOOD,GOOD,2NOS HT,NIL,PLAIN,NIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32188888888888 11.066, 77.32188888888888 11.065666666666667)"
42,GT-VEERAPANDI 110kv SS,,T,GANTRY,15,2-GT,37.01351105,NIL,328,NIL,77.32188889,11.06566667,GOOD,EARTH WIRE NOT PROVIDED,NIL,NIL,PLAIN,EARTH WIRE TERMINATED IN TAKE OFF TOWER OF VEERAPANDI 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                                                                                                                                                                                                                                               TOWER HEIGHT; A-TYPE 26M , B-TYPE 24M ,                                                                                                                                                                                                                                                                                                                                     C-TYPE 26M, D-TYPE 28M,GANTRY TOWER 15M,                                                                                                                                                                                                                                                                                                                             MA-45,MB-42M,MC-45M,MD-48M                                                                                                                                                                                                                                                                                                                                                               M-MULTI CIRCUIT, D-DOUBLE CIRCUIT, S-SINGLE                                                                                                                                                                                   CIRCUIT       ",,,,,,TOTAL,8845M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                                                                                                                                                                               T.M.ARULMANIKANDAN                                                                                                                                                         Assistant manager                                                                                                                                                                                                                                                                                                                                                  M/S Sterlite power transmission Limited  ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
