S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Karamadai Gantry,2W,Gantry,Gantry,15,,,-,331,,11.29547778,77.00874167,OK,-,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00874166666667 11.295477777777778, 77.00875 11.295341666666667)"
2,1,,Tension,DD+0,28,4-5,20,5,329," 77°25’15.55""LT",11.29534167,77.00875,OK,NO,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00875 11.295341666666667, 77.00904166666666 11.29528611111111)"
3,2,,Tension,MD+6,51,5-6,37,1.5,324, 98°40’14.17”LT,11.29528611,77.00904167,OK,OK,110kv KGDNIM,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00904166666666 11.29528611111111, 77.00907222222222 11.297038888888888)"
4,3,,Tension,MB+6,51,6-7,197,1.8,323, 10°32’4.18”LT,11.29703889,77.00907222,OK,OK,-,-,Plain,"Common for Irumbarai,BB-II & Sandinallah ,Thudiyalur-I Feeders",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00907222222222 11.297038888888888, 77.00881111111111 11.29865)"
5,4,,Tension,DD+0,28,7-8,186,1,316, 51°22’26.03”LT,11.29865,77.00881111,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00881111111111 11.29865, 77.007525 11.29936388888889)"
6,5,,Tension,DC+0,26,8-9,163,1.5,310, 26°50’0.26”LT,11.29936389,77.007525,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.007525 11.29936388888889, 77.005225 11.29946111111111)"
7,6,,Tension,DC+0,26,9-10,255,1.3,310," 23°44’6.35""LT",11.29946111,77.005225,OK,OK,"Two 33kv, 400kv PGCIL -KAY-MTPS",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.005225 11.29946111111111, 77.00380277777778 11.298883333333333)"
8,7,,Tension,DD+0,28,10-11,171,0.9,297, 75°25’51.73”LT,11.29888333,77.00380278,OK,OK,-,CC Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00380277777778 11.298883333333333, 77.0040361111111 11.296775)"
9,8,,Tension,DD+0,28,11-12,238,7,309," 79°23’40.76""RT",11.296775,77.00403611,OK,OK,LT,CC Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.0040361111111 11.296775, 77.00168611111111 11.29605)"
10,9,,Tension,DD+0,28,12-13,273,1.5,320, 17°9’30.6”LT,11.29605,77.00168611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00168611111111 11.29605, 77.00132777777777 11.2958)"
11,10,,Tension,Gantry,15,13-14,52,1.92,326, 5°42’32.02”LT,11.2958,77.00132778,OK,OK,-,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00132777777777 11.2958, 77.00110555555555 11.295566666666666)"
12,11,,Tension,Gantry,15,14-15,37,6.8,324," 13°46’15.85""RT",11.29556667,77.00110556,OK,NO,230kv Pushup-Arasur,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00110555555555 11.295566666666666, 77.00054444444444 11.295325)"
13,12,,Tension,DD+0,28,15-16,69,2.7,323, 10°58’19.31”LT,11.295325,77.00054444,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.00054444444444 11.295325, 76.99936666666667 11.294430555555556)"
14,13,,Tension,DC+0,26,16-17,168,1,321," 21°39’49.19""RT",11.29443056,76.99936667,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.99936666666667 11.294430555555556, 76.99725555555555 11.293838888888889)"
15,14,,Suspension,DA+0,26,17-18,243,4.2,319,,11.29383889,76.99725556,OK,OK,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.99725555555555 11.293838888888889, 76.99557777777778 11.293380555555556)"
16,15,,Tension,DB+0,24,18-19,193,1,322," 4°35’12.24""RT",11.29338056,76.99557778,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.99557777777778 11.293380555555556, 76.99256111111112 11.292813888888888)"
17,16,2W,Tension,DD+0,28,19-20,338,3.5,323, 32°27’26.87”LT,11.29281389,76.99256111,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.99256111111112 11.292813888888888, 76.99042222222222 11.290855555555556)"
18,17,,Suspension,DA+0,26,20-21,323,1.5,319,,11.29085556,76.99042222,OK,OK,Two LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.99042222222222 11.290855555555556, 76.98915 11.289716666666667)"
19,18,,Suspension,DA+0,26,21-22,188,0.9,327,,11.28971667,76.98915,OK,OK,"LT, 33kv",Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.98915 11.289716666666667, 76.98751111111112 11.288255555555555)"
20,19,,Tension,DC+9,35,22-23,246,1.3,337," 23°8’24.04""RT",11.28825556,76.98751111,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.98751111111112 11.288255555555555, 76.98561944444444 11.287625)"
21,20,,Tension,DC+9,35,23-24,221,0.5,338," 21°48’30.66""RT",11.287625,76.98561944,OK,OK,"LT, Two 33kv",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.98561944444444 11.287625, 76.98389722222223 11.28773611111111)"
22,21,,Suspension,DA+0,26,24-25,192,0.5,336,,11.28773611,76.98389722,OK,OK,33kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.98389722222223 11.28773611111111, 76.98208611111112 11.287875)"
23,22,,Tension,DD+0,28,25-26,203,4.4,330," 66°45’36.66""RT",11.287875,76.98208611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.98208611111112 11.287875, 76.98142222222222 11.289813888888888)"
24,23,,Tension,DB+0,24,26-27,225,0.5,332, 3°5’4.27”LT,11.28981389,76.98142222,OK,OK,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.98142222222222 11.289813888888888, 76.980575 11.292008333333333)"
25,24,,Tension,DD+0,28,27-28,265,0.7,320, 67°28’5.04”LT,11.29200833,76.980575,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.980575 11.292008333333333, 76.97773611111111 11.292052777777778)"
26,25,,Suspension,DA+0,26,28-29,312,3.6,329,,11.29205278,76.97773611,OK,OK,"Two LT, 33kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.97773611111111 11.292052777777778, 76.9750638888889 11.292108333333333)"
27,26,,Tension,DD+0,28,29-30,295,5,324," 49°38’38.8""RT",11.29210833,76.97506389,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9750638888889 11.292108333333333, 76.97321944444445 11.294333333333332)"
28,27,,Suspension,DA+0,26,30-31,321,3,326,,11.29433333,76.97321944,OK,OK,"Four LT, 33kv","Canal, Tar Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.97321944444445 11.294333333333332, 76.97151111111111 11.296388888888888)"
29,28,2W,Tension,DD+0,28,31-32,295,2.2,335," 31°31’3.21""RT",11.29638889,76.97151111,OK,OK,"LT, 33kv",Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.97151111111111 11.296388888888888, 76.97005833333334 11.296877777777778)"
30,29,,Suspension,DA+0,26,32-33,172,3.2,334,,11.29687778,76.97005833,OK,OK,33kv,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.97005833333334 11.296877777777778, 76.96820555555556 11.297538888888889)"
31,30,,Tension,DB+0,24,33-34,217,0.5,338," 11°41’18.42""RT",11.29753889,76.96820556,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96820555555556 11.297538888888889, 76.96638055555556 11.298636111111112)"
32,31,,Suspension,DA+0,26,34-35,236,1.6,333,,11.29863611,76.96638056,OK,OK,-,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96638055555556 11.298636111111112, 76.96455555555556 11.299725)"
33,32,,Tension,DB+0,24,35-36,236,2.3,335, 8°33’25.71”LT,11.299725,76.96455556,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96455555555556 11.299725, 76.96271111111112 11.300425)"
34,33,,Tension,DD+0,28,36-37,219,2.6,329, 36°59’48.46”LT,11.300425,76.96271111,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96271111111112 11.300425, 76.96010555555556 11.2997)"
35,34,,Tension,DC+0,26,37-38,306,0.4,335, 18°46’26.92”RT,11.2997,76.96010556,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.96010555555556 11.2997, 76.95848611111111 11.2998)"
36,35,,Tension,DB+0,24,38-39,177,1.8,339," 9°57’58.26""RT",11.2998,76.95848611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95848611111111 11.2998, 76.95648333333334 11.300283333333335)"
37,36,,Tension,DD+0,28,39-40,235,1.6,339," 62°9’29.55""RT",11.30028333,76.95648333,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95648333333334 11.300283333333335, 76.95606388888889 11.301941666666668)"
38,37,,Tension,DC+0,26,40-41,193,0.6,339," 28°5’38.61""LT",11.30194167,76.95606389,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95606388888889 11.301941666666668, 76.95482777777778 11.303297222222223)"
39,38,,Tension,DD+0,28,41-42,205,0.4,345," 65°2’49.11""LT",11.30329722,76.95482778,OK,OK,33kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95482777777778 11.303297222222223, 76.95289166666667 11.302694444444445)"
40,39,2W,Tension,DD+0,28,42-43,224,0.3,344," 59°56’27.6""LT",11.30269444,76.95289167,OK,OK,Three 33kv,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95289166666667 11.302694444444445, 76.95279444444445 11.302197222222222)"
41,40,,Suspension,DA+0,26,43-44,58,1.6,343,,11.30219722,76.95279444,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95279444444445 11.302197222222222, 76.95250555555556 11.300111111111113)"
42,41,,Suspension,DA+0,26,44-45,234,4.7,338,,11.30011111,76.95250556,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95250555555556 11.300111111111113, 76.95201111111112 11.29748611111111)"
43,42,,Suspension,DA+0,26,45-46,300,3,338,,11.29748611,76.95201111,OK,OK,Three LT,"Cement Road, Two Tar Roads",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95201111111112 11.29748611111111, 76.95166666666667 11.295441666666667)"
44,43,,Tension,DC+9,35,46-47,232,0.6,336, 25°26’15.08”RT,11.29544167,76.95166667,OK,OK,Two LT,"Three Cement Roads, Two Mud Roads",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95166666666667 11.295441666666667, 76.95038333333333 11.293602777777778)"
45,44,,Suspension,DA+0,26,47-48,250,5.2,334,,11.29360278,76.95038333,OK,OK,"Six LT, 33kv","Mud Road, Three Cement Roads, SH",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95038333333333 11.293602777777778, 76.94925555555555 11.291969444444444)"
46,45,,Suspension,DA+0,26,48-49,221,0.9,331,,11.29196944,76.94925556,OK,OK,Three LT,Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94925555555555 11.291969444444444, 76.94763611111111 11.289586111111111)"
47,46,,Suspension,DA+0,26,49-50,318,2.6,330,,11.28958611,76.94763611,OK,OK,"Two LT, 33kv","Mud Road, Tar Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94763611111111 11.289586111111111, 76.94633333333334 11.287777777777778)"
48,47,,Suspension,DA+0,26,50-51,248,1.25,330,,11.28777778,76.94633333,OK,OK,Two 33kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94633333333334 11.287777777777778, 76.94486388888889 11.285708333333334)"
49,48,,Tension,DD+9,37,51-52,286,1.8,352," 30°30’23.57""RT",11.28570833,76.94486389,OK,OK,-,"Tar Road, Mud Roads",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94486388888889 11.285708333333334, 76.94276111111111 11.284791666666667)"
50,49,,Tension,DD+9,37,52-53,253,0.8,356, 2°5’31.59”RT,11.28479167,76.94276111,OK,OK,"Two LT, 33kv","Cement Road, SH",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94276111111111 11.284791666666667, 76.94052777777779 11.283883333333334)"
51,50,,Tension,DD+12,40,53-54,269,0.9,349, 5°31’48.46”RT,11.28388333,76.94052778,OK,OK,Two LT,Three Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94052777777779 11.283883333333334, 76.93907777777778 11.283458333333334)"
52,51,2W,Tension,DD+12,40,54-55,168,2.1,351, 0°26’0.55”LT,11.28345833,76.93907778,OK,OK,"LT, 25kv",Railway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93907777777778 11.283458333333334, 76.93688888888889 11.282958333333335)"
53,52,,Suspension,DA+0,26,55-56,244,4.1,343,,11.28295833,76.93688889,OK,OK,"Two LT, 33kv",Four Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93688888888889 11.282958333333335, 76.93489722222223 11.282511111111113)"
54,53,,Suspension,DA+0,26,56-57,229,1.6,340,,11.28251111,76.93489722,OK,OK,LT,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93489722222223 11.282511111111113, 76.93279722222222 11.282044444444445)"
55,54,,Suspension,DA+0,26,57-58,239,4.9,332,,11.28204444,76.93279722,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93279722222222 11.282044444444445, 76.92988611111112 11.281425)"
56,55,,Suspension,DA+0,26,58-59,328,2.6,330,,11.281425,76.92988611,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92988611111112 11.281425, 76.92701111111111 11.280783333333334)"
57,56,,Suspension,DA+0,26,59-60,326,1.6,335,,11.28078333,76.92701111,OK,OK,LT,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92701111111111 11.280783333333334, 76.92465277777778 11.280291666666667)"
58,57,,Tension,DB+0,24,60-61,266,5.2,357, 10°18’34.82”LT,11.28029167,76.92465278,OK,OK,Two LT,Three Mud Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92465277777778 11.280291666666667, 76.92248611111111 11.279444444444445)"
59,58,,Suspension,DA+0,26,61-62,260,6.5,359,,11.27944444,76.92248611,OK,OK,"LT, 33kv","Mud Road, Tar Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92248611111111 11.279444444444445, 76.91991111111112 11.278422222222224)"
60,59,,Suspension,DA+0,26,62-63,305,5.8,361,,11.27842222,76.91991111,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91991111111112 11.278422222222224, 76.91741666666667 11.277452777777778)"
61,60,,Suspension,DA+0,26,63-64,295,2.1,335,,11.27745278,76.91741667,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91741666666667 11.277452777777778, 76.91546111111111 11.276680555555556)"
62,61,2W,Tension,DB+0,24,64-65,235,2.5,346, 3°8’7.95”RT,11.27668056,76.91546111,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91546111111111 11.276680555555556, 76.91325 11.275952777777778)"
63,62,,Suspension,DA+0,26,65-66,257,2,355,,11.27595278,76.91325,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91325 11.275952777777778, 76.91078055555556 11.275136111111111)"
64,63,,Suspension,DA+0,26,66-67,284,8.5,359,,11.27513611,76.91078056,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91078055555556 11.275136111111111, 76.90803611111112 11.274152777777779)"
65,64,,Suspension,DA+0,26,67-68,327,2,362,,11.27415278,76.90803611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90803611111112 11.274152777777779, 76.9049888888889 11.273150000000001)"
66,65,,Suspension,DA+0,26,68-69,354,3,364,,11.27315,76.90498889,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9049888888889 11.273150000000001, 76.90288611111112 11.272430555555557)"
67,66,,Suspension,DA+0,26,69-70,248,4,364,,11.27243056,76.90288611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90288611111112 11.272430555555557, 76.89998611111112 11.271500000000001)"
68,67,,Tension,DD+0,28,70-71,341,5.5,366, 39°45’58.16”RT,11.2715,76.89998611,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89998611111112 11.271500000000001, 76.89776666666667 11.272319444444445)"
69,68,,Suspension,DA+0,26,71-72-LILO-THUDIYALUR-PYKRA,260,2.2,359,,11.27231944,76.89776667,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89776666666667 11.272319444444445, 76.89561111111112 11.273219444444445)"
70,69,,Suspension,DA+0,26,72-LILO-THUDIYALUR-PYKRA-1,261,1.8,360,,11.27321944,76.89561111,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89561111111112 11.273219444444445, 76.89333611111111 11.27406388888889)"
71,70,,Tension,DB+0,24,1-2,268,1.5,357, 1°57’4.49”RT,11.27406389,76.89333611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89333611111111 11.27406388888889, 76.89178333333334 11.274688888888889)"
72,71,,Tension,DB+0,24,2-3,186,3,356, 11°59’5.15”RT,11.27468889,76.89178333,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89178333333334 11.274688888888889, 76.89047222222223 11.27563888888889)"
73,72-LILO-THUDIYALUR-PYKRA,3W,Tension,DD+0,28,3-4,186,6.9,355, 140°14’26.3”LT,11.27563889,76.89047222,OK,OK,-,-,Plain,LILO POINT - THUDIYALUR  & SANDINALA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89047222222223 11.27563888888889, 76.89102777777778 11.273791666666668)"
74,1,,Tension,DD+0,28,4-5,220,6.56,366, 0°11’50.56”RT,11.27379167,76.89102778,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89102777777778 11.273791666666668, 76.89115277777779 11.273211111111111)"
75,2,,Tension,Gantry,15,5-6,69,6.9,345, 6°20’55.55”RT,11.27321111,76.89115278,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89115277777779 11.273211111111111, 76.89125833333334 11.272677777777778)"
76,3,,Tension,Gantry,15,6-7,65,7.2,339, 1°41’35.89”RT,11.27267778,76.89125833,OK,OK,230kv Power House 3- Karamadai,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89125833333334 11.272677777777778, 76.8913 11.272208333333333)"
77,4,,Tension,DD+0,28,7-8,56,6,336, 6°15’37.5”LT,11.27220833,76.8913,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.8913 11.272208333333333, 76.89208611111111 11.268983333333335)"
78,5,,Suspension,DA+0,26,8-9,373,7.5,344,,11.26898333,76.89208611,OK,OK,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89208611111111 11.268983333333335, 76.89263055555556 11.266675000000001)"
79,6,,Suspension,DA+0,26,9-10,265,5.1,348,,11.266675,76.89263056,OK,OK,33kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89263055555556 11.266675000000001, 76.89335277777778 11.263625)"
80,7,,Suspension,DA+0,26,10-11,351,6,340,,11.263625,76.89335278,OK,OK,Two LT,Two Mud Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89335277777778 11.263625, 76.89402777777778 11.260827777777777)"
81,8,,Suspension,DA+0,26,11-12,323,5.7,340,,11.26082778,76.89402778,OK,OK,Two LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89402777777778 11.260827777777777, 76.89475277777778 11.257866666666667)"
82,9,,Suspension,DA+0,26,12-13,344,4.3,344,,11.25786667,76.89475278,OK,OK,Two LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89475277777778 11.257866666666667, 76.89548055555557 11.254697222222223)"
83,10,,Suspension,DA+0,26,13-14,363,5.6,352,,11.25469722,76.89548056,OK,OK,-,Two Mud Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89548055555557 11.254697222222223, 76.89594444444445 11.252825)"
84,11,2W,Tension,DB+0,24,14-15,215,8.2,359, 0°22’40.3”LT,11.252825,76.89594444,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89594444444445 11.252825, 76.89656111111111 11.250344444444444)"
85,12,,Suspension,DA+0,26,15-16,292,8.4,340,,11.25034444,76.89656111,OK,OK,Three 33kv,Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89656111111111 11.250344444444444, 76.89734444444446 11.246858333333332)"
86,13,,Suspension,DA+0,26,16-17,397,7.2,353,,11.24685833,76.89734444,OK,OK,33kv,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89734444444446 11.246858333333332, 76.89790555555557 11.244605555555555)"
87,14,,Suspension,DA+0,26,17-18,259,7.9,350,,11.24460556,76.89790556,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89790555555557 11.244605555555555, 76.89859166666668 11.241716666666665)"
88,15,,Suspension,DA+0,26,18-19,332,6.2,353,,11.24171667,76.89859167,OK,OK,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89859166666668 11.241716666666665, 76.89926944444446 11.238927777777777)"
89,16,,Suspension,DA+0,26,19-20,322,6,361,,11.23892778,76.89926944,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.89926944444446 11.238927777777777, 76.8998138888889 11.236591666666666)"
90,17,,Tension,DB+0,24,20-21,271,6.3,358, 0°47’0.52”LT,11.23659167,76.89981389,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.8998138888889 11.236591666666666, 76.90050833333333 11.233794444444444)"
91,18,,Tension,DD+9,37,21-22,322,8.3,364, 0°17’34.42”RT,11.23379444,76.90050833,OK,OK,"LT, 230kv Karamadai-Thudiyalur",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90050833333333 11.233794444444444, 76.90094444444445 11.231894444444444)"
92,19,3W,Tension,DD+9,37,22-23,220,10.5,374, 3°16’27.47”RT,11.23189444,76.90094444,OK,OK,"Two LT, 33kv",SH,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90094444444445 11.231894444444444, 76.90148611111111 11.229161111111111)"
93,20,,Suspension,DA+0,26,23-24,312,4.5,376,,11.22916111,76.90148611,OK,OK,"LT, Two 33kv",Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90148611111111 11.229161111111111, 76.90197222222223 11.226508333333333)"
94,21,,Suspension,DA+0,26,24-25,302,2.6,371,,11.22650833,76.90197222,OK,OK,LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90197222222223 11.226508333333333, 76.90254722222222 11.223594444444444)"
95,22,,Suspension,DA+0,26,25-26,332,5.5,376,,11.22359444,76.90254722,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90254722222222 11.223594444444444, 76.90308055555556 11.220825)"
96,23,,Suspension,DA+0,26,26-27,318,4.7,382,,11.220825,76.90308056,OK,OK,"LT, 33kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90308055555556 11.220825, 76.90361111111112 11.21813611111111)"
97,24,2W,Tension,DB+0,24,27-28,308,3,392, 0°16’15.26”RT,11.21813611,76.90361111,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90361111111112 11.21813611111111, 76.90416944444445 11.215230555555555)"
98,25,,Suspension,DA+0,26,28-29,332,1.8,399,,11.21523056,76.90416944,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90416944444445 11.215230555555555, 76.90470833333335 11.212480555555555)"
99,26,,Suspension,DA+0,26,29-30,314,0.3,400,,11.21248056,76.90470833,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90470833333335 11.212480555555555, 76.9052138888889 11.209855555555555)"
100,27,,Suspension,DA+0,26,30-31,300,4,403,,11.20985556,76.90521389,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9052138888889 11.209855555555555, 76.90563888888889 11.20764722222222)"
101,28,,Tension,DB+0,24,31-32,254,0.28,411, 0°45’33.18”LT,11.20764722,76.90563889,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90563888888889 11.20764722222222, 76.90637500000001 11.203983333333333)"
102,29,,Tension,DB+0,24,32-33,417,2.1,464, 13°32’32.78”LT,11.20398333,76.906375,OK,OK,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90637500000001 11.203983333333333, 76.90697222222222 11.20272222222222)"
103,30,,Tension,DB+3,27,33-34LILO - MADAMPALAYAM,159,1.1,500, 0°31’1.19”RT,11.20272222,76.90697222,OK,OK,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90697222222222 11.20272222222222, 76.9081638888889 11.200102777777778)"
104,31,,Tension,DB+3,27,34LILO - MADAMPALAYAM-35,321,1.2,529, 0°19’27.03”LT,11.20010278,76.90816389,OK,OK,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9081638888889 11.200102777777778, 76.90862222222223 11.199105555555557)"
105,32,,Tension,DC+0,26,35-36,123,0.5,529, 18°20’50.93”LT,11.19910556,76.90862222,OK,OK,-,Tar Road,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.90862222222223 11.199105555555557, 76.91079444444445 11.196777777777777)"
106,33,,Tension,DB+0,24,36-37,355,9,486, 0°37’50.07”RT,11.19677778,76.91079444,OK,OK,-,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91079444444445 11.196777777777777, 76.91272222222223 11.194638888888889)"
107,34LILO - MADAMPALAYAM,3W,Tension,MD+0,45,37-38,318,15,474, 22°52’31.24”RT,11.19463889,76.91272222,OK,OK,-,Mud Road,Plain,LILO POINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91272222222223 11.194638888888889, 76.91368611111112 11.191994444444445)"
108,35,,Tension,DB+0,24,38-39,318,4.3,465, 3°17’2.15”RT,11.19199444,76.91368611,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91368611111112 11.191994444444445, 76.91440277777778 11.189577777777778)"
109,36,,Suspension,DA+0,26,39-40,282,0.6,465,,11.18957778,76.91440278,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91440277777778 11.189577777777778, 76.91520833333334 11.18685)"
110,37,,Suspension,DA+0,26,40-41,320,1,459,,11.18685,76.91520833,OK,OK,LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91520833333334 11.18685, 76.91596944444446 11.184197222222222)"
111,38,,Suspension,DA+0,26,41-42,308,2.2,464,,11.18419722,76.91596944,OK,OK,Three LT,"Mud Road, Tar Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91596944444446 11.184197222222222, 76.916775 11.181388888888888)"
112,39,,Suspension,DA+0,26,42-43,327,4,466,,11.18138889,76.916775,OK,OK,LT,Two Mud Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.916775 11.181388888888888, 76.91759722222223 11.178591666666666)"
113,40,,Suspension,DA+0,26,43-44,327,20,466,,11.17859167,76.91759722,OK,OK,LT,Three Mud Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91759722222223 11.178591666666666, 76.91840277777779 11.175730555555555)"
114,41,,Tension,DB+0,24,44-45,330,1.12,458, 0°16’46.87”LT,11.17573056,76.91840278,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91840277777779 11.175730555555555, 76.91926111111111 11.172794444444444)"
115,42,,Suspension,DA+0,26,45-46,342,1.3,456,,11.17279444,76.91926111,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91926111111111 11.172794444444444, 76.92012222222223 11.169933333333333)"
116,43,,Suspension,DA+0,26,46-47,333,3.1,454,,11.16993333,76.92012222,OK,OK,LT,"Two Mud Roads, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92012222222223 11.169933333333333, 76.92089166666668 11.167163888888888)"
117,44,,Suspension,DA+0,26,47-48,313,2,447,,11.16716389,76.92089167,OK,OK,Two LT,"Mud Road, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92089166666668 11.167163888888888, 76.92163333333333 11.164655555555555)"
118,45,,Suspension,DA+0,26,48-49,303,2,439,,11.16465556,76.92163333,OK,OK,Two LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92163333333333 11.164655555555555, 76.92238611111111 11.162047222222222)"
119,46,2W,Tension,DB+0,24,49-50,303,3,446, 0°28’5.92”RT,11.16204722,76.92238611,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92238611111111 11.162047222222222, 76.92301666666667 11.159213888888889)"
120,47,,Suspension,DA+0,26,50-51,323,2.83,439,,11.15921389,76.92301667,OK,OK,Two LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92301666666667 11.159213888888889, 76.92366666666668 11.156380555555556)"
121,48,,Suspension,DA+0,26,51-52,327,2.5,439,,11.15638056,76.92366667,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92366666666668 11.156380555555556, 76.92415555555556 11.154180555555556)"
122,49,,Suspension,DA+0,26,52-53,256,2.5,447,,11.15418056,76.92415556,OK,OK,33kv,"Mud Road, Canal, Tar Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92415555555556 11.154180555555556, 76.92473611111112 11.1518)"
123,50,,Suspension,DA+0,26,53-54,269,4.5,448,,11.1518,76.92473611,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92473611111112 11.1518, 76.9251888888889 11.149644444444444)"
124,51,,Suspension,DA+0,26,54-55,253,1.3,444,,11.14964444,76.92518889,OK,OK,LT,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9251888888889 11.149644444444444, 76.92565 11.14766111111111)"
125,52,,Tension,DB+0,24,55-56,228,1.9,449, 0°8’44.95”RT,11.14766111,76.92565,OK,OK,LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92565 11.14766111111111, 76.92623888888889 11.145108333333333)"
126,53,,Suspension,DA+0,26,56-57,296,1.6,448,,11.14510833,76.92623889,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92623888888889 11.145108333333333, 76.92686944444445 11.142275)"
127,54,,Suspension,DA+0,26,57-58,321,2,460,,11.142275,76.92686944,OK,OK,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92686944444445 11.142275, 76.92741388888889 11.139938888888889)"
128,55,,Suspension,DA+0,26,58-59,276,2.62,472,,11.13993889,76.92741389,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92741388888889 11.139938888888889, 76.92801666666666 11.137125)"
129,56,,Suspension,DA+0,26,59-60,320,4.5,464,,11.137125,76.92801667,OK,OK,Two 33kv,"Canal, Tar Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92801666666666 11.137125, 76.92858611111112 11.134688888888888)"
130,57,,Tension,DB+0,24,60-61,277,3.6,466, 0°19’8.98”RT,11.13468889,76.92858611,OK,OK,LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92858611111112 11.134688888888888, 76.92928055555556 11.131586111111112)"
131,58,,Tension,DB+0,24,61-62,358,3.4,468, 1°3’59.18”RT,11.13158611,76.92928056,OK,OK,"Two LT, Two 33kv, 110kv Tudiyalur-Bhavani Barriage-2","Mud Road, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92928055555556 11.131586111111112, 76.92979444444445 11.129097222222223)"
132,59,3W,Tension,DD+0,28,62-63,280,3,473, 0°1’20.8”LT,11.12909722,76.92979444,OK,OK,Two LT,"Mud Road, CC Road",Plain,LILO POINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92979444444445 11.129097222222223, 76.93028055555556 11.126705555555557)"
133,60,,Suspension,DA+0,26,63-64,283,2.9,469,,11.12670556,76.93028056,OK,OK,33kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93028055555556 11.126705555555557, 76.93085 11.124144444444445)"
134,61,,Suspension,DA+0,26,64-65,290,5.5,468,,11.12414444,76.93085,OK,OK,"Two 33kv, LT",Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93085 11.124144444444445, 76.931375 11.121555555555556)"
135,62,,Suspension,DA+0,26,65-66,299,1.2,468,,11.12155556,76.931375,OK,OK,LT,Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.931375 11.121555555555556, 76.93196944444445 11.118722222222223)"
136,63,,Tension,DB+0,24,66-67,324,2.3,466, 0°33’7.87”RT,11.11872222,76.93196944,OK,OK,Three LT,Three Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93196944444445 11.118722222222223, 76.93246388888889 11.116341666666667)"
137,64,,Suspension,DA+0,26,67-68,276,2,466,,11.11634167,76.93246389,OK,OK,"33kv, LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93246388888889 11.116341666666667, 76.93296111111111 11.113816666666667)"
138,65,,Suspension,DA+0,26,68-69,288,6.1,468,,11.11381667,76.93296111,OK,OK,"33kv, LT",Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93296111111111 11.113816666666667, 76.933575 11.11111111111111)"
139,66,,Suspension,DA+0,26,69-70,313,8.2,465,,11.11111111,76.933575,OK,OK,Two LT,Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.933575 11.11111111111111, 76.93412500000001 11.108286111111111)"
140,67,,Suspension,DA+0,26,70-71,321,8,466,,11.10828611,76.934125,OK,OK,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93412500000001 11.108286111111111, 76.93460277777778 11.106016666666667)"
141,68,2W,Tension,DB+0,24,71-72,265,2.5,457, 0°6’0.7”LT,11.10601667,76.93460278,OK,OK,"Three 33kv, Two LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93460277777778 11.106016666666667, 76.93505555555556 11.103925)"
142,69,,Suspension,DA+0,26,72-73,241,5.4,460,,11.103925,76.93505556,OK,OK,33kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93505555555556 11.103925, 76.93555277777779 11.10156111111111)"
143,70,,Suspension,DA+0,26,73-74,272,1.2,459,,11.10156111,76.93555278,OK,OK,Two LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93555277777779 11.10156111111111, 76.93606666666668 11.099091666666668)"
144,71,,Tension,DC+0,26,74-75,281,4.6,462, 22°39’36.65”RT,11.09909167,76.93606667,OK,OK,Three LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93606666666668 11.099091666666668, 76.935575 11.09646388888889)"
145,72,,Suspension,DA+0,26,75-76,300,11,461,,11.09646389,76.935575,OK,OK,Three LT,Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.935575 11.09646388888889, 76.93525833333334 11.094558333333334)"
146,73,,Suspension,DA+0,26,76-77,220,9.7,466,,11.09455833,76.93525833,OK,OK,Two LT,Two Tar Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93525833333334 11.094558333333334, 76.9349 11.092644444444446)"
147,74,,Tension,DC+0,26,77-Thudiyalur Gantry,214,13,464, 21°7’14.33”LT,11.09264444,76.9349,OK,OK,"LT, 33kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9349 11.092644444444446, 76.93541111111111 11.089830555555556)"
148,75,,Suspension,DA+0,26,Thudiyalur Gantry-,324,3.7,464,,11.08983056,76.93541111,OK,OK,"33kv, LT","Canal, Three Roads",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93541111111111 11.089830555555556, 76.93573611111111 11.087883333333334)"
149,76,,Tension,DB+0,24,-,226,14,465, 9°43’4.45”RT,11.08788333,76.93573611,OK,OK,"33kv, LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93573611111111 11.087883333333334, 76.93575833333334 11.08571388888889)"
150,77,,Tension,DD+0,28,-,240,23,464, 11°18’2.57”LT,11.08571389,76.93575833,OK,OK,"Two 33kv, Two LT",Three Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93575833333334 11.08571388888889, 76.93582222222223 11.085469444444445)"
151,Thudiyalur Gantry,2W,,Gantry,15,-,40,-,463,-,11.08546944,76.93582222,OK,NO,-,-,Plain,No Peak Available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
