S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,34,,Tension,MD+0,45,-,-,9,474,,11.19463889,76.91272222,OK,OK,-,-,Plain,LILO POINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91272222222223 11.194638888888889, 76.9128 11.1953)"
2,1,,Tension,DD+0,28,04-May,77,9.4,473," 6°9’22.44""RT",11.1953,76.9128,OK,OK,LT,Tar Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9128 11.1953, 76.9133138888889 11.19808888888889)"
3,2,,Tension,DB+0,24,05-Jun,327,4,471, 9°43’18.86”RT,11.19808889,76.91331389,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9133138888889 11.19808888888889, 76.91416111111111 11.200552777777776)"
4,3,,Tension,DC+0,26,06-Jul,289,2.1,476," 15°14’29.65""LT",11.20055278,76.91416111,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91416111111111 11.200552777777776, 76.91433055555557 11.202583333333333)"
5,4,,Tension,DB+0,24,07-Aug,230,6.9,482," 0°36’25.08""RT",11.20258333,76.91433056,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91433055555557 11.202583333333333, 76.91446944444445 11.204227777777778)"
6,5,,Tension,DD+0,28,08-Sep,191,0.3,492, 60°3’8.8”RT,11.20422778,76.91446944,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91446944444445 11.204227777777778, 76.91703333333334 11.205422222222222)"
7,6,,Suspension,DA+0,26,09-Oct,311,0.4,482,,11.20542222,76.91703333,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.91703333333334 11.205422222222222, 76.92011944444445 11.206858333333333)"
8,7,,Suspension,DA+0,26,10-Nov,386,16,489,,11.20685833,76.92011944,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92011944444445 11.206858333333333, 76.92280833333334 11.208052777777777)"
9,8,,Tension,DB+0,24,11-Dec,318,12,490," 0°30’17.59""RT",11.20805278,76.92280833,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92280833333334 11.208052777777777, 76.92519722222222 11.209230555555555)"
10,9,,Tension,DB+0,24,Dec-13,300,21,491, 10°53’41.59”RT,11.20923056,76.92519722,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92519722222222 11.209230555555555, 76.92696666666667 11.20966111111111)"
11,10,,Tension,DB+0,24,13-14,203,1.8,497, 9°26’1.17”RT,11.20966111,76.92696667,OK,OK,LT,"Mud Road, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92696666666667 11.20966111111111, 76.92932222222223 11.209880555555555)"
12,11,,Tension,DD+0,28,14-15,259,0.6,502, 48°0’50.68”RT,11.20988056,76.92932222,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.92932222222223 11.209880555555555, 76.93063055555557 11.208688888888888)"
13,12,,Tension,DD+0,28,15-16,200,1,490," 38°44’56.22""LT",11.20868889,76.93063056,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93063055555557 11.208688888888888, 76.93236944444445 11.208561111111111)"
14,13,,Suspension,DA+0,26,16-17,195,3.9,488,,11.20856111,76.93236944,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93236944444445 11.208561111111111, 76.93423611111112 11.208422222222222)"
15,14,2W,Tension,DB+0,24,17-18,210,1.8,485," 12°37’19.43""LT",11.20842222,76.93423611,OK,OK,-,Mud Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93423611111112 11.208422222222222, 76.93654722222223 11.208758333333332)"
16,15,,Suspension,DA+0,26,18-19,259,1.6,471,,11.20875833,76.93654722,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93654722222223 11.208758333333332, 76.93842500000001 11.209044444444444)"
17,16,,Tension,DC+0,26,19-20,213,2.1,466," 17°29’45.26""LT",11.20904444,76.938425,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.93842500000001 11.209044444444444, 76.94003333333333 11.209802777777776)"
18,17,,Suspension,DA+0,26,20-21,202,1.6,459,,11.20980278,76.94003333,OK,OK,-,Two Canals,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94003333333333 11.209802777777776, 76.94195277777779 11.210666666666667)"
19,18,,Tension,DB+0,24,21-22,234,2,459," 5°38’13.89""LT",11.21066667,76.94195278,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94195277777779 11.210666666666667, 76.94395555555556 11.211866666666666)"
20,19,,Tension,DD+0,28,22-23,258,4,455," 44°18’19.28""RT",11.21186667,76.94395556,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94395555555556 11.211866666666666, 76.94529166666668 11.211541666666665)"
21,20,,Tension,DC+0,26,23-24,159,1.9,438," 14°5’53.55""LT",11.21154167,76.94529167,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94529166666668 11.211541666666665, 76.94749722222222 11.211516666666666)"
22,21,,Tension,DB+0,24,24-25,245,2.2,428," 2°48’54.07""RT",11.21151667,76.94749722,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94749722222222 11.211516666666666, 76.94955555555556 11.211441666666666)"
23,22,,Tension,DB+0,24,25-26,229,3.7,422, 2°16’34.2”RT,11.21144167,76.94955556,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.94955555555556 11.211441666666666, 76.95159722222222 11.211283333333332)"
24,23,,Tension,DB+0,24,26-27,230,12,411," 12°7’51.94""LT",11.21128333,76.95159722,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95159722222222 11.211283333333332, 76.9531 11.211463888888888)"
25,24,,Tension,DB+0,24,27-28,172,1,406," 0°43’29.69""LT",11.21146389,76.9531,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.9531 11.211463888888888, 76.95461944444445 11.21166111111111)"
26,25,,Tension,DC+0,26,28-Madampalaym Gantry,176,2.5,396," 28°11’58.01""LT",11.21166111,76.95461944,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95461944444445 11.21166111111111, 76.95551388888889 11.212305555555554)"
27,26,,Tension,DD+0,28,Madampalaym Gantry-,126,6.7,393, 38°24’9.91”RT,11.21230556,76.95551389,OK,OK,33kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95551388888889 11.212305555555554, 76.95720555555556 11.212222222222222)"
28,27,,Tension,DD+0,28,-,191,7.8,394, 93°17’53.56”RT,11.21222222,76.95720556,OK,OK,"LT, 33kv","Mud Road, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95720555555556 11.212222222222222, 76.95715555555556 11.211527777777777)"
29,28,,Tension,DD+0,28,-,89,0.8,394," 4°20’34.94""LT",11.21152778,76.95715556,OK,OK,"LT, 33kv",Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(76.95715555555556 11.211527777777777, 76.95714444444445 11.211147222222221)"
30,Madampalaym Gantry,2W,,Gantry,15,-,55,-,393,,11.21114722,76.95714444,OK,NO,-,-,Plain,No Peak Available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
