S.NO,Tower No,JOINT BOX, Supspension/Tenion,TOWER TYPE,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Ground Earth Available,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY UDUMALAIPET SS,2W,GANTRY,GANTRY,20,,,,364,,77.24469444,10.59269444,GOOD,MISSING,,,NO,,UDUMALAIPET SUB STATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24469444444445 10.592694444444446, 77.24508333333334 10.592611111111111)"
2,T.NO-1,,T,DB,24,GT-1,41.48493703,,367,"3°58'51.35""",77.24508333,10.59261111,GOOD,MISSING,"LT,33KV",,YES,PLAIN LAND,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24508333333334 10.592611111111111, 77.24625 10.592361111111112)"
3,T.NO-2,,T,DD,28,01-Feb,131.5940728,0.46,365,"32°8'29.04""",77.24625,10.59236111,GOOD,GOOD,11KV,"NALA,TAAR ROAD (SH)",NO,CULTIVATION,2 EARTH WIRE. FROM THIS DC TOWER LINES SPLITED TO 2 SC LINES.ONE CONTINUE TO OUR LINE ANOTHER ONE SPLIT TO UDUMALPET 230 TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24625 10.592361111111112, 77.24805555555555 10.593027777777777)"
4,T.NO-3,,T,SD,28,02-Mar,211.7285999,0.54,367,"54°45'13.51""",77.24805556,10.59302778,GOOD,GOOD,"LT,11KV",TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24805555555555 10.593027777777777, 77.24877777777778 10.595638888888889)"
5,T.NO-4,,T,SB,24,03-Apr,299.541316,0.78,366,"8°49'3.15""",77.24877778,10.59563889,GOOD,GOOD,"LT,11KV",2nos TAAR ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24877777777778 10.595638888888889, 77.24991666666666 10.59825)"
6,T.NO-5,,T,SB,26,04-May,315.7926535,1.2,363,"0°5'42.70""",77.24991667,10.59825,GOOD,GOOD,"LT,11KV",2nos TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.24991666666666 10.59825, 77.25108333333333 10.600861111111112)"
7,T.NO-6,,S,SA,26,05-Jun,314.4789341,1.75,357,,77.25108333,10.60086111,GOOD,GOOD,3nos LT,TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25108333333333 10.600861111111112, 77.25216666666667 10.603444444444444)"
8,T.NO-7,,S,SA,26,06-Jul,310.4834939,6.13,355,,77.25216667,10.60344444,GOOD,GOOD,2nos LT,"2nos MUD ROAD,CANAL,TAAR ROAD",NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25216666666667 10.603444444444444, 77.25313888888888 10.6055)"
9,T.NO-8 ,2W,T,DD,26,07-Aug,250.1079767,17.8,350,"1°50'20.33""",77.25313889,10.6055,GOOD,GOOD,LT,TAAR ROAD,NO,PLAIN LAND,"NEED 3 WAY JUNCTION BOX. 2 EARTH WIRE. 1 WIRE CONTINUE TO OUR T.NO-9,ANOTHER EARTH WIRE CONNECT FROM  UDUMALPET 230 TOWER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25313888888888 10.6055, 77.25441666666667 10.608416666666667)"
10,T.NO-9,,S,DA,26,08-Sep,350.8532457,3.85,361,,77.25441667,10.60841667,GOOD,GOOD,"LT,2nos 22KV","MUD ROAD, 2nos TAAR ROAD",NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25441666666667 10.608416666666667, 77.25555555555556 10.610944444444444)"
11,T.NO-10,2W,S,DA,26,09-Oct,307.6572769,3.25,363,,77.25555556,10.61094444,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25555555555556 10.610944444444444, 77.25672222222222 10.613555555555555)"
12,T.NO-11,,S,DA,26,10-Nov,316.7112249,3.13,364,,77.25672222,10.61355556,GOOD,GOOD,11KV,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25672222222222 10.613555555555555, 77.25797222222222 10.616416666666666)"
13,T.NO-12,,S,DA,26,11-Dec,345.3375161,3.3,361,,77.25797222,10.61641667,GOOD,GOOD,LT,TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25797222222222 10.616416666666666, 77.25916666666667 10.619055555555557)"
14,T.NO-13,,T,DB,26,Dec-13,319.738956,3.4,360,"0°0'41.63""",77.25916667,10.61905556,GOOD,GOOD,"LT,11KV","POND,NALA,TAAR ROAD",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.25916666666667 10.619055555555557, 77.26033333333334 10.621611111111111)"
15,T.NO-14,,S,DA,26,13-14,309.8903032,4.4,358,,77.26033333,10.62161111,GOOD,GOOD,LT,CANAL,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26033333333334 10.621611111111111, 77.26155555555556 10.624333333333334)"
16,T.NO-15,,S,DA,26,14-15,329.5876211,3.75,359,,77.26155556,10.62433333,GOOD,GOOD,LT,MUD ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26155555555556 10.624333333333334, 77.26269444444445 10.626916666666666)"
17,T.NO-16,,S,DA,26,15-16,310.4094071,4.1,356,,77.26269444,10.62691667,GOOD,GOOD,LT,MUD ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26269444444445 10.626916666666666, 77.26383333333334 10.629416666666668)"
18,T.NO-17,,S,DA,26,16-17,303.5918312,3.95,352,,77.26383333,10.62941667,GOOD,GOOD,"11KV,LT",TAAR ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26383333333334 10.629416666666668, 77.26491666666666 10.631805555555555)"
19,T.NO-18,2W,T,DB,26,17-18,290.5942188,0.55,355,"0°4'57.89""",77.26491667,10.63180556,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26491666666666 10.631805555555555, 77.26613888888889 10.6345)"
20,T.NO-19,,S,DA,26,18-19,326.4383556,3.89,351,,77.26613889,10.6345,GOOD,GOOD,LT,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26613888888889 10.6345, 77.26727777777778 10.63711111111111)"
22,T.NO-20,,S,DA,26,19-20,326,3.27,353,,77.26727778,10.63711111,GOOD,MISSING,"2nos LT,2nos 11KV",TAAR ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26727777777778 10.63711111111111, 77.26841666666667 10.63975)"
23,T.NO-21,,S,DA,26,20-21,317.3846247,6.67,354,,77.26841667,10.63975,GOOD,GOOD,"LT,11KV","POND,MUD ROAD, TAAR ROAD",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26841666666667 10.63975, 77.26966666666667 10.64236111111111)"
24,T.NO-22,,S,DA,26,21-22,319.4620478,2.93,350,,77.26966667,10.64236111,GOOD,GOOD,2nos LT,3nos MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.26966666666667 10.64236111111111, 77.27077777777778 10.64486111111111)"
25,T.NO-23,,T,DC,26,22-23,301.8758023,2.38,353,"19°50'29.07""",77.27077778,10.64486111,GOOD,GOOD,LT,2nos MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27077777777778 10.64486111111111, 77.27269444444444 10.646833333333333)"
26,T.NO-24,,S,DA,26,23-24,303.4880558,2.61,352,,77.27269444,10.64683333,GOOD,GOOD,"LT,11KV",CANAL,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27269444444444 10.646833333333333, 77.2745 10.648777777777777)"
27,T.NO-25,,S,DA,29,24-25,292.3439755,2.82,353,,77.2745,10.64877778,GOOD,GOOD,"110KV SC CROSSING BELOW OUR LINE,11KV",,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2745 10.648777777777777, 77.27658333333333 10.650972222222222)"
28,T.NO-26,,S,DA,26,25-26,332.7040727,3.12,348,,77.27658333,10.65097222,GOOD,GOOD,"LT,22KV",MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27658333333333 10.650972222222222, 77.27730555555556 10.65175)"
29,T.NO-27,2W,T,DB,24,26-27,116.7261753,1.76,350,"14°20'16.33""",77.27730556,10.65175,GOOD,GOOD,,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27730555555556 10.65175, 77.2775 10.652083333333334)"
30,T.NO-28,,GANTRY,GANTRY,20,27-28,43.41658669,,352,,77.2775,10.65208333,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2775 10.652083333333334, 77.27772222222222 10.652361111111112)"
31,T.NO-29,,GANTRY,GANTRY,20,28-29,39.05124838,,350,,77.27772222,10.65236111,GOOD,GOOD,400KV DC LINE CROSSING ABOVE OUR LINE,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27772222222222 10.652361111111112, 77.278 10.6525)"
32,T.NO-30,,T,DC,26,29-30,33.61547263,1.47,351,"16°50'8.26""",77.278,10.6525,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.278 10.6525, 77.27880555555555 10.653361111111112)"
33,T.NO-31,,S,DA,26,30-31,128.082005,2.27,351,,77.27880556,10.65336111,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.27880555555555 10.653361111111112, 77.28063888888889 10.655305555555556)"
34,T.NO-32,,S,DA,26,31-32,294.3739119,6.5,350,,77.28063889,10.65530556,GOOD,GOOD,"2nos LT,22 KV",TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28063888888889 10.655305555555556, 77.28272222222222 10.657472222222223)"
35,T.NO-33,,S,DA,26,32-33,332.583824,3.81,356,,77.28272222,10.65747222,GOOD,GOOD,LT,TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28272222222222 10.657472222222223, 77.2846111111111 10.6595)"
36,T.NO-34,,S,DA,26,33-34,304.3221977,4.5,357,,77.28461111,10.6595,GOOD,GOOD,230KV DC LINE CROSSING ABOVE OUR LINE,,NO,CULTIVATION,EARTH WIRE CONNECT TO CROSSING T.NO-183 FROM OUR T.NO- 33.THEN CONNECT TO OUR T.NO- 34.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2846111111111 10.6595, 77.2865 10.6615)"
37,T.NO-35,,S,DA,26,34-35,302.1737911,3.3,361,,77.2865,10.6615,GOOD,GOOD,"LT,11KV,22KV",MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2865 10.6615, 77.28830555555555 10.663388888888889)"
38,T.NO-36,,T,DB,24,35-36,288.7801932,2.71,362,"4°33'59.04""",77.28830556,10.66338889,GOOD,GOOD,LT,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28830555555555 10.663388888888889, 77.28919444444445 10.6645)"
39,T.NO-37 KOTTAMANGALAM LILO,3W,T,MB,45,36-37,154.6253537,3.4,363,"10°18'28.80""",77.28919444,10.6645,GOOD,GOOD,,MUD ROAD,NO,CULTIVATION,NEED 3WAY JUNCTION BOX. 2 EARTH WIRE .1 EARTH WIRE CONTINUE TO T.NO-38 ANOTHER ONE CONNECT TO KOTTAMANGALAM T.NO-2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.28919444444445 10.6645, 77.29047222222222 10.665611111111112)"
40,T.NO-38,,T,DB,24,37-38,189.0952141,3.25,365,"6°19'10.52""",77.29047222,10.66561111,GOOD,GOOD,LT,"CANAL,TAAR ROAD",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29047222222222 10.665611111111112, 77.2925 10.667805555555555)"
41,T.NO-39,,S,DA,26,38-39,326.4552037,3.1,365,,77.2925,10.66780556,GOOD,GOOD,LT,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2925 10.667805555555555, 77.29463888888888 10.670083333333332)"
42,T.NO-40,,S,DA,26,39-40,345.3027657,2.6,364,,77.29463889,10.67008333,GOOD,GOOD,LT,"NALA,MUD ROAD",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29463888888888 10.670083333333332, 77.29652777777778 10.672027777777776)"
43,T.NO-41,,S,DA,26,40-41,298.6134625,3.6,373,,77.29652778,10.67202778,GOOD,GOOD,,"NALA ,CANAL",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29652777777778 10.672027777777776, 77.29847222222222 10.674111111111111)"
44,T.NO-42,,S,DA,26,41-42,312.123373,2.02,369,,77.29847222,10.67411111,GOOD,GOOD,LT,"MUD ROAD, CEMENT ROAD",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.29847222222222 10.674111111111111, 77.30047222222223 10.676222222222222)"
45,T.NO-43,,S,DA,26,42-43,321.2786952,2.87,373,,77.30047222,10.67622222,GOOD,GOOD,LT,"MUD ROAD, CEMENT ROAD",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30047222222223 10.676222222222222, 77.30236111111111 10.678222222222221)"
46,T.NO-44,2W,T,DD,28,43-44,302.9092273,1.1,373,"36°56'13.40""",77.30236111,10.67822222,GOOD,GOOD,LT,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30236111111111 10.678222222222221, 77.30513888888889 10.678722222222222)"
47,T.NO-45,,S,DA,26,44-45,308.1314654,2.8,364,,77.30513889,10.67872222,GOOD,GOOD,,"3nos MUD ROAD,CANAL",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30513888888889 10.678722222222222, 77.30766666666666 10.679166666666665)"
48,T.NO-46,,S,DA,26,45-46,281.6558183,2.1,366,,77.30766667,10.67916667,GOOD,GOOD,,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30766666666666 10.679166666666665, 77.30955555555555 10.679444444444444)"
49,T.NO-47,,S,DA,26,46-47,210.7605276,2.8,363,,77.30955556,10.67944444,GOOD,GOOD,LT,"MUD ROAD, CANAL",NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30955555555555 10.679444444444444, 77.31152777777777 10.679833333333333)"
50,T.NO-48,,S,DA,26,47-48,217.2970317,3.16,364,,77.31152778,10.67983333,GOOD,GOOD,400KV DC LINE CROSSING ABOVE OUR LINE,CANAL,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31152777777777 10.679833333333333, 77.31425 10.68025)"
51,T.NO-49,,S,DA,26,48-49,303.1517772,3.45,371,,77.31425,10.68025,GOOD,GOOD,"LT,11KV",,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31425 10.68025, 77.31652777777778 10.680638888888888)"
52,T.NO-50,,T,DD,28,49-50,252.2300537,3.91,373,"34°29'31.12""",77.31652778,10.68063889,GOOD,GOOD,11KV,MUD ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31652777777778 10.680638888888888, 77.31672222222223 10.68086111111111)"
53,T.NO-51,,T,DD,34,50-51,32.52691193,3.08,369,"43°36'50.70""",77.31672222,10.68086111,GOOD,GOOD,110KV SC LINE CROSSING BELOW OUR LINE,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31672222222223 10.68086111111111, 77.31786111111111 10.680888888888889)"
54,T.NO-52,,T,DB,24,51-52,124.036285,3.82,368,"8°46'6.06""",77.31786111,10.68088889,GOOD,GOOD,,POND,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31786111111111 10.680888888888889, 77.31969444444444 10.681194444444444)"
55,T.NO-53,,S,DA,26,52-53,204.1984329,3.6,368,,77.31969444,10.68119444,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31969444444444 10.681194444444444, 77.32258333333333 10.68163888888889)"
56,T.NO-54,,S,DA,26,53-54,320.413795,3.8,365,,77.32258333,10.68163889,GOOD,GOOD,2nos 11KV,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32258333333333 10.68163888888889, 77.32516666666666 10.682138888888888)"
57,T.NO-55,,S,DA,26,54-55,285.5450928,2.6,367,,77.32516667,10.68213889,GOOD,GOOD,"LT,11KV",TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32516666666666 10.682138888888888, 77.32791666666667 10.682583333333334)"
58,T.NO-56 GUDIMANGALAM LILO,3W,T,DD,24,55-56,305.4586715,3.1,366,"1°1'26.51""",77.32791667,10.68258333,GOOD,GOOD,LT,,NO,CULTIVATION,NEED 3WAY JUNCTION BOX. 2 EARTH WIRE 1 EARTH WIRE CONTINUE TO OUR T.NO-57.ANOTHER EARTH WIRE CONNECT TO GUDIMANGALAM T.NO-2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32791666666667 10.682583333333334, 77.33083333333333 10.68311111111111)"
59,T.NO-57,,S,DA,26,56-57,325,3.2,365,,77.33083333,10.68311111,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33083333333333 10.68311111111111, 77.33358333333332 10.683583333333333)"
60,T.NO-58,,S,DA,26,57-58,305.6304959,2.9,366,,77.33358333,10.68358333,GOOD,GOOD,"11KV,400KV DC  LINE CROSSING ABOVE OUR LINE",MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33358333333332 10.683583333333333, 77.33644444444444 10.684027777777779)"
61,T.NO-59,,S,DA,26,58-59,317.6239915,3.07,365,,77.33644444,10.68402778,GOOD,GOOD,"LT,11KV",,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33644444444444 10.684027777777779, 77.33933333333333 10.684555555555555)"
62,T.NO-60,,S,DA,26,59-60,320.4777683,3.15,358,,77.33933333,10.68455556,GOOD,GOOD,"LT,11KV",TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33933333333333 10.684555555555555, 77.34213888888888 10.685027777777778)"
63,T.NO-61,,T,DB,24,60-61,313.2299475,2.27,354,"0°25'59.21""",77.34213889,10.68502778,GOOD,GOOD,LT,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34213888888888 10.685027777777778, 77.34488888888889 10.685500000000001)"
64,T.NO-62,,S,DA,26,61-62,303.6609952,2.4,356,,77.34488889,10.6855,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34488888888889 10.685500000000001, 77.34780555555555 10.686027777777777)"
65,T.NO-63,,S,DA,26,62-63,324.5935921,2.68,351,,77.34780556,10.68602778,GOOD,GOOD,"2nos LT,11KV",,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34780555555555 10.686027777777777, 77.35047222222222 10.686444444444446)"
66,T.NO-64,,S,DA,26,63-64,295.0965944,2.6,349,,77.35047222,10.68644444,GOOD,GOOD,2nos LT,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35047222222222 10.686444444444446, 77.35338888888889 10.686972222222222)"
67,T.NO-65,,T,DB,24,64-65,325.7621832,1.32,349,"5°45'0.27""",77.35338889,10.68697222,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35338888888889 10.686972222222222, 77.35619444444444 10.687194444444446)"
68,T.NO-66,,S,DA,26,65-66,307.188867,2.62,352,,77.35619444,10.68719444,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35619444444444 10.687194444444446, 77.35919444444444 10.687444444444445)"
69,T.NO-67,,S,DA,26,66-67,330.3649497,3.71,357,,77.35919444,10.68744444,GOOD,GOOD,,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35919444444444 10.687444444444445, 77.36183333333332 10.687694444444444)"
70,T.NO-68,,S,DA,26,67-68,290.4513729,2.76,347,,77.36183333,10.68769444,GOOD,GOOD,LT,TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36183333333332 10.687694444444444, 77.36469444444444 10.687916666666666)"
71,T.NO-69,,S,DA,26,68-69,314.2499006,2.05,347,,77.36469444,10.68791667,GOOD,GOOD,LT,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36469444444444 10.687916666666666, 77.36605555555555 10.688055555555556)"
72,T.NO-70,2W,T,DB,24,69-70,149.7531302,1.1,350,"8°11'7.12""",77.36605556,10.68805556,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36605555555555 10.688055555555556, 77.36649999999999 10.688027777777778)"
73,T.NO-70A,,GANTRY,GT,20,70-70A,47.04253395,,347,,77.3665,10.68802778,GOOD,GOOD,,MUD ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36649999999999 10.688027777777778, 77.36688888888888 10.688027777777778)"
74,T.NO-70B,,GANTRY,GANTRY,20,70A-70B,43.0464865,,375,,77.36688889,10.68802778,GOOD,GOOD,400KV SC LINE CROSSING ABOVE OUR LINE,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36688888888888 10.688027777777778, 77.36725 10.68813888888889)"
75,T.NO-71,,T,DB,24,70B-71,40.52159918,3.4,346,"9°10'9.22""",77.36725,10.68813889,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36725 10.68813888888889, 77.36844444444444 10.68825)"
76,T.NO-72,,T,DC,26,71-72,130.8625233,4.15,347,"18°50'48.19""",77.36844444,10.68825,GOOD,GOOD,11KV,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36844444444444 10.68825, 77.3688611111111 10.688166666666667)"
77,T.NO-72A,,GANTRY,GT,20,72-72A,47.07440918,,348,,77.36886111,10.68816667,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3688611111111 10.688166666666667, 77.36919444444443 10.68825)"
78,T.NO-72B,,GANTRY,GANTRY,20,72A-72B,39.29376541,,346,,77.36919444,10.68825,GOOD,GOOD,400KV SC LINE CROSSING ABOVE OUR LINE,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36919444444443 10.68825, 77.3696111111111 10.688333333333334)"
79,T.NO-73,,T,DB,24,72B-73,45.12205669,4.6,344,"7°31'32.23""",77.36961111,10.68833333,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3696111111111 10.688333333333334, 77.37127777777778 10.688472222222222)"
80,T.NO-74,,S,DA,26,73-74,184.7836573,3.7,344,,77.37127778,10.68847222,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37127777777778 10.688472222222222, 77.37333333333332 10.688722222222223)"
81,T.NO-75,,S,DA,26,74-75,225.6213642,4.5,344,,77.37333333,10.68872222,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37333333333332 10.688722222222223, 77.37591666666665 10.688944444444445)"
82,T.NO-76,,S,DA,26,75-76,284.3817856,4.12,344,,77.37591667,10.68894444,GOOD,GOOD,11KV,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37591666666665 10.688944444444445, 77.378 10.68913888888889)"
83,T.NO-77,,T,DB,30,76-77,228.162223,3.97,342,"0°56'29.60""",77.378,10.68913889,GOOD,GOOD,110KV SC LINE CROSSING BELOW OUR LINE,,NO,PLAIN LAND,2 EARTH WIRE 1 EARTH WIRE CONTINUE TO OUR T.NO-78.ANOTHER EARTH WIRE CONNECT TO CROSSING 110KV TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.378 10.68913888888889, 77.37852777777778 10.689166666666667)"
84,T.NO-78,,S,DA,26,77-78,59.21148537,4.18,340,,77.37852778,10.68916667,GOOD,GOOD,LT,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37852777777778 10.689166666666667, 77.38158333333332 10.689472222222223)"
85,T.NO-79,,T,DB,24,78-79,333.7364229,3.62,340,"0°49'23.45""",77.38158333,10.68947222,GOOD,GOOD,LT,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38158333333332 10.689472222222223, 77.38405555555556 10.689666666666668)"
86,T.NO-80,,S,DA,26,79-80,274.0529146,2.19,335,,77.38405556,10.68966667,GOOD,GOOD,11KV ,TAAR ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38405555555556 10.689666666666668, 77.38672222222223 10.68988888888889)"
87,T.NO-81,,S,DA,26,80-81,292.4414471,5.32,332,,77.38672222,10.68988889,GOOD,GOOD,11KV,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38672222222223 10.68988888888889, 77.38922222222223 10.690138888888889)"
88,T.NO-82,,S,DA,26,81-82,274.5359721,4.25,334,,77.38922222,10.69013889,GOOD,GOOD,,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38922222222223 10.690138888888889, 77.39161111111112 10.69036111111111)"
89,T.NO-83,,S,DA,26,82-83,261.1991577,3.75,340,,77.39161111,10.69036111,GOOD,GOOD,,MUD ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39161111111112 10.69036111111111, 77.39427777777779 10.690555555555555)"
90,T.NO-84,,T,DB,24,83-84,293.155249,4.47,337,"14°11'33.96""",77.39427778,10.69055556,GOOD,GOOD,"LT,22KV",TAAR ROAD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39427777777779 10.690555555555555, 77.39686111111112 10.691444444444445)"
91,T.NO-85,,S,DA,26,84-85,299.8166106,3.74,337,,77.39686111,10.69144444,GOOD,GOOD,,,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39686111111112 10.691444444444445, 77.39972222222222 10.692444444444444)"
92,T.NO-86 LILO PONNAPURAM 110 KV ,3W,T,DD,24,85-86,332.773196,4.32,334,"0°15'32.65""",77.39972222,10.69244444,GOOD,GOOD,LT,,NO,PLAIN LAND,NEED 3WAY JUNCTION BOX. 2 EARTH WIRE 1 EARTH WIRE CONTINUE TO OUR T.NO-87.ANOTHER EARTH WIRE CONNECT TO PONNAPURAM 110KV T.NO-2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39972222222222 10.692444444444444, 77.40205555555556 10.69325)"
93,T.NO-87,,T,DB,24,86-87,270.4902956,4.6,339,"0°57'15.03""",77.40205556,10.69325,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40205555555556 10.69325, 77.40466666666667 10.694138888888888)"
94,T.NO-88,,T,DB,24,87-88,301.7051541,4.3,334,"0°12'36.74""",77.40466667,10.69413889,GOOD,GOOD,"LT,4nos 11KV,110KV DC LINE CROSSING ABOVE OUR LINE",,NO,CULTIVATION,NO EARTH WIRE.EARTH WIRE CONNECT TO CROSSING 110KV RIGHT SIDE TOWER FRPOM T.NO-87 .THEN CONNECT TO OUR T.NO-88,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40466666666667 10.694138888888888, 77.40652777777778 10.69475)"
95,T.NO-89 LILO PONNAPURAM 230KV ,3W,T,DD,28,88-89,214.1144554,3.9,336,"101°40'39.86""",77.40652778,10.69475,GOOD,GOOD,11KV,MUD ROAD,NO,CULTIVATION,NEED 3WAY JUNCTION BOX. 2 EARTH WIRE 1 EARTH WIRE CONTINUE TO OUR T.NO-90.ANOTHER EARTH WIRE CONNECT TO RASIPALAYAM 400KV TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40652777777778 10.69475, 77.4053888888889 10.696666666666667)"
96,T.NO-90,,T,DC,26,89-90,246.2722071,3.1,331,"17°24'35.14""",77.40538889,10.69666667,GOOD,GOOD,3nos 11KV,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4053888888889 10.696666666666667, 77.40425 10.697666666666667)"
97,T.NO-91,,S,DA,26,90-91,164.3471935,4.12,330,,77.40425,10.69766667,GOOD,GOOD,11KV,MUD ROAD,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40425 10.697666666666667, 77.40261111111111 10.699166666666667)"
98,T.NO-92,,T,DC,26,91-92,245.0673377,3.07,332,"29°58'43.61""",77.40261111,10.69916667,GOOD,GOOD,"LT,3nos 11KV",2nos MUD ROAD,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40261111111111 10.699166666666667, 77.40211111111111 10.700638888888887)"
99,T.NO-93,,T,DB,24,92-93,171.7119681,2.12,328,"14°39'46.05""",77.40211111,10.70063889,GOOD,GOOD,,,NO,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40211111111111 10.700638888888887, 77.40100000000001 10.702361111111111)"
100,T.NO-94,,T,DD,28,93-94,227.7213209,2.18,329,"58°17'42.38""",77.401,10.70236111,GOOD,GOOD,"LT,11KV",,NO,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40100000000001 10.702361111111111, 77.40019444444445 10.702361111111111)"
101,T.NO-95,,T,DC,26,94-95,89.02246907,,331,"21°11'31.58""",77.40019444,10.70236111,GOOD,GOOD,11KV,MUD ROAD,YES,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40019444444445 10.702361111111111, 77.39991666666667 10.70225)"
102,GANTRY PONNAPURAM 230KV SS ,2W,GANTRY,GANTRY,20,95-GT,31.38470965,,,,77.39991667,10.70225,GOOD,MISSING,,,NO,SUBSTATION,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                          ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,`,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
