,Tower No, Supspension/Tenion,JOINT BOX,Type,Curcuit,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 88/1 LILO,T,3W,GANTRY,LILO,31,,NO,,1.67,16,,79.65311111,10.96572222,GOOD,GOOD,NO,,,CULTIVATION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65311111111112 10.965722222222222, 79.65302777777778 10.967027777777778)"
2,T.NO-89,T,,SB,SC,24,88/1 LILO - 89,NO,147.1665723,1.23,16,"6°30'39""",79.65302778,10.96702778,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65302777777778 10.967027777777778, 79.65319444444445 10.96936111111111)"
3,T.NO 90,S,,SA,SC,26,89-90,NO,257.5616431,1.17,16,,79.65319444,10.96936111,GOOD,GOOD,NO,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65319444444445 10.96936111111111, 79.65330555555556 10.972166666666666)"
4,T.NO 91,S,,SA,SC,26,90-91,NO,310.4126286,0.89,16,,79.65330556,10.97216667,GOOD,GOOD,NO,,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65330555555556 10.972166666666666, 79.65350000000001 10.974722222222223)"
5,T.NO 92,S,,SA,SC,26,91-92,NO,284.7753501,0.97,15,,79.6535,10.97472222,GOOD,GOOD,NO,,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65350000000001 10.974722222222223, 79.65363888888889 10.976972222222223)"
6,T.NO 93,S,,SA,SC,26,92-93,YES,248.5155931,1.62,17,,79.65363889,10.97697222,GOOD,GOOD,NO,LT-2NOS,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65363888888889 10.976972222222223, 79.65377777777779 10.978944444444444)"
7,T.NO 94,T,,SC,SC,29,93-94,NO,216.5202069,1.27,18,"27°17'0""",79.65377778,10.97894444,GOOD,GOOD,NO,LT-2NOS,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65377777777779 10.978944444444444, 79.65277777777779 10.98113888888889)"
8,T.NO 95,S,,SA,SC,32,94-95,YES,267.865638,0.31,18,,79.65277778,10.98113889,GOOD,GOOD,NO,LT-2NOS,"RIVER,CANNEL,TAAR ROAD",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65277777777779 10.98113888888889, 79.65183333333334 10.983333333333333)"
9,T.NO 96,S,,SA,SC,26,95-96,NO,262.6175927,1.72,18,,79.65183333,10.98333333,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65183333333334 10.983333333333333, 79.65077777777779 10.985722222222222)"
10,T.NO 97,S,,SA,SC,26,96-97,YES,287.9600667,0.42,11,,79.65077778,10.98572222,GOOD,GOOD,NO,"11KV,LT",CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65077777777779 10.985722222222222, 79.64980555555556 10.987944444444443)"
11,T.NO 98,T,,SD,SC,28,97-98,YES,269.3120866,0.87,10,"56°19'10""",79.64980556,10.98794444,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64980555555556 10.987944444444443, 79.65080555555556 10.989472222222222)"
12,T.NO 99,S,,SA,SC,26,98-99,NO,199.9724981,1.77,17,,79.65080556,10.98947222,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65080555555556 10.989472222222222, 79.65194444444445 10.991138888888887)"
13,T.NO 100,S,,SA,SC,26,99-100,NO,221.882852,2.07,19,,79.65194444,10.99113889,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65194444444445 10.991138888888887, 79.65327777777779 10.99311111111111)"
14,T.NO 101,S,,SA,SC,26,100-101,NO,262.93155,2.21,21,,79.65327778,10.99311111,GOOD,GOOD,NO,LT,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65327777777779 10.99311111111111, 79.65455555555556 10.995027777777777)"
15,T.NO 102,T,,SD,SC,37,101-102,NO,254.3324596,HEAVY BUSHES,20,"48°22'52""",79.65455556,10.99502778,GOOD,GOOD,YES,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65455555555556 10.995027777777777, 79.65536111111112 10.995138888888889)"
16,T.NO 103,T,,SD,SC,37,102-103,NO,89.80534505,2.32,19,"50°55'18""",79.65536111,10.99513889,GOOD,GOOD,YES,ELECTRIC RAILWAY CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65536111111112 10.995138888888889, 79.65622222222223 10.996527777777777)"
17,T.NO 104,S,,SA,SC,26,103-104,NO,180.4217282,0.99,18,,79.65622222,10.99652778,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65622222222223 10.996527777777777, 79.65711111111112 10.997916666666665)"
18,T.NO 107,T,2W,SC,SC,26,104-107,NO,178.9329483,2.11,18,"26°44'10""",79.65711111,10.99791667,GOOD,GOOD,NO,,,CULTIVATION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65711111111112 10.997916666666665, 79.65727777777778 10.999805555555554)"
19,T.NO 108,S,,SA,SC,26,107-108,NO,211.047388,0.52,17,,79.65727778,10.99980556,GOOD,GOOD,NO,LT,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65727777777778 10.999805555555554, 79.65747222222222 11.001666666666667)"
20,T.NO 109,T,,SD,SC,28,108-109,YES,208.0624906,2.61,17,"39°2'51""",79.65747222,11.00166667,GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65747222222222 11.001666666666667, 79.65911111111112 11.003305555555556)"
21,T.NO 110,T,,SC,SC,26,109-110,YES,253.8523193,2.27,16,"27°35'27""",79.65911111,11.00330556,GOOD,GOOD,NO,LT-2NOS,TAAR ROAD,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65911111111112 11.003305555555556, 79.65972222222223 11.005305555555555)"
22,T.NO 111,S,,SA,SC,29,110-111,NO,229.3141949,2.35,15,,79.65972222,11.00530556,GOOD,GOOD,NO,"LT,11KV",,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65972222222223 11.005305555555555, 79.66030555555557 11.007277777777778)"
23,T.NO 112,S,,SA,SC,29,111-112,NO,228.7290974,2.02,16,,79.66030556,11.00727778,GOOD,GOOD,NO,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66030555555557 11.007277777777778, 79.66091666666667 11.009222222222222)"
24,T.NO 113,S,,SA,SC,26,112-113,NO,224.5439823,2.67,16,,79.66091667,11.00922222,GOOD,GOOD,NO,,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66091666666667 11.009222222222222, 79.66155555555557 11.011083333333334)"
25,T.NO 114,S,,SA,SC,26,113-114,NO,218.8378395,2.52,16,,79.66155556,11.01108333,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66155555555557 11.011083333333334, 79.66219444444445 11.013)"
26,T.NO 115,T,,SB,SC,27,114-115,YES,221.9954954,2.11,15,"8°9'1""",79.66219444,11.013,GOOD,GOOD,NO,11KV,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66219444444445 11.013, 79.6623888888889 11.014194444444444)"
27,T.NO 116,T,,SB,SC,27,115-116,YES,133.0037593,0.37,11,"13°58'38""",79.66238889,11.01419444,GOOD,GOOD,NO,LT,"TAAR ROAD,RIVER",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6623888888889 11.014194444444444, 79.66316666666667 11.015972222222222)"
28,T.NO 117,S,,SA,SC,26,116-117,YES,214.4411341,WATER,16,,79.66316667,11.01597222,GOOD,GOOD,NO,LT-2NOS,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66316666666667 11.015972222222222, 79.66402777777779 11.017916666666668)"
29,T.NO 118,S,,SA,SC,26,117-118,NO,236.0889663,2.12,21,,79.66402778,11.01791667,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66402777777779 11.017916666666668, 79.66475000000001 11.01975)"
30,T.NO 119,S,,SA,SC,26,118-119,NO,217.6350156,2.27,19,,79.66475,11.01975,GOOD,GOOD,NO,,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66475000000001 11.01975, 79.66566666666667 11.022027777777778)"
31,T.NO 120,S,,SA,SC,26,119-120,DIFFICULT,269.2582404,2.72,12,,79.66566667,11.02202778,GOOD,GOOD,NO,LT,"CANNEL-2NOS, MUD ROAD",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66566666666667 11.022027777777778, 79.66638888888889 11.023888888888889)"
32,T.NO 121,S,,SA,SC,26,120-121,NO,221.9211572,0.89,14,,79.66638889,11.02388889,GOOD,GOOD,NO,,CANNEL,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66638888888889 11.023888888888889, 79.66722222222222 11.026027777777779)"
33,T.NO 122,S,,SA,SC,26,121-122,,253.6631625,2.14,19,,79.66722222,11.02602778,GOOD,GOOD,NO,,CANNEL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66722222222222 11.026027777777779, 79.66775 11.02738888888889)"
34,T.NO-123/1 LILO PERAMBUR,T,3W,LILO,LILO,31,122-123/1 LILO,NO,161.1862277,1.39,14,"67°48'1""",79.66775,11.02738889,GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,"NEED JUCTION BOX. 2 EARTH WIRE, OUR EARTH WIRE CONTINUE TO OUR T.NO-2 (LILO). ANOTHER E/W CONNECT TO MYILADUTHURAI 110KV T.NO-123",2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66775 11.02738888888889, 79.66991666666667 11.027416666666667)"
35,T.NO-123/2,T,,DB,DC,24,123/1-LILO123/2,NO,236.019067,1.49,15,"7°20'21""",79.66991667,11.02741667,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66991666666667 11.027416666666667, 79.67269444444445 11.02713888888889)"
36,T.NO-123/3,S,,SA,DC,26,123/2-123/3,NO,304.0213808,0.89,14,,79.67269444,11.02713889,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67269444444445 11.02713888888889, 79.67508333333333 11.026861111111112)"
37,T.NO-123/4,S,,SA,DC,26,123/3-123/4,NO,264.8206941,1.91,17,,79.67508333,11.02686111,GOOD,GOOD,NO,,NALA,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67508333333333 11.026861111111112, 79.6776388888889 11.026583333333335)"
38,T.NO-123/5,S,,SA,DC,26,123/4-123/5,NO,279.8356661,0.8,15,,79.67763889,11.02658333,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6776388888889 11.026583333333335, 79.68025 11.026277777777779)"
39,T.NO-123/6,T,,DB,DC,24,123/5-123/6,YES,287.8975512,1.17,16,"3°2'33""",79.68025,11.02627778,GOOD,GOOD,NO,"LT CUM 11KV, 2nos LT, ",TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68025 11.026277777777779, 79.68291666666667 11.02613888888889)"
40,T.NO-123/7,S,,SA,DC,26,123/6-123/7,YES,291.5561695,0.93,17,,79.68291667,11.02613889,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68291666666667 11.02613888888889, 79.68533333333333 11.026000000000002)"
41,T.NO-123/8,T,,DB,DC,24,123/7-123/8,NO,263.548857,1.51,18,"2°20'6""",79.68533333,11.026,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68533333333333 11.026000000000002, 79.68758333333334 11.025777777777778)"
42,T.NO-123/9,S,,SA,DC,26,123/8-123/9,NO,247.370168,1.23,20,,79.68758333,11.02577778,GOOD,GOOD,NO,11KV,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68758333333334 11.025777777777778, 79.68972222222223 11.02563888888889)"
43,T.NO-123/10,T,,DB,DC,26,123/9-123/10,NO,233.6193485,1.19,16,"14°22'8""",79.68972222,11.02563889,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68972222222223 11.02563888888889, 79.69225 11.026083333333334)"
44,T.NO-123/11,T,,DB,DC,24,123/10-123/11,NO,282.4606167,0.9,17,"0°00'0""",79.69225,11.02608333,GOOD,GOOD,NO,33KV,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69225 11.026083333333334, 79.69477777777779 11.026527777777778)"
45,T.NO-123/12,T,,DB,DC,24,123/11-123/12,NO,278.8207309,1.17,16,"0°00'0""",79.69477778,11.02652778,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69477777777779 11.026527777777778, 79.69722222222222 11.026916666666667)"
46,T.NO-123/13,T,,DB,DC,24,123/12-123/13,YES,271.5879231,INSIDE SS,17,"13°33'36""",79.69722222,11.02691667,GOOD,GOOD,YES,,"CANAL, TAAR ROAD",INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69722222222222 11.026916666666667, 79.69747222222223 11.026916666666667)"
47,GANTRY PERAMBUR,T,2W,GANTRY,GANTRY,20,123/13-GANTRY,SS,27.07397274,SS,19,,79.69747222,11.02691667,GOOD,NO EARTH WIRE,,,,SS,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
