S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Vaitheswaran koil SS),Gantry,2W,H-POLE,12,,,,20.834515,,11.19925,79.71602778,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71602777777778 11.199250000000001, 79.71616666666667 11.199694444444445)"
2,1,T,,DC,26,Gantry-1,49.85185167,1.09,20.816883,"29°40'11"" R",11.19969444,79.71616667,GOOD,NO E/W,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71616666666667 11.199694444444445, 79.71716666666667 11.200583333333332)"
3,2,T,,DC,26,01-Feb,147.7016728,1.26,19.957102,"60°34'52"" R",11.20058333,79.71716667,GOOD,Available,"LT,HT -3NO",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71716666666667 11.200583333333332, 79.71913888888889 11.199944444444444)"
4,3,S,,DC,26,02-Mar,225.8114234,1.71,20.36953,"1°37'43"" R",11.19994444,79.71913889,GOOD,Available,"LT,HT -2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71913888888889 11.199944444444444, 79.72163888888889 11.199027777777777)"
5,4,S,,DC,26,03-Apr,291.1071872,1.96,16.923981,,11.19902778,79.72163889,GOOD,Available,"LT,HT -3NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72163888888889 11.199027777777777, 79.72411111111111 11.19813888888889)"
6,5,S,,DC,26,04-May,288.4010664,2.14,16.10511,,11.19813889,79.72411111,GOOD,Available,"LT,HT -2NO",CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72411111111111 11.19813888888889, 79.72672222222222 11.197277777777778)"
7,6,T,,DC,26,05-Jun,299.4346592,1.09,19.313908,"9°15'49"" L",11.19727778,79.72672222,GOOD,Available,,MLD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72672222222222 11.197277777777778, 79.7291388888889 11.196861111111112)"
8,7,S,,DC,26,06-Jul,269.7739885,1.61,14.48255,,11.19686111,79.72913889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7291388888889 11.196861111111112, 79.73180555555555 11.196416666666666)"
9,8,S,,DC,26,07-Aug,294.2968188,2.37,14.298697,,11.19641667,79.73180556,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73180555555555 11.196416666666666, 79.73441666666666 11.195972222222222)"
10,9,S,,DC,26,08-Sep,288.2269825,2.91,14.012569,,11.19597222,79.73441667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73441666666666 11.195972222222222, 79.73705555555556 11.195583333333333)"
11,10,S,,DC,26,09-Oct,293.3958911,3.07,12.711208,,11.19558333,79.73705556,GOOD,Available,"LT-2NO,HT","Village Road,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73705555555556 11.195583333333333, 79.73916666666666 11.195194444444445)"
12,11,T,,DC,26,10-Nov,233.3805579,2.1,13.612053,"20°58'52"" R",11.19519444,79.73916667,GOOD,Available,"LT -2NO,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73916666666666 11.195194444444445, 79.74147222222223 11.193805555555556)"
13,12,S,,DC,26,11-Dec,296.0243048,0.96,12.497646,,11.19380556,79.74147222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74147222222223 11.193805555555556, 79.74372222222222 11.192472222222223)"
14,13,T,,DC,26,Dec-13,285.8315506,1.06,11.919773,"4°36'50"" L",11.19247222,79.74372222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74372222222222 11.192472222222223, 79.74591666666667 11.191361111111112)"
15,14,S,,DC,26,13-14,271.0468705,1.33,10.094997,,11.19136111,79.74591667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74591666666667 11.191361111111112, 79.74816666666666 11.190194444444444)"
16,15,S,,DC,26,14-15,277.0230544,1.17,9.505554,,11.19019444,79.74816667,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74816666666666 11.190194444444444, 79.74991666666666 11.189166666666667)"
17,16,S,,DC,26,15-16,221.5672937,0.76,10.097382,,11.18916667,79.74991667,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74991666666666 11.189166666666667, 79.752 11.187916666666666)"
18,17,T,,DC,26,16-17,267.6134635,2.08,8.343529,"0°46'49"" L",11.18791667,79.752,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.752 11.187916666666666, 79.75452777777778 11.186444444444446)"
19,18,S,,DC,26,17-18,319.0563494,2.75,9.801783,,11.18644444,79.75452778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75452777777778 11.186444444444446, 79.75652777777778 11.185277777777777)"
20,19,S,,DC,26,18-19,253.5882808,1.79,7.499488,,11.18527778,79.75652778,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75652777777778 11.185277777777777, 79.75761111111112 11.184611111111112)"
21, 19/1,T,3W,DC,26,19- 19/1,139.9999865,2.66,6.942632,"1°38'57"" L",11.18461111,79.75761111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75761111111112 11.184611111111112, 79.75875 11.183972222222222)"
22,20,S,,DC,26, 19/1-20,142.5407737,1.76,7.627419,,11.18397222,79.75875,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75875 11.183972222222222, 79.76075 11.182833333333333)"
23,21,T,,DC,26,20-21,253.6223438,2,7.08828,"18°16'18"" R",11.18283333,79.76075,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76075 11.182833333333333, 79.7625 11.180888888888889)"
24,22,S,,DC,26,21-22,287.1812117,1.92,12.954681,,11.18088889,79.7625,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7625 11.180888888888889, 79.76422222222222 11.179)"
25,23,S,,DC,26,22-23,281.0652329,1.63,11.841219,,11.179,79.76422222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76422222222222 11.179, 79.76569444444445 11.17736111111111)"
26,24,S,,DC,26,23-24,241.6274163,1.76,14.339607,,11.17736111,79.76569444,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76569444444445 11.17736111111111, 79.76725 11.1755)"
27,25,S,,DC,26,24-25,265.9456644,2.26,10.093667,,11.1755,79.76725,GOOD,Available,LT-2NO,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76725 11.1755, 79.76902777777778 11.173555555555556)"
28,26,T,,DC,26,25-26,290.1961044,2.14,11.991003,"26°7'2"" L",11.17355556,79.76902778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76902777777778 11.173555555555556, 79.77113888888888 11.172694444444444)"
29,27,S,,DC,26,26-27,251.2481642,1.16,9.59802,,11.17269444,79.77113889,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77113888888888 11.172694444444444, 79.77333333333333 11.171805555555554)"
30,28,T,,DC,26,27-28,257.338926,1.26,10.886376,"28°41'12"" L",11.17180556,79.77333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77333333333333 11.171805555555554, 79.77513888888889 11.172027777777776)"
31,29,S,,DC,26,28-29,200.0915541,1.87,12.20464,,11.17202778,79.77513889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77513888888889 11.172027777777776, 79.77744444444444 11.172333333333333)"
32,30,S,,DC,26,29-30,260,2.73,10.422891,,11.17233333,79.77744444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77744444444444 11.172333333333333, 79.77936111111111 11.173194444444444)"
33,31,S,,DC,26,30-31,218,2.07,10.544503,,11.17319444,79.77936111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77936111111111 11.173194444444444, 79.78219444444444 11.173277777777777)"
34,32,T,2W,DC,26,31-32,305,1.98,10.066553,"26°58'28"" L",11.17327778,79.78219444,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78219444444444 11.173277777777777, 79.78416666666666 11.174333333333333)"
35,33,S,,DC,26,32-33,245.7131223,1.65,9.245838,,11.17433333,79.78416667,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78416666666666 11.174333333333333, 79.78566666666667 11.175138888888888)"
36,34,T,,DC,26,33-34,189,2.16,9.411609,"16°4'10"" R",11.17513889,79.78566667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78566666666667 11.175138888888888, 79.78819444444444 11.175666666666666)"
37,35,S,,DC,26,34-35,283,2.92,12.045582,,11.17566667,79.78819444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78819444444444 11.175666666666666, 79.79055555555556 11.176083333333333)"
38,36,S,,DC,26,35-36,265,2.63,11.099969,,11.17608333,79.79055556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79055555555556 11.176083333333333, 79.79308333333333 11.176555555555556)"
39,37,S,,DC,26,36-37,279.7174644,1.91,11.625099,,11.17655556,79.79308333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79308333333333 11.176555555555556, 79.79563888888889 11.177)"
40,38,T,,DC,26,37-38,281,2.37,12.594498,"30°0'1"" R",11.177,79.79563889,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79563888888889 11.177, 79.79755555555555 11.176305555555555)"
41,39,S,,DC,26,38-39,222,1.43,11.591223,,11.17630556,79.79755556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79755555555555 11.176305555555555, 79.79927777777777 11.175666666666666)"
42,40,T,,DC,26,39-40,206,0.1,13.630625,"8°5'41"" L",11.17566667,79.79927778,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79927777777777 11.175666666666666, 79.79958333333333 11.175611111111111)"
43,Gantry (Thiruvenkadu SS),Gantry,2W,H-POLE,12,40-Gantry,37,,14.481808,,11.17561111,79.79958333,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
