S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1, LILO : 19/1,T,DC,26,,,2.66,6.942632,,11.184611111111112,79.75761111111112,GOOD,,,,PLAIN,LILO ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75761111111112 11.184611111111112, 79.75736111111111 11.183138888888887)"
2,2,T,DC,26,19/1-2,164.87425150483293,2.13,15.737135,"13°45'48"" R",11.183138888888887,79.75736111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75736111111111 11.183138888888887, 79.75641666666667 11.181027777777777)"
3,3,S,DA,26,2-3,251,2.72,15.326691,,11.181027777777777,79.75641666666667,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75641666666667 11.181027777777777, 79.75572222222222 11.178944444444443)"
4,4,S,DA+3,29,3-4,238,1.69,15.427032,,11.178944444444443,79.75572222222222,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75572222222222 11.178944444444443, 79.75441666666667 11.177194444444444)"
5,5,T,DC+3,29,4-5,248,1.16,14.377817,"22°10'30"" L",11.177194444444444,79.75441666666667,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75441666666667 11.177194444444444, 79.75380555555556 11.174833333333332)"
6,6,S,DA,26,5-6,271.5407377360588,2.16,11.878529,,11.174833333333332,79.75380555555556,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75380555555556 11.174833333333332, 79.75308333333334 11.172444444444444)"
7,7,T,DB,26,6-7,274.8529514335271,3.1,11.830254,"16°43'38"" L",11.172444444444444,79.75308333333334,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75308333333334 11.172444444444444, 79.75305555555556 11.170888888888888)"
8,8,S,DA,26,7-8,173.42067818701628,1.09,12.432938,,11.170888888888888,79.75305555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75305555555556 11.170888888888888, 79.753 11.168527777777777)"
9,9,S,DA,26,8-9,261.223712736521,1.67,11.844173,,11.168527777777777,79.753,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.753 11.168527777777777, 79.75288888888889 11.166527777777778)"
10,10,S,DA+3,29,9-10,221.35852991339584,1.91,13.398243,,11.166527777777778,79.75288888888889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75288888888889 11.166527777777778, 79.75286111111112 11.164444444444445)"
11,11,T,DB,26,10-11,228.51882751935497,2.01,12.6212389999999,"31°23'59"" L",11.164444444444445,79.75286111111112,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75286111111112 11.164444444444445, 79.754 11.162555555555556)"
12,12,S,DA,26,11-12,244.90255453348834,2.35,13.550468,,11.162555555555556,79.754,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.754 11.162555555555556, 79.75505555555556 11.160805555555555)"
13,13,S,DA,26,12-13,226.13616256597828,2.93,13.942356,,11.160805555555555,79.75505555555556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75505555555556 11.160805555555555, 79.75611111111111 11.159166666666668)"
14,14,T,DC,26,13-14,212.96918241228326,2.27,11.133564,"34°30'49"" L",11.159166666666668,79.75611111111111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75611111111111 11.159166666666668, 79.75802777777778 11.158333333333333)"
15,15,T,DB,26,14-15,229.72007489404302,3.06,11.342503,"6°2'3"" R",11.158333333333333,79.75802777777778,GOOD,Available,"LT,HT","Village Road,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75802777777778 11.158333333333333, 79.75975 11.157388888888889)"
16,16,S,DA+3,29,15-16,215.62875614746716,1.11,11.41713,,11.157388888888889,79.75975,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75975 11.157388888888889, 79.76169444444444 11.156333333333334)"
17,17,T,DC,26,16-17,240.0299782200263,1.26,7.256496,"41°37'11"" R",11.156333333333334,79.76169444444444,GOOD,Available,LT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76169444444444 11.156333333333334, 79.76258333333334 11.15388888888889)"
18,18,T,DC+3,29,17-18,288.26860196746753,0.95,8.412193,"33°1'20"" R",11.15388888888889,79.76258333333334,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76258333333334 11.15388888888889, 79.76222222222222 11.152305555555555)"
19,19,S,DA+3,29,18-19,179.72678936210056,0.27,8.73041199999999,,11.152305555555555,79.76222222222222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76222222222222 11.152305555555555, 79.76191666666666 11.151)"
20,20,T,DB,26,19-20,147.82246052465084,0.81,10.266724,"13°45'33"" L",11.151,79.76191666666666,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76191666666666 11.151, 79.76197222222223 11.149055555555556)"
21,21,S,DA,26,20-21,216.73244179886106,1.49,11.537064,,11.149055555555556,79.76197222222223,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76197222222223 11.149055555555556, 79.76208333333334 11.146722222222222)"
22,22,T,DC+6,32,21-22,255.96373125620477,1.27,13.328804,"2°20'46"" L",11.146722222222222,79.76208333333334,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76208333333334 11.146722222222222, 79.76225 11.14472222222222)"
23, LILO :22/1,T,DC+6,32,22- 22/1,224.80790590998126,1.09,10.131187,"9°10'45"" R",11.14472222222222,79.76225,GOOD,NO E/W,HT,RIVER,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76225 11.14472222222222, 79.76219444444445 11.143666666666666)"
24,23,T,DC+6,32, 22/1-23,115.88407964493763,2.36,10.720247,"29°49'46"" L",11.143666666666666,79.76219444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76219444444445 11.143666666666666, 79.76327777777777 11.141388888888889)"
25,24,S,DA,26,23-24,277.6779082387301,1.76,7.795719,,11.141388888888889,79.76327777777777,GOOD,Available,"HT-2NO,LT-2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76327777777777 11.141388888888889, 79.76436111111111 11.139222222222221)"
26,25,T,DB,26,24-25,268.4673552881992,2.44,6.852276,"4°56'33"" L",11.139222222222221,79.76436111111111,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76436111111111 11.139222222222221, 79.76513888888888 11.137916666666666)"
27,26,S,DA,26,25-26,168.19367735479085,3.61,6.59956,,11.137916666666666,79.76513888888888,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76513888888888 11.137916666666666, 79.76638888888888 11.13586111111111)"
28,27,S,DA,26,26-27,262.8431454412904,1.76,8.945148,,11.13586111111111,79.76638888888888,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76638888888888 11.13586111111111, 79.76747222222222 11.133888888888889)"
29,28,S,DA+3,29,27-28,249.6782050220725,0.92,10.041886,,11.133888888888889,79.76747222222222,GOOD,Available,"HT,LT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76747222222222 11.133888888888889, 79.76888888888888 11.131583333333333)"
30,29,T,DC,26,28-29,297.98248453020454,1.16,9.428381,"33°38'36"" R",11.131583333333333,79.76888888888888,GOOD,Available,"LT,HT",CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76888888888888 11.131583333333333, 79.76880555555556 11.129222222222223)"
31,30,S,DA,26,29-30,263.33877094064377,1.27,10.469162,,11.129222222222223,79.76880555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76880555555556 11.129222222222223, 79.76863888888889 11.126944444444446)"
32,31,S,DA,26,30-31,251.54079796387893,1.09,10.335233,,11.126944444444446,79.76863888888889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76863888888889 11.126944444444446, 79.76847222222221 11.124583333333334)"
33,32,S,DA,26,31-32,261.17649288642065,2.87,10.026548,,11.124583333333334,79.76847222222221,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76847222222221 11.124583333333334, 79.76830555555556 11.122555555555556)"
34,33,T,DC,26,32-33,225.04619099014027,1.32,9.68407099999999,"9°54'3"" L",11.122555555555556,79.76830555555556,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76830555555556 11.122555555555556, 79.76855555555555 11.120111111111111)"
35,34,S,DA,26,33-34,253,1.49,7.10326,,11.120111111111111,79.76855555555555,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76855555555555 11.120111111111111, 79.76830555555556 11.118027777777778)"
36,35,S,DA,26,34-35,254,1.92,9.31371599999999,,11.118027777777778,79.76830555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76830555555556 11.118027777777778, 79.76805555555555 11.115722222222223)"
37,36,S,DA,26,35-36,255.05436354735232,1.14,11.460393,,11.115722222222223,79.76805555555555,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76805555555555 11.115722222222223, 79.76777777777778 11.113527777777778)"
38,37,T,DB,26,36-37,245.26845275468904,1.78,9.823384,"22°39'21"" L",11.113527777777778,79.76777777777778,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76777777777778 11.113527777777778, 79.76847222222221 11.110944444444444)"
39,38,T,DC,26,37-38,295.58347470691274,1.99,8.559652,"9°7'56"" R",11.110944444444444,79.76847222222221,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76847222222221 11.110944444444444, 79.76875 11.108527777777777)"
40,39,T,DB,26,38-39,268.2625268727971,1.63,7.890622,"0°26'33"" R",11.108527777777777,79.76875,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76875 11.108527777777777, 79.76891666666667 11.106777777777777)"
41,40,T,DC+3,29,39-40,195.82111834505804,1.56,7.231097,"14°3'56"" R",11.106777777777777,79.76891666666667,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76891666666667 11.106777777777777, 79.76872222222222 11.105444444444444)"
42,41,T,DC,26,40-41,148.24490884693705,0.77,7.396118,"9°43'3"" L",11.105444444444444,79.76872222222222,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76872222222222 11.105444444444444, 79.76877777777777 11.102638888888889)"
43,42,T,DC,26,41-42,311.5243218020723,0.93,15.222136,"32°24'6"" L",11.102638888888889,79.76877777777777,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76877777777777 11.102638888888889, 79.76966666666667 11.101305555555555)"
44,43,S,DA,26,42-43,176.23855739091357,0.39,15.4492949999999,,11.101305555555555,79.76966666666667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76966666666667 11.101305555555555, 79.77077777777778 11.09963888888889)"
45,44,S,DA+3,29,43-44,218.1517749749449,1.18,16.5660969999999,,11.09963888888889,79.77077777777778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77077777777778 11.09963888888889, 79.77172222222222 11.098111111111113)"
46,45,S,DA,26,44-45,198.19517100524234,1.56,15.585095,,11.098111111111113,79.77172222222222,GOOD,Available,LT -2NO,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77172222222222 11.098111111111113, 79.77277777777778 11.0965)"
47,46,S,DA,26,45-46,213.30572848007986,1.27,10.4300789999999,,11.0965,79.77277777777778,GOOD,Available,LT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77277777777778 11.0965, 79.77374999999999 11.095111111111112)"
48,47,S,DA,26,46-47,188.5013543747118,1.69,10.054205,,11.095111111111112,79.77374999999999,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77374999999999 11.095111111111112, 79.77486111111111 11.093527777777778)"
49,48,T,DC,26,47-48,212.62109417119527,2.13,8.907068,"3°53'3"" R",11.093527777777778,79.77486111111111,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77486111111111 11.093527777777778, 79.7761388888889 11.09138888888889)"
50,49,S,DA,26,48-49,274.1699464609231,0.87,9.89583599999999,,11.09138888888889,79.7761388888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7761388888889 11.09138888888889, 79.77741666666667 11.08925)"
51,50,T,DC,26,49-50,272.874272668681,0.32,11.7410099999999,"24°22'46"" L",11.08925,79.77741666666667,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77741666666667 11.08925, 79.77897222222222 11.088166666666668)"
52,51,S,DA+3,29,50-51,209.66669015436904,0.63,13.214649,,11.088166666666668,79.77897222222222,GOOD,Available,,"Village Road,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77897222222222 11.088166666666668, 79.78066666666666 11.086916666666667)"
53,52,S,DA+3,29,51-52,231.73062298892333,1.78,11.640121,,11.086916666666667,79.78066666666666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78066666666666 11.086916666666667, 79.78252777777777 11.085583333333334)"
54,53,S,DA,26,52-53,249.99671401417712,1.69,11.555277,,11.085583333333334,79.78252777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78252777777777 11.085583333333334, 79.78422222222223 11.08438888888889)"
55,54,T,DC+3,29,53-54,227.359088985144,2.07,12.696346,"36°5'29"" R",11.08438888888889,79.78422222222223,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78422222222223 11.08438888888889, 79.7851111111111 11.081833333333334)"
56,55,T,DC+3,29,54-55,298.57665143129515,2.63,14.01931,"6°19'11"" R",11.081833333333334,79.7851111111111,GOOD,Available,,"Village Road,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7851111111111 11.081833333333334, 79.78561111111111 11.079694444444444)"
57,56,S,DA,26,55-56,243.98795853512922,1.06,12.8763559999999,,11.079694444444444,79.78561111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78561111111111 11.079694444444444, 79.78611111111111 11.077166666666667)"
58,57,S,DA,26,56-57,285.77573638333405,1.62,11.912836,,11.077166666666667,79.78611111111111,GOOD,Available,LT -2NO,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78611111111111 11.077166666666667, 79.78663888888889 11.07475)"
59,58,T,DC+3,29,57-58,271.96488068481153,2.11,11.805433,"0°50'34"" L",11.07475,79.78663888888889,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78663888888889 11.07475, 79.78711111111112 11.072666666666667)"
60,59,S,DA,26,58-59,236.68226367014984,1.45,11.099575,,11.072666666666667,79.78711111111112,GOOD,Available,"LT,HT",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78711111111112 11.072666666666667, 79.78752777777778 11.070694444444444)"
61,60,S,DA,26,59-60,223.2632997688734,0.99,10.9396039999999,,11.070694444444444,79.78752777777778,GOOD,Available,,"Village Road,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78752777777778 11.070694444444444, 79.78802777777777 11.06861111111111)"
62,61,T,DC,26,60-61,236.92570523509457,1.41,11.1454299999999,"18°44'50"" L",11.06861111111111,79.78802777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78802777777777 11.06861111111111, 79.78822222222222 11.068333333333333)"
63,62,T,H-POLE,12,61-62,36.52782715830397,1.36,9.392944,"28°22'38"" R",11.068333333333333,79.78822222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78822222222222 11.068333333333333, 79.78822222222222 11.068055555555555)"
64,63,T,H-POLE,12,62-63,31.26945061312684,0.63,10.241528,"2°50'24"" R",11.068055555555555,79.78822222222222,GOOD,NO E/W,230 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78822222222222 11.068055555555555, 79.78825 11.06761111111111)"
65,66,T,DC,26,63-66,49.001721209326476,0.92,8.61647,"29°11'26"" L",11.06761111111111,79.78825,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78825 11.06761111111111, 79.78947222222222 11.065527777777778)"
66,67,S,DA,26,66-67,266.8148453697028,2.03,9.142998,,11.065527777777778,79.78947222222222,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78947222222222 11.065527777777778, 79.79080555555555 11.063333333333334)"
67,68,S,DA,26,67-68,281.759158696399,1.87,9.324183,,11.063333333333334,79.79080555555555,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79080555555555 11.063333333333334, 79.79197222222221 11.0615)"
68,69,S,DA,26,68-69,239.06379160707817,2.13,11.013235,,11.0615,79.79197222222221,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79197222222221 11.0615, 79.79336111111111 11.059194444444445)"
69,70,S,DA,26,69-70,297.4586194759378,1.27,10.4190159999999,,11.059194444444445,79.79336111111111,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79336111111111 11.059194444444445, 79.79455555555555 11.057250000000002)"
70,71,T,DC+3,29,70-71,252.36773157197098,1.14,9.058916,"17°11'39"" L",11.057250000000002,79.79455555555555,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79455555555555 11.057250000000002, 79.79636111111111 11.055722222222222)"
71,72,S,DA,26,71-72,258.7552294200177,2.03,6.083541,,11.055722222222222,79.79636111111111,GOOD,Available,LT -3NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79636111111111 11.055722222222222, 79.79802777777778 11.05413888888889)"
72,73,T,DC,26,72-73,251.3230773247412,1.67,7.511904,"2°21'57"" R",11.05413888888889,79.79802777777778,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79802777777778 11.05413888888889, 79.79841666666667 11.05375)"
73,74,T,H-POLE,12,73-74,62.11029764810723,1.07,7.725531,"13°24'28"" R",11.05375,79.79841666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79841666666667 11.05375, 79.79858333333333 11.053472222222222)"
74,76,T,H-POLE,12,74-76,36.55000493019169,1.56,8.878315,"1°52'54"" R",11.053472222222222,79.79858333333333,GOOD,NO E/W,230 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79858333333333 11.053472222222222, 79.79883333333333 11.053027777777778)"
75,78,T,DC,26,76-78,53.66062085290688,2.17,9.24543199999999,"0°8'35"" R",11.053027777777778,79.79883333333333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79883333333333 11.053027777777778, 79.79983333333332 11.051222222222222)"
76,79,S,DA,26,78-79,230.12796817486995,3.12,9.80267699999999,,11.051222222222222,79.79983333333332,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79983333333332 11.051222222222222, 79.80097222222221 11.048944444444444)"
77,80,S,DA,26,79-80,278.7125647011878,,8.41144,,11.048944444444444,79.80097222222221,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80097222222221 11.048944444444444, 79.80202777777778 11.046944444444444)"
78,81,T,DC,26,80-81,249.11328151171153,1.64,7.256437,"0°5'41"" L",11.046944444444444,79.80202777777778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80202777777778 11.046944444444444, 79.80319444444444 11.044694444444444)"
79,82,T,DC,26,81-82,280.68725012392395,1.92,6.81804,"4°34'25"" R",11.044694444444444,79.80319444444444,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80319444444444 11.044694444444444, 79.80411111111111 11.0425)"
80,83,S,DA+3,29,82-83,263.10336349849604,1.8,10.474047,,11.0425,79.80411111111111,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80411111111111 11.0425, 79.80527777777777 11.040277777777778)"
81,84,S,DA,26,83-84,277.51906028239347,1.39,8.233298,,11.040277777777778,79.80527777777777,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80527777777777 11.040277777777778, 79.8063611111111 11.038027777777778)"
82,85,S,DA,26,84-85,274.60690797975826,1.27,11.259781,,11.038027777777778,79.8063611111111,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8063611111111 11.038027777777778, 79.80738888888888 11.035777777777778)"
83,86,T,DC,26,85-86,271.6060999064456,2.07,11.122265,"9°19'35"" L",11.035777777777778,79.80738888888888,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80738888888888 11.035777777777778, 79.80844444444445 11.03425)"
84,87,S,DA,26,86-87,196,1.25,11.07168,,11.03425,79.80844444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80844444444445 11.03425, 79.80894444444444 11.032583333333335)"
85,88,S,DA,26,87-88,202,0.36,10.38631,,11.032583333333335,79.80894444444444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80894444444444 11.032583333333335, 79.80980555555556 11.031361111111112)"
86,89,T,DC,26,88-89,195,0.78,10.300732,"11°13'51"" R",11.031361111111112,79.80980555555556,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80980555555556 11.031361111111112, 79.81063888888889 11.029472222222223)"
87,90,S,DA,26,89-90,200,0.46,8.509079,,11.029472222222223,79.81063888888889,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81063888888889 11.029472222222223, 79.81147222222222 11.028)"
88,91,T,DC,26,90-91,186.81308036323267,1.07,8.978595,"41°29'45"" L",11.028,79.81147222222222,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81147222222222 11.028, 79.81308333333332 11.027444444444445)"
89,92,S,DA,26,91-92,185.68549045381138,1.36,9.569767,,11.027444444444445,79.81308333333332,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81308333333332 11.027444444444445, 79.81502777777777 11.026750000000002)"
90,93,S,DA,26,92-93,224.11911643803126,1.81,8.88485099999999,,11.026750000000002,79.81502777777777,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81502777777777 11.026750000000002, 79.81672222222223 11.026111111111112)"
91,94,S,DA,26,93-94,199.55929433521732,0.91,10.2757159999999,,11.026111111111112,79.81672222222223,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81672222222223 11.026111111111112, 79.81855555555555 11.025472222222223)"
92,95,T,DC+3,29,94-95,213.1204392777393,0.87,10.6808029999999,"52°47'16"" L",11.025472222222223,79.81855555555555,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81855555555555 11.025472222222223, 79.82036111111111 11.026611111111112)"
93,96,T,DC+3,29,95-96,233.810797816909,0.98,10.9817389999999,"74°32'36"" R",11.026611111111112,79.82036111111111,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82036111111111 11.026611111111112, 79.81983333333334 11.02838888888889)"
94,97,S,DA,26,96-97,204.24178679519605,0.43,13.20928,,11.02838888888889,79.81983333333334,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81983333333334 11.02838888888889, 79.81933333333333 11.030083333333334)"
95,98,T,DC+3,29,97-98,196.35588359222783,0.79,13.021336,"81°21'52"" L",11.030083333333334,79.81933333333333,GOOD,Available,HT -3NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81933333333333 11.030083333333334, 79.81733333333332 11.029805555555557)"
96,99,T,DC+3,29,98-99,218.90102420068956,0.58,11.705916,"97°27'42"" L",11.029805555555557,79.81733333333332,GOOD,Available,"LT-2NO,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81733333333332 11.029805555555557, 79.81738888888889 11.02963888888889)"
97,Gantry (Poraiyur SS),Gantry,H-POLE,12,99-Gantry,18.015777446155074,,13.835117,,11.02963888888889,79.81738888888889,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G102),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
