S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,,,,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Thanthonimalai SS),Gantry,2W,H-POLE,12,,,,145.168259,,10.92208333,78.09369444,,,,,GOOD,,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09369444444444 10.922083333333333, 78.09383333333332 10.922055555555556)"
2,12\1,T,,DC+3,29,Gantry -12\1,17.99558719,2.55,145.527878,"10°42'52"" R",10.92205556,78.09383333,,,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09383333333332 10.922055555555556, 78.09566666666666 10.92136111111111)"
3,12,T,,DC+3,29,12\1-12,213.9425951,2.38,148.502182,"54°13'4"" R",10.92136111,78.09566667,,,,,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09566666666666 10.92136111111111, 78.09633333333333 10.918972222222221)"
4,13,S,,SA,22,"12 ,-13",273.774191,5.4,153.553925,,10.91897222,78.09633333,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09633333333333 10.918972222222221, 78.09694444444445 10.916805555555555)"
5,14,T,,SC,22,13-14,250.1526519,1.03,155.455933,"11°35'21"" L",10.91680556,78.09694444,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09694444444445 10.916805555555555, 78.09791666666666 10.914916666666667)"
6,15,S,,SA,22,14-15,234.6697423,2.61,156.782684,,10.91491667,78.09791667,,,,,GOOD,Available,"LT-2No, HT-2No",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09791666666666 10.914916666666667, 78.09905555555555 10.91275)"
7,16,S,,SA,22,15-16,270.0849456,4.72,153.47821,,10.91275,78.09905556,,,,,GOOD,Available,LT-3No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09905555555555 10.91275, 78.10024999999999 10.910527777777778)"
8,17,S,,SA+3,25,16-17,277.8146117,6.2,152.061752,,10.91052778,78.10025,,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10024999999999 10.910527777777778, 78.1013611111111 10.90836111111111)"
9,18,S,,SA,22,17-18,268.8113733,3.11,149.511063,,10.90836111,78.10136111,,,,,GOOD,Available,,Karur - Trichy NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1013611111111 10.90836111111111, 78.10258333333333 10.906194444444445)"
10,19,S,,SA+3,25,18-19,275.5190218,1.45,151.627472,,10.90619444,78.10258333,,,,,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10258333333333 10.906194444444445, 78.10377777777778 10.904027777777777)"
11,20,S,,SA,22,19-20,272.2643512,2.09,155.681702,,10.90402778,78.10377778,,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10377777777778 10.904027777777777, 78.10488888888888 10.902027777777779)"
12,21,S,,SA,22,20-21,251.760908,2.63,157.945404,,10.90202778,78.10488889,,,,,GOOD,Available,230 KV PGR - Alundur,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10488888888888 10.902027777777779, 78.10597222222222 10.900083333333333)"
13,22,S,,SA,22,21-22,247.64779,3.27,153.657501,,10.90008333,78.10597222,,,,,GOOD,Available,"HT,LT- 2No",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10597222222222 10.900083333333333, 78.10716666666666 10.898)"
14,23,T,,SC,22,22-23,265.0724921,1.44,151.177689,"4°33'59"" R",10.898,78.10716667,,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10716666666666 10.898, 78.10822222222221 10.895694444444445)"
15,24,T,,SC+1.5,23.5,23-24,279.2767585,5.08,151.280457,"30°18'56"" L",10.89569444,78.10822222,,,,,GOOD,Available,LT-2No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10822222222221 10.895694444444445, 78.10963888888888 10.89472222222222)"
16,25,S,,SA+1.5,23.5,24-25,187.3752241,2.91,153.519241,,10.89472222,78.10963889,,,,,GOOD,Available,,School,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10963888888888 10.89472222222222, 78.11136111111111 10.893527777777777)"
17,26,T,2W,SC+6,28,25-26,232.0191193,0.75,150.938507,"27°44'54"" L",10.89352778,78.11136111,,,,,GOOD,Available,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11136111111111 10.893527777777777, 78.11222222222221 10.893444444444444)"
18,27,T,,SC+6,28,26-27,93.37493763,1.2,151.309982,"57°40'55"" R",10.89344444,78.11222222,,,,,GOOD,Available,,Karur - Dindugal Railway Track,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11222222222221 10.893444444444444, 78.11330555555556 10.891138888888888)"
19,28,T,,SB+1.5,23.5,27-28,279.5599082,3.51,146.753128,"5°53'34"" R",10.89113889,78.11330556,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11330555555556 10.891138888888888, 78.11425 10.888499999999999)"
20,29,T,,SC+3,25,28-29,311.1692913,1.18,146.320557,"37°43'46"" R",10.8885,78.11425,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11425 10.888499999999999, 78.11358333333332 10.886444444444445)"
21,30,T,,SB+1.5,23.5,29-30,238.8249326,5.03,145.463943,"23°10'45"" L",10.88644444,78.11358333,,,,,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11358333333332 10.886444444444445, 78.11380555555554 10.883666666666667)"
22,31,S,,SA+1.5,23.5,30-31,310.0954831,2.1,151.384598,,10.88366667,78.11380556,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11380555555554 10.883666666666667, 78.11399999999999 10.881222222222222)"
23,32,T,,SB+1.5,23.5,31-32,269.7921498,4.5,154.511154,"18°48'18"" R",10.88122222,78.114,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11399999999999 10.881222222222222, 78.11352777777778 10.879444444444445)"
24,33,T,,SC+1.5,23.5,32-33,203.8416948,1.78,157.970749,"29°26'18"" L",10.87944444,78.11352778,,,,,GOOD,Available,LT-3No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11352777777778 10.879444444444445, 78.11399999999999 10.877694444444446)"
25,34,T,,SC,22,33-34,201.4725215,3.21,159.038361,"35°26'27"" L",10.87769444,78.114,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11399999999999 10.877694444444446, 78.11541666666666 10.876527777777778)"
26,35,S,,SA,22,34-35,200.8747161,2.06,157.122086,,10.87652778,78.11541667,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11541666666666 10.876527777777778, 78.11683333333333 10.875361111111111)"
27,36,T,,SC,22,35-36,200.9470425,6.39,154.120834,"4°47'20"" L",10.87536111,78.11683333,,,,,GOOD,Available,LT-2No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11683333333333 10.875361111111111, 78.11755555555555 10.87488888888889)"
28,37,T,,SC,22,36-37,95.41968918,2.15,151.580093,"35°11'32"" R",10.87488889,78.11755556,,,,,GOOD,Available,LT -2No,Railway Track,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11755555555555 10.87488888888889, 78.11844444444444 10.872444444444445)"
29,38,T,2W,SC,22,37-38,286.0399935,3.74,151.601135,"4°19'57"" L",10.87244444,78.11844444,,,,,GOOD,Available,LT -2No,Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11844444444444 10.872444444444445, 78.11947222222221 10.87025)"
30,39,S,,SA,22,38-39,268.5151037,4.1,152.740189,,10.87025,78.11947222,,,,,GOOD,Available,"LT,HT",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11947222222221 10.87025, 78.12041666666666 10.868027777777778)"
31,40,S,,SA,22,39-40,266.7302311,2.61,150.779953,,10.86802778,78.12041667,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12041666666666 10.868027777777778, 78.1213611111111 10.865972222222222)"
32,41,S,,SA,22,40-41,249.9881491,2.93,150.401932,,10.86597222,78.12136111,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1213611111111 10.865972222222222, 78.12225 10.863999999999999)"
33,42,S,,SA,22,41-42,240.0428827,1.97,150.077957,,10.864,78.12225,,,,,GOOD,Available,LT -2No,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12225 10.863999999999999, 78.12322222222221 10.861638888888889)"
34,43,S,,SA+3,25,42-43,280.2380956,3.17,152.226288,,10.86163889,78.12322222,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12322222222221 10.861638888888889, 78.12424999999999 10.859277777777777)"
35,44,T,,SC,22,43-44,286.9738739,3.54,153.374557,"26°12'23"" R",10.85927778,78.12425,,,,,GOOD,Available,LT,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12424999999999 10.859277777777777, 78.1241111111111 10.856583333333333)"
36,45,S,,SA,22,44-45,297.1876686,4.06,153.839737,,10.85658333,78.12411111,,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1241111111111 10.856583333333333, 78.12402777777777 10.854694444444444)"
37,46,S,,SA,22,45-46,208.8719206,3.94,154.99205,,10.85469444,78.12402778,,,,,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12402777777777 10.854694444444444, 78.12391666666666 10.852027777777778)"
38,47,S,,SA+3,25,46-47,296.1801174,2.86,156.375244,,10.85202778,78.12391667,,,,,GOOD,Available,LT -2No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12391666666666 10.852027777777778, 78.12377777777778 10.849222222222222)"
39,48,S,,SA+3,25,47-48,309.4580129,3.77,156.597107,,10.84922222,78.12377778,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12377777777778 10.849222222222222, 78.12363888888888 10.846388888888889)"
40,49,T,,SC,22,48-49,315.458663,2.81,155.749451,"14°12'31"" R",10.84638889,78.12363889,,,,,GOOD,Available,LT -2No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12363888888888 10.846388888888889, 78.12280555555554 10.843694444444445)"
41,50,T,,SC,22,49-50,311.9795039,3.16,158.187561,"8°31'22"" R",10.84369444,78.12280556,,,,,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12280555555554 10.843694444444445, 78.12172222222222 10.841444444444445)"
42,51,T,2W,SC,22,50-51,274.3510911,3.05,159.817505,"47°20'57"" R",10.84144444,78.12172222,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12172222222222 10.841444444444445, 78.11991666666665 10.840916666666667)"
43,52,T,2W,SC,22,51-52,204.5614893,5.26,163.416351,"4°1'39"" R",10.84091667,78.11991667,,,,,GOOD,Available,"LT -2No, 110 KV",Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11991666666665 10.840916666666667, 78.11958333333332 10.840833333333334)"
44,Gantry (Velliyanai SS),Gantry,,H-POLE,12,52-Gantry,39.30850366,,163.735641,,10.84083333,78.11958333,,,,,GOOD,NO E/W,,,SS,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
