S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Pugalur SS),Gantry,H-POLE,12,,,,158.546707,,11.055000000000001,77.98902777777778,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98902777777778 11.055000000000001, 77.98908333333334 11.055111111111112)"
2,1,T,DC,26,Gantry-1,14.405100034925534,4.24,158.05957,"18°38'25"" R",11.055111111111112,77.98908333333334,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98908333333334 11.055111111111112, 77.98908333333334 11.056194444444445)"
3,2,T,DC,26,1-2,119.79965784917667,4.6,157.600784,"51°13'45"" L",11.056194444444445,77.98908333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98908333333334 11.056194444444445, 77.98836111111112 11.056777777777778)"
4,3,T,DC+3,29,2-3,100.4516022823198,2.94,155.856918,"16°27'1"" L",11.056777777777778,77.98836111111112,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98836111111112 11.056777777777778, 77.98575 11.057861111111112)"
5,4,T,DC+3,29,3-4,311.03325733764984,5.98,160.396132999999,"36°45'38"" L",11.057861111111112,77.98575,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98575 11.057861111111112, 77.9835 11.057305555555557)"
6,5,T,DC,26,4-5,253.98242526930184,4.43,160.642913999999,"46°49'19"" L",11.057305555555557,77.9835,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9835 11.057305555555557, 77.98316666666666 11.056722222222223)"
7,6,T,DC,26,5-6,71.17657410789681,5.67,159.015503,"18°55'26"" L",11.056722222222223,77.98316666666666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98316666666666 11.056722222222223, 77.98311111111111 11.056305555555555)"
8,7,T,H-POLE,12,6-7,46.67272896375913,NIL,157.923752,"8°5'19"" R",11.056305555555555,77.98311111111111,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98311111111111 11.056305555555555, 77.98297222222223 11.055972222222223)"
9,8,T,H-POLE,12,7-8,41.26672177887052,NIL,157.686157,"0°1'39"" L",11.055972222222223,77.98297222222223,GOOD,NO E/W,230 KV Pudansandai,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98297222222223 11.055972222222223, 77.98286111111112 11.055611111111112)"
10,9,T,DC,26,8-9,42.06120247933763,3.82,157.057067999999,"2°46'44"" R",11.055611111111112,77.98286111111112,GOOD,NO E/W,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98286111111112 11.055611111111112, 77.98252777777778 11.054777777777778)"
11,10,T,DC+7.5,33.5,9-10,99.3600855096331,5.11,156.730483999999,"5°15'54"" L",11.054777777777778,77.98252777777778,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98252777777778 11.054777777777778, 77.98233333333333 11.054027777777778)"
12,11,T,DC+7.5,33.5,10-11,85.67799794624788,4.93,157.464126999999,"4°24'43"" R",11.054027777777778,77.98233333333333,GOOD,Available,,"Erode - Karur Railway , Road",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98233333333333 11.054027777777778, 77.9816388888889 11.052166666666668)"
13,12,T,DC,26,11-12,218.83246714387639,5.24,156.863173999999,"27°17'59"" R",11.052166666666668,77.9816388888889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9816388888889 11.052166666666668, 77.98013888888889 11.050805555555556)"
14,13,S,DA,26,12-13,221.19022814605893,2.94,160.215134,,11.050805555555556,77.98013888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98013888888889 11.050805555555556, 77.9786388888889 11.04936111111111)"
15,14,S,DA,26,13-14,230.62556082554033,1.08,161.024582,,11.04936111111111,77.9786388888889,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9786388888889 11.04936111111111, 77.97713888888889 11.047944444444445)"
16,15,S,DA,26,14-15,228.19494144794498,1.73,159.274536,,11.047944444444445,77.97713888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97713888888889 11.047944444444445, 77.9756388888889 11.046527777777778)"
17,16,T,DC,26,15-16,224.72484604568842,4.03,157.595215,"18°14'38"" L",11.046527777777778,77.9756388888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9756388888889 11.046527777777778, 77.97452777777778 11.044472222222222)"
18,17,S,DA,26,16-17,259.5420549809261,3.42,152.171143,,11.044472222222222,77.97452777777778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97452777777778 11.044472222222222, 77.97341666666667 11.042416666666666)"
19,18,S,DA,26,17-18,258.1317071000566,4.9,154.128036,,11.042416666666666,77.97341666666667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97341666666667 11.042416666666666, 77.97241666666667 11.040583333333334)"
20,19,S,DA,26,18-19,229.75534175651603,4.07,156.661071999999,,11.040583333333334,77.97241666666667,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97241666666667 11.040583333333334, 77.97122222222222 11.038305555555555)"
21,20,T,DC,26,19-20,282.6832990521782,3.09,162.524689,"31°5'43"" L",11.038305555555555,77.97122222222222,GOOD,Available,"HT,LT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97122222222222 11.038305555555555, 77.9713888888889 11.036027777777777)"
22,21,S,DA,26,20-21,252.1413323377695,3.89,161.73848,,11.036027777777777,77.9713888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9713888888889 11.036027777777777, 77.97152777777778 11.033833333333334)"
23,22,S,DA,26,21-22,243.611398329089,2.71,163.286255,,11.033833333333334,77.97152777777778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97152777777778 11.033833333333334, 77.97169444444445 11.031527777777779)"
24,23,S,DA,26,22-23,257.6516749449328,4.16,161.656723,,11.031527777777779,77.97169444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97169444444445 11.031527777777779, 77.97186111111111 11.029166666666667)"
25,24,S,DA+3,29,23-24,261.05417414612555,4.46,158.914108,,11.029166666666667,77.97186111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97186111111111 11.029166666666667, 77.97200000000001 11.026916666666667)"
26,25,T,DC,26,24-25,250.64385054936668,2.36,162.226913,"29°29'23"" R",11.026916666666667,77.97200000000001,GOOD,Available,LT -3No,Village  Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97200000000001 11.026916666666667, 77.97094444444444 11.024722222222223)"
27,26,S,DA,26,25-26,269.28123539375423,1.3,160.704071,,11.024722222222223,77.97094444444444,GOOD,Available,,Village  Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97094444444444 11.024722222222223, 77.96986111111111 11.022583333333333)"
28,27,S,DA+3,29,26-27,264.2486859339569,4.02,162.561768,,11.022583333333333,77.96986111111111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96986111111111 11.022583333333333, 77.96877777777777 11.02038888888889)"
29,28,S,DA,26,27-28,270.39482754292794,3.5,165.285492,,11.02038888888889,77.96877777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96877777777777 11.02038888888889, 77.96777777777778 11.01838888888889)"
30,29,T,DC+3,29,28-29,245.51437648308436,3.27,164.050735,"33°28'43"" L",11.01838888888889,77.96777777777778,GOOD,Available,HT -2No,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96777777777778 11.01838888888889, 77.96808333333334 11.016333333333334)"
31,30,S,DA,26,29-30,231.79762684811854,3.6,168.204894999999,,11.016333333333334,77.96808333333334,GOOD,Available,"HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96808333333334 11.016333333333334, 77.96836111111111 11.014277777777778)"
32,31,S,DA,26,30-31,229.20536488246339,1.64,167.838576999999,,11.014277777777778,77.96836111111111,GOOD,Available,"HT,LT",Village  Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96836111111111 11.014277777777778, 77.96863888888889 11.012305555555555)"
33,32,T,DC+3,29,31-32,218.15858022094457,1.55,165.903258999999,"15°47'29"" R",11.012305555555555,77.96863888888889,GOOD,Available,230 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96863888888889 11.012305555555555, 77.96827777777779 11.00988888888889)"
34,33,T,DC+7.5,33.5,32-33,272.23452003814333,2.85,166.487304999999,"5°30'31"" R",11.00988888888889,77.96827777777779,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96827777777779 11.00988888888889, 77.96808333333334 11.00911111111111)"
35,34,T,DC+7.5,33.5,33-34,88.41629881667563,4.43,166.824158,"5°17'28"" R",11.00911111111111,77.96808333333334,GOOD,Available,110 KV TRY - ERoDE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96808333333334 11.00911111111111, 77.96769444444445 11.007972222222222)"
36, LILO : 35,T,DC+7.5,33.5,34-35,134.3854600775705,4.61,168.241791,"48°53'36"" L",11.007972222222222,77.96769444444445,GOOD,Available,"110 KV ELUMATHUR,LT","Village  Road,Canal",PLAIN,LILO to AC Palayam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96769444444445 11.007972222222222, 77.96875 11.006166666666667)"
37,36,T,SC,22,35-36,230.35109204493017,2.57,171.093718999999,"0°32'44"" R",11.006166666666667,77.96875,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96875 11.006166666666667, 77.9696388888889 11.004583333333333)"
38,37,T,SC,22,36-37,200.14463348116436,3.19,173.795807,"25°51'8"" L",11.004583333333333,77.9696388888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9696388888889 11.004583333333333, 77.97136111111111 11.003416666666666)"
39,38,T,SC,22,37-38,228.58831029578562,4.02,175.051331,"60°37'27"" L",11.003416666666666,77.97136111111111,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97136111111111 11.003416666666666, 77.97186111111111 11.003638888888888)"
40,39,T,H-POLE,12,38-39,61.14804185319161,7.24,173.732238999999,"9°26'34"" L",11.003638888888888,77.97186111111111,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97186111111111 11.003638888888888, 77.97238888888889 11.004)"
41,40,T,H-POLE,12,39-40,70.11084998834609,5.98,171.284546,"0°19'3"" L",11.004,77.97238888888889,GOOD,NO E/W,230KV PARAMATHI II,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97238888888889 11.004, 77.97288888888889 11.004388888888888)"
42,41,T,SC,22,40-41,69.16975897597284,6.81,172.638306,"47°42'42"" R",11.004388888888888,77.97288888888889,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97288888888889 11.004388888888888, 77.9756388888889 11.003805555555555)"
43,42,S,SA,22,41-42,306.73603904960333,4.36,173.468094,,11.003805555555555,77.9756388888889,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9756388888889 11.003805555555555, 77.97805555555556 11.003305555555556)"
44,43,T,SC,22,42-43,270.9400953856547,1.94,179.358352999999,"10°23'43"" R",11.003305555555556,77.97805555555556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97805555555556 11.003305555555556, 77.98044444444444 11.00238888888889)"
45,44,S,SA,22,43-44,279.5746237536097,3.01,183.265869,,11.00238888888889,77.98044444444444,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98044444444444 11.00238888888889, 77.98277777777778 11.001166666666666)"
46,45,S,SA,22,44-45,289.6762697570296,2.4,184.750182999999,,11.001166666666666,77.98277777777778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98277777777778 11.001166666666666, 77.98488888888889 11.000222222222222)"
47,46,S,SA,22,45-46,252.72979666230316,2.73,181.243896,,11.000222222222222,77.98488888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98488888888889 11.000222222222222, 77.98736111111111 10.99911111111111)"
48,47,T,SC,22,46-47,296.57135498215257,2.39,176.540726,"0°46'9"" L",10.99911111111111,77.98736111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98736111111111 10.99911111111111, 77.98975 10.998027777777777)"
49,48,T,SC,22,47-48,288.89206140921743,3.05,171.516052,"0°30'37"" R",10.998027777777777,77.98975,GOOD,Available,"LT, 400KV",ROAD,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98975 10.998027777777777, 77.99194444444444 10.997055555555555)"
50,49,T,SC,22,48-49,264.0843542738274,4.86,170.646805,"0°4'46"" L",10.997055555555555,77.99194444444444,GOOD,Available,"LT-2No, 230 KV  Paramathi II",,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99194444444444 10.997055555555555, 77.99416666666667 10.996055555555555)"
51,50,S,SA,22,49-50,264.3926870151516,1.17,170.583496,,10.996055555555555,77.99416666666667,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99416666666667 10.996055555555555, 77.9961388888889 10.995166666666666)"
52,51,S,SA,22,50-51,238.63283683021336,2.34,175.08667,,10.995166666666666,77.9961388888889,GOOD,Available,LT -2No,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9961388888889 10.995166666666666, 77.99761111111111 10.994499999999999)"
53,52,T,SC,22,51-52,176.03745690691045,3.6,172.484283,"8°53'34"" R",10.994499999999999,77.99761111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99761111111111 10.994499999999999, 77.99997222222223 10.992972222222221)"
54,53,T,SC,22,52-53,310.850809069869,2.74,169.517303,"33°13'27"" R",10.992972222222221,77.99997222222223,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99997222222223 10.992972222222221, 78.0021388888889 10.992027777777777)"
55,54,S,SA,22,53-54,256,4.92,168.200363,,10.992027777777777,78.0021388888889,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0021388888889 10.992027777777777, 78.00444444444445 10.990972222222222)"
56,55,T,SC,22,54-55,278.13804779334265,5.01,166.259079,,10.990972222222222,78.00444444444445,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00444444444445 10.990972222222222, 78.00680555555556 10.989888888888888)"
57,56,T,SC,22,55-56,283.4028576553214,3.06,163.817078,,10.989888888888888,78.00680555555556,GOOD,Available,400 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00680555555556 10.989888888888888, 78.00908333333334 10.98886111111111)"
58,57,S,SA,22,56-57,275.45970649980217,2.19,167.407256999999,,10.98886111111111,78.00908333333334,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00908333333334 10.98886111111111, 78.01127777777778 10.98786111111111)"
59,58,S,SA,22,57-58,264.9117523442148,4.01,167.539886,,10.98786111111111,78.01127777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01127777777778 10.98786111111111, 78.01361111111112 10.986805555555554)"
60,59,T,SC,22,58-59,279.15132769078315,4.08,166.127807999999,"40°26'49"" R",10.986805555555554,78.01361111111112,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01361111111112 10.986805555555554, 78.0145 10.984944444444444)"
61,60,T,SC,22,59-60,229.15564556107168,3.17,162.950806,"25°59'20"" L",10.984944444444444,78.0145,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0145 10.984944444444444, 78.01636111111111 10.983444444444444)"
62,61,S,SA,22,60-61,261.3280737854182,4.11,162.234908999999,,10.983444444444444,78.01636111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01636111111111 10.983444444444444, 78.01833333333333 10.981916666666667)"
63,LILO : 62,T,DC,26,61-62,273.59396006751945,7.48,160.299652,"2°40'49"" R",10.981916666666667,78.01833333333333,GOOD,Available,HT,ROAD,PLAIN, LILO to Manmanglam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01833333333333 10.981916666666667, 78.02038888888889 10.980166666666667)"
64,63,S,SC,22,62-63,298.85134408090437,2.84,162.917388999999,,10.980166666666667,78.02038888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02038888888889 10.980166666666667, 78.02194444444444 10.978833333333334)"
65,64,T,DC,26,63-64,224.3788426965311,2.3,161.596481,"62°46'57"" R",10.978833333333334,78.02194444444444,GOOD,Available,HT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02194444444444 10.978833333333334, 78.02183333333333 10.978416666666666)"
66,LILO : 65,T,DC,26,64- 65,47.84616987576845,0.47,160.010895,"75°5'18"" L",10.978416666666666,78.02183333333333,GOOD,Available,,,PLAIN, LILO at Veppampalayam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02183333333333 10.978416666666666, 78.02416666666666 10.977166666666667)"
67,66,T,SC,22, 65-66,289.3516853851695,4.41,159.420547,"19°46'27"" L",10.977166666666667,78.02416666666666,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02416666666666 10.977166666666667, 78.02636111111111 10.976833333333333)"
68,67,S,SC,22,66-67,243.8372406746519,1.73,153.316833,,10.976833333333333,78.02636111111111,GOOD,Available,"HT -2No,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02636111111111 10.976833333333333, 78.02863888888889 10.9765)"
69,68,T,SC,22,67-68,251.49754764259416,0.23,156.754471,"36°21'41"" R",10.9765,78.02863888888889,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02863888888889 10.9765, 78.03027777777778 10.97488888888889)"
70,69,S,SC,22,68-69,251.5885331459965,3.38,154.155182,,10.97488888888889,78.03027777777778,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03027777777778 10.97488888888889, 78.03205555555556 10.973138888888888)"
71,70,S,SC,22,69-70,275.3149825495813,2.11,151.186325,,10.973138888888888,78.03205555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03205555555556 10.973138888888888, 78.03291666666667 10.972277777777778)"
72,71,T,SC,22,70-71,131.74059057980094,1.49,150.304565,"43°23'9"" L",10.972277777777778,78.03291666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03291666666667 10.972277777777778, 78.03433333333334 10.97225)"
73,72,T,SC,22,71-72,155.96654174400442,2.61,152.494629,"30°52'5"" R",10.97225,78.03433333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03433333333334 10.97225, 78.03519444444444 10.971694444444445)"
74,73,T,SC,22,72-73,111.62555776819819,0.21,152.763947,"50°35'36"" R",10.971694444444445,78.03519444444444,GOOD,Available,LT-2No,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03519444444444 10.971694444444445, 78.03536111111111 10.970222222222223)"
75,74,T,SC,22,73-74,165.66251949664752,3.47,153.182708999999,"5°23'42"" L",10.970222222222223,78.03536111111111,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03536111111111 10.970222222222223, 78.03577777777778 10.968333333333334)"
76,75,T,SC,22,74-75,213.2451878205265,1.64,153.331772,"0°34'16"" R",10.968333333333334,78.03577777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03577777777778 10.968333333333334, 78.03616666666666 10.966388888888888)"
77,76,S,SA,22,75-76,218.68159148557567,1.46,147.36438,,10.966388888888888,78.03616666666666,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03616666666666 10.966388888888888, 78.03658333333333 10.96436111111111)"
78,77,T,SC,22,76-77,228.92869193541557,3.36,145.539398,"17°15'11"" R",10.96436111111111,78.03658333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03658333333333 10.96436111111111, 78.03641666666667 10.963055555555554)"
79,78,T,SC,22,77-78,146.8012948470523,1.19,147.442352,"12°22'49"" L",10.963055555555554,78.03641666666667,GOOD,Available,"HT-2No,LT-2No",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03641666666667 10.963055555555554, 78.03663888888889 10.961083333333333)"
80,79,S,SA,22,78-79,218.6720580286651,2.84,146.145798,,10.961083333333333,78.03663888888889,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03663888888889 10.961083333333333, 78.03686111111111 10.959055555555555)"
81,80,T,SC,22,79-80,224.845257809829,4.07,141.351303,"57°38'57"" L",10.959055555555555,78.03686111111111,GOOD,Available,"LT,HT",Canal,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03686111111111 10.959055555555555, 78.0393611111111 10.957833333333333)"
82,81,T,SC,22,80-81,305.6729629121471,1.02,138.824447999999,"7°24'33"" L",10.957833333333333,78.0393611111111,GOOD,Available,LT -2No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0393611111111 10.957833333333333, 78.04141666666666 10.957138888888888)"
83,82,S,SA,22,81-82,237.1063473679366,5.13,135.855301,,10.957138888888888,78.04141666666666,GOOD,Available,LT -2No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04141666666666 10.957138888888888, 78.04330555555555 10.9565)"
84,83,S,SA,22,82-83,219.20285210940918,2.68,134.749923999999,,10.9565,78.04330555555555,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04330555555555 10.9565, 78.04533333333333 10.955805555555555)"
85,84,S,SA,22,83-84,235.6380515926644,4.52,136.424789,,10.955805555555555,78.04533333333333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04533333333333 10.955805555555555, 78.04722222222222 10.955194444444444)"
86,85,T,SC,22,84-85,218.52864243924847,3.11,137.33313,"10°6'36"" R",10.955194444444444,78.04722222222222,GOOD,Available,LT -2No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04722222222222 10.955194444444444, 78.04899999999999 10.95422222222222)"
87,86,S,SA,22,85-86,221.45491081526558,1.65,138.042709,,10.95422222222222,78.04899999999999,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04899999999999 10.95422222222222, 78.05094444444444 10.953166666666666)"
88,87,S,SA,22,86-87,241.1606738289105,1.42,136.18045,,10.953166666666666,78.05094444444444,GOOD,Available,LT -2No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05094444444444 10.953166666666666, 78.05313888888888 10.952)"
89,88,T,SC,22,87-88,274.2061623115454,3.12,137.902358999999,"9°5'6"" L",10.952,78.05313888888888,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05313888888888 10.952, 78.0555 10.951166666666666)"
90,89,T,SC,22,88-89,273.004165821854,4.1,139.94165,"53°17'16"" L",10.951166666666666,78.0555,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0555 10.951166666666666, 78.05622222222222 10.94888888888889)"
91,90,T,SC,22,89-90,264.6774365157002,3.94,135.646178999999,"0°53'13"" L",10.94888888888889,78.05622222222222,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05622222222222 10.94888888888889, 78.05691666666667 10.946777777777777)"
92,91,T,DC,26,90-91,247.23812304375338,4.13,132.493469,"7°54'57"" R",10.946777777777777,78.05691666666667,GOOD,Available,"LT-2No,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05691666666667 10.946777777777777, 78.05711111111111 10.945777777777778)"
93,LILO : 92,T,DC,26,91- 92,112.04484899683689,4.58,132.493102999999,"47°17'60"" R",10.945777777777778,78.05711111111111,GOOD,Available,HT,,PLAIN, LILO at Karur,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05711111111111 10.945777777777778, 78.05644444444444 10.944916666666668)"
94,93,T,DC,26, 92-93,118.35339542169653,4.62,124.291222,"18°3'54"" L",10.944916666666668,78.05644444444444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05644444444444 10.944916666666668, 78.05536111111111 10.941777777777778)"
95,94,T,DC,26,93-94,368.95529602453087,2.7,127.306374,"8°31'33"" L",10.941777777777778,78.05536111111111,GOOD,Available,,River,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05536111111111 10.941777777777778, 78.05505555555555 10.94025)"
96,95,S,SA,22,94-95,170.90425707451396,5.06,128.224517999999,,10.94025,78.05505555555555,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05505555555555 10.94025, 78.05461111111111 10.938222222222223)"
97,96,S,SA,22,95-96,230.13827457796484,3.22,130.600036999999,,10.938222222222223,78.05461111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05461111111111 10.938222222222223, 78.05419444444445 10.936166666666667)"
98,97,S,SA,22,96-97,231.59681768216416,4.49,133.164276,,10.936166666666667,78.05419444444445,GOOD,Available,LT -2No,Canal,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05419444444445 10.936166666666667, 78.05372222222222 10.934138888888889)"
99,98,S,SA,22,97-98,230.5180153528267,2.04,134.956329,,10.934138888888889,78.05372222222222,GOOD,Available,"HT,LT-3No",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05372222222222 10.934138888888889, 78.05327777777778 10.932083333333333)"
100,99,T,SC,22,98-99,233.48496510796443,1.07,138.90535,"0°3'23"" L",10.932083333333333,78.05327777777778,GOOD,Available,LT -2No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05327777777778 10.932083333333333, 78.05275 10.929694444444443)"
101,100,S,SA,22,99-100,269.4706073740383,3.18,138.196181999999,,10.929694444444443,78.05275,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05275 10.929694444444443, 78.05233333333334 10.927833333333332)"
102,101,T,SC,22,100-101,211.8116753464362,1.44,144.740112,"0°7'39"" R",10.927833333333332,78.05233333333334,GOOD,Available,,School Inside,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05233333333334 10.927833333333332, 78.05202777777778 10.926416666666666)"
103,102,T,SC,22,101-102,161.48592844614183,2.6,145.820846999999,"0°7'45"" L",10.926416666666666,78.05202777777778,GOOD,Available,HT -2No,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05202777777778 10.926416666666666, 78.05152777777778 10.924166666666666)"
104,103,T,SC,22,102-103,253.8306834106141,2.88,143.526839999999,"0°24'37"" L",10.924166666666666,78.05152777777778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05152777777778 10.924166666666666, 78.05108333333332 10.921972222222221)"
105,104,T,SC,22,103-104,246.99907308277676,1.18,148.242706,"0°30'7"" R",10.921972222222221,78.05108333333332,GOOD,Available,LT -2No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05108333333332 10.921972222222221, 78.05058333333334 10.919666666666666)"
106,105,T,SC,22,104-105,260.7189854454571,4.39,150.627715999999,"0°9'17"" R",10.919666666666666,78.05058333333334,GOOD,NO E/W,"LT-2No,HT-2No, 230 KV",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05058333333334 10.919666666666666, 78.05005555555556 10.917388888888889)"
107,106,S,SA,22,105-106,259.0585029648023,2.01,153.648101999999,,10.917388888888889,78.05005555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05005555555556 10.917388888888889, 78.04955555555556 10.915083333333333)"
108,107,S,SA,22,106-107,261.30389961858526,3.2,159.448669,,10.915083333333333,78.04955555555556,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04955555555556 10.915083333333333, 78.04905555555555 10.91275)"
109,108,S,SA,22,107-108,264.6331810129849,1.79,158.586182,,10.91275,78.04905555555555,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04905555555555 10.91275, 78.04866666666666 10.910972222222222)"
110,109,T,SC,22,108-109,200.35206904001848,0.56,159.164368,"0°7'13"" R",10.910972222222222,78.04866666666666,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04866666666666 10.910972222222222, 78.04811111111111 10.908444444444445)"
111,110,S,SA,22,109-110,287.3544320184998,2.11,155.087630999999,,10.908444444444445,78.04811111111111,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04811111111111 10.908444444444445, 78.04772222222222 10.906694444444446)"
112,111,S,SA,22,110-111,196.7400227405313,2.46,157.129226999999,,10.906694444444446,78.04772222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04772222222222 10.906694444444446, 78.04724999999999 10.904583333333333)"
113,112,S,SA,22,111-112,241.13870023012527,1.33,158.171265,,10.904583333333333,78.04724999999999,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04724999999999 10.904583333333333, 78.04683333333332 10.902722222222222)"
114,113,T,SC,22,112-113,211.8944271405437,0.83,156.186554,"1°53'27"" R",10.902722222222222,78.04683333333332,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04683333333332 10.902722222222222, 78.0461111111111 10.899833333333333)"
115,114,T,SC,22,113-114,328.36160431990544,1.02,157.80864,"0°24'13"" L",10.899833333333333,78.0461111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0461111111111 10.899833333333333, 78.0455 10.897305555555555)"
116,115,T,SC,22,114-115,288.2884214866799,1.47,161.68779,"0°22'8"" R",10.897305555555555,78.0455,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0455 10.897305555555555, 78.04491666666667 10.895)"
117,116,S,SA,22,115-116,261.5948414232302,2.08,164.543319999999,,10.895,78.04491666666667,GOOD,Available,"HT,LT -2No",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04491666666667 10.895, 78.04436111111112 10.892694444444444)"
118,117,S,SA,22,116-117,261.9806567846461,2.71,165.446594,,10.892694444444444,78.04436111111112,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04436111111112 10.892694444444444, 78.04377777777778 10.890388888888888)"
119,118,T,SC,22,117-118,264.20682877695674,3.09,170.575958,"0°38'32"" L",10.890388888888888,78.04377777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04377777777778 10.890388888888888, 78.04327777777777 10.888416666666666)"
120,119,S,SA,22,118-119,224.28130815566465,3.23,172.561981,,10.888416666666666,78.04327777777777,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04327777777777 10.888416666666666, 78.04269444444444 10.886111111111111)"
121,120,T,SC,22,119-120,264.68284888425035,2.67,168.865783999999,"27°27'31"" R",10.886111111111111,78.04269444444444,GOOD,Available,LT -3No,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04269444444444 10.886111111111111, 78.04122222222222 10.8845)"
122,121,S,SA,22,120-121,238.28509308462966,3.07,170.500687,,10.8845,78.04122222222222,GOOD,Available,LT-2No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04122222222222 10.8845, 78.03944444444444 10.882583333333335)"
123,122,S,SA,22,121-122,288.1157788004358,2.89,169.591125,,10.882583333333335,78.03944444444444,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03944444444444 10.882583333333335, 78.03777777777778 10.88086111111111)"
124,123,S,SA,22,122-123,264.59568305934533,3.19,173.656937,,10.88086111111111,78.03777777777778,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03777777777778 10.88086111111111, 78.03625 10.879111111111111)"
125,124,T,SC,22,123-124,257.2086795637277,3.26,181.774947999999,"2°11'11"" R",10.879111111111111,78.03625,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03625 10.879111111111111, 78.0346111111111 10.877361111111112)"
126,125,S,SA,22,124-125,262.0951719647749,2.97,180.087493999999,,10.877361111111112,78.0346111111111,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0346111111111 10.877361111111112, 78.033 10.875611111111112)"
127,126,S,SA,22,125-126,261.4289644765066,3.11,180.050598,,10.875611111111112,78.033,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.033 10.875611111111112, 78.0315 10.874)"
128,127,S,SA,22,126-127,243.4210309241079,3.01,180.182159,,10.874,78.0315,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0315 10.874, 78.02991666666667 10.872305555555556)"
129,128,T,SC,22,127-128,256.18962892502145,4.07,180.550903,"0°12'31"" R",10.872305555555556,78.02991666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02991666666667 10.872305555555556, 78.02855555555556 10.870833333333334)"
130,129,S,SA,22,128-129,219.78448500818038,5.67,169,,10.870833333333334,78.02855555555556,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02855555555556 10.870833333333334, 78.02702777777777 10.869194444444444)"
131,130,S,SA,22,129-130,247.59283266275463,3.02,169,,10.869194444444444,78.02702777777777,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02702777777777 10.869194444444444, 78.02586111111111 10.867944444444445)"
132,131,S,SA,22,130-131,188.9557694265891,2.36,171,,10.867944444444445,78.02586111111111,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02586111111111 10.867944444444445, 78.02469444444445 10.866694444444445)"
133,132,T,SC,22,131-132,187.49333378727903,0.9,175,"0°3'47"" L",10.866694444444445,78.02469444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02469444444445 10.866694444444445, 78.02322222222222 10.865055555555555)"
134,133,S,SA,22,132-133,241.9821790291892,1.15,173,,10.865055555555555,78.02322222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02322222222222 10.865055555555555, 78.0215 10.863222222222221)"
135,134,T,SC,22,133-134,275.9419077346248,1.55,174,"5°2'59"" L",10.863222222222221,78.0215,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0215 10.863222222222221, 78.02008333333333 10.861388888888888)"
136,135,S,SA,22,134-135,257.2436579667954,5.07,173,,10.861388888888888,78.02008333333333,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02008333333333 10.861388888888888, 78.01872222222222 10.85961111111111)"
137,136,S,SA,22,135-136,246.456012920825,3.69,177,,10.85961111111111,78.01872222222222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01872222222222 10.85961111111111, 78.01727777777778 10.85775)"
138,137,S,SA,22,136-137,258.82547819183134,5.32,181,,10.85775,78.01727777777778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01727777777778 10.85775, 78.01580555555556 10.85586111111111)"
139,138,S,SA,22,137-138,263.47169465481994,1.1,180,,10.85586111111111,78.01580555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01580555555556 10.85586111111111, 78.01455555555556 10.854194444444444)"
140,139,T,SC,22,138-139,230.4102280502864,3.4,182,"0°58'32"" R",10.854194444444444,78.01455555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01455555555556 10.854194444444444, 78.0128611111111 10.852055555555555)"
141,140,S,SA,22,139-140,301.09894087163906,4.75,180,,10.852055555555555,78.0128611111111,GOOD,Available,"HT,LT -2No",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0128611111111 10.852055555555555, 78.0115 10.850277777777777)"
142,141,S,SA,22,140-141,246.02135592795227,3.95,177,,10.850277777777777,78.0115,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0115 10.850277777777777, 78.01019444444445 10.848555555555556)"
143,142,S,SA,22,141-142,238.03669114037814,3.67,178,,10.848555555555556,78.01019444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01019444444445 10.848555555555556, 78.00869444444444 10.84663888888889)"
144,143,T,SC,22,142-143,269.4299326843414,6.14,175,"0°26'39"" R",10.84663888888889,78.00869444444444,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00869444444444 10.84663888888889, 78.00727777777777 10.844777777777779)"
145,144,S,SA,22,143-144,257.07409775420007,4.75,172,,10.844777777777779,78.00727777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00727777777777 10.844777777777779, 78.00583333333333 10.842944444444445)"
146,145,S,SA,22,144-145,259.2621009970701,6.08,169,,10.842944444444445,78.00583333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00583333333333 10.842944444444445, 78.00438888888888 10.841055555555556)"
147,146,S,SA,22,145-146,259.4262524870468,6.85,166,,10.841055555555556,78.00438888888888,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00438888888888 10.841055555555556, 78.00311111111111 10.839416666666667)"
148,147,T,SC,22,146-147,230.05686960660753,5.64,163,"0°16'49"" L",10.839416666666667,78.00311111111111,GOOD,Available,"HT,LT -2No",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00311111111111 10.839416666666667, 78.00172222222223 10.83763888888889)"
149,148,S,SA,22,147-148,249.4418025963835,3.59,167,,10.83763888888889,78.00172222222223,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00172222222223 10.83763888888889, 78.00047222222223 10.835972222222223)"
150,149,S,SA,22,148-149,229.42996749964215,6.96,167,,10.835972222222223,78.00047222222223,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00047222222223 10.835972222222223, 77.99905555555556 10.834111111111111)"
151,150,S,SA,22,149-150,259,6.4,166,,10.834111111111111,77.99905555555556,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99905555555556 10.834111111111111, 77.99758333333334 10.832277777777778)"
152,151,T,SC,22,150-151,258.2123272968526,4.89,162,"0°59'49"" L",10.832277777777778,77.99758333333334,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99758333333334 10.832277777777778, 77.9961111111111 10.830333333333334)"
153,152,S,SA,22,151-152,271.0089114787716,5.15,162,,10.830333333333334,77.9961111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9961111111111 10.830333333333334, 77.99511111111111 10.829027777777778)"
154,153,T,SC,22,152-153,180.0007981241103,6.1,161,"16°6'7"" R",10.829027777777778,77.99511111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99511111111111 10.829027777777778, 77.99297222222222 10.827472222222221)"
155,154,S,SA,22,153-154,290.5959289124153,5.87,160,,10.827472222222221,77.99297222222222,GOOD,Available,,River,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99297222222222 10.827472222222221, 77.99105555555556 10.826083333333333)"
156,155,S,SA,22,154-155,257.80821063099376,4.71,160,,10.826083333333333,77.99105555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99105555555556 10.826083333333333, 77.98933333333333 10.824833333333332)"
157,156,S,SA,22,155-156,236.39868231457024,2.64,163,,10.824833333333332,77.98933333333333,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98933333333333 10.824833333333332, 77.98733333333334 10.823333333333332)"
158,157,T,SC,22,156-157,273.9999063351519,3.39,168,"0°0'3"" R",10.823333333333332,77.98733333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98733333333334 10.823333333333332, 77.9855 10.822)"
159,158,S,SA,22,157-158,247.604333180351,4.07,169,,10.822,77.9855,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9855 10.822, 77.98352777777778 10.820555555555556)"
160,159,S,SA,22,158-159,271.2066956828776,2.7,175,,10.820555555555556,77.98352777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98352777777778 10.820555555555556, 77.98186111111112 10.819333333333333)"
161,160,S,SA,22,159-160,226.40113912551072,3.31,175,,10.819333333333333,77.98186111111112,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98186111111112 10.819333333333333, 77.97991666666667 10.817916666666667)"
162,161,T,SC,22,160-161,265.6045221349744,5.12,174,"0°23'6"" L",10.817916666666667,77.97991666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97991666666667 10.817916666666667, 77.97794444444445 10.816444444444445)"
163,162,S,SA,22,161- 162,268.2119037955769,6.01,175,,10.816444444444445,77.97794444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97794444444445 10.816444444444445, 77.97611111111111 10.815138888888889)"
164,163,S,SA,22, 162-163,248.59737500576364,4.19,175,,10.815138888888889,77.97611111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97611111111111 10.815138888888889, 77.97419444444445 10.813611111111111)"
165,164,S,SA,22,163-164,268.6342300088445,2.6,173,,10.813611111111111,77.97419444444445,GOOD,Available,"LT,HT-2No",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97419444444445 10.813611111111111, 77.97227777777778 10.812361111111112)"
166,LILO : 166 ,T,DC,26,164-166 ,252.38563267571635,5.43,177,"43°49'16"" L",10.812361111111112,77.97227777777778,GOOD,Available,,,PLAIN,LILO to Pallapatty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97227777777778 10.812361111111112, 77.97258333333333 10.813694444444446)"
167,166/1,T,DC,26,166 -166/1,152.6036683800852,1.76,176,"43°36'29"" R",10.813694444444446,77.97258333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97258333333333 10.813694444444446, 77.9713888888889 10.815833333333334)"
168,166/2,S,DA,26,166/1-167,268.7895287261376,3.24,173,,10.815833333333334,77.9713888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9713888888889 10.815833333333334, 77.97038888888889 10.817499999999999)"
169,166/3,S,DA,26,167-168,216.60463843988745,3.84,168,,10.817499999999999,77.97038888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97038888888889 10.817499999999999, 77.96933333333334 10.819527777777777)"
170,166/4,S,DA,26,168-169,250.0557679302833,4.76,167,,10.819527777777777,77.96933333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96933333333334 10.819527777777777, 77.96844444444444 10.821138888888889)"
171,166/5,S,DA,26,169-170,204.95307238089865,3.07,169,,10.821138888888889,77.96844444444444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96844444444444 10.821138888888889, 77.96863888888889 10.82311111111111)"
172,166/6,S,DA,26,170-171,216.66684571975463,4.7,168,,10.82311111111111,77.96863888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96863888888889 10.82311111111111, 77.96883333333334 10.825277777777778)"
173,166/7,T,DC,26,171-172,242.8275239500009,3.56,170,"16°59'49"" R",10.825277777777778,77.96883333333334,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96883333333334 10.825277777777778, 77.96847222222222 10.827333333333334)"
174,166/8,S,DA,26,172-173,229.68190354948624,5.82,166,,10.827333333333334,77.96847222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96847222222222 10.827333333333334, 77.96811111111111 10.829305555555555)"
175,166/9,T,DC,26,173-174,222.20423033569688,2.86,167,"54°4'19"" L",10.829305555555555,77.96811111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96811111111111 10.829305555555555, 77.96775 10.829472222222222)"
176,166/10,T,H-POLE,12,174-175,42.95235766501378,NIL,168,"2°55'5"" R",10.829472222222222,77.96775,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96775 10.829472222222222, 77.96719444444444 10.829749999999999)"
177,166/11,T,H-POLE,12,175-176,68.88736068786916,NIL,167,"1°7'42"" L",10.829749999999999,77.96719444444444,GOOD,Available,230 KV,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96719444444444 10.829749999999999, 77.96688888888889 10.829916666666666)"
178,166/12,T,DC,26,176-177,38.011328111980475,5.86,167,"55°0'10"" R",10.829916666666666,77.96688888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96688888888889 10.829916666666666, 77.96666666666667 10.831555555555555)"
179,166/13,S,DA,26,177-178,183.99466435893376,3.05,171,,10.831555555555555,77.96666666666667,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96666666666667 10.831555555555555, 77.96638888888889 10.833472222222223)"
180,166/14,T,DC,26,178-179,214.39585601520497,5.52,171,"29°51'37"" L",10.833472222222223,77.96638888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96638888888889 10.833472222222223, 77.967 10.83513888888889)"
181,166/15,T,DC,26,179-180,194.20351926058981,2.18,166,"5°47'51"" L",10.83513888888889,77.967,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.967 10.83513888888889, 77.96711111111111 10.835583333333334)"
182,Gantry (Malaikoilur SS),Gantry,H-POLE,12,180-Gantry,50.453356673117675,,169,,10.835583333333334,77.96711111111111,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G187),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
