S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 166,T,3W,DC,26,,,,177,,10.81236111,77.97227778,GOOD,Available,,,PLAIN,Common tower for 110KV Malaikoilur - Pugalur,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97227777777778 10.812361111111112, 77.97041666666667 10.810861111111112)"
2,167,T,,SB,22,LILO : 166-167,261.2154635,3.16,179.567352,"2°37'32"" R",10.81086111,77.97041667,GOOD,Available,HT -4No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97041666666667 10.810861111111112, 77.96841666666667 10.80938888888889)"
3,168,T,,SC,22,167-168,273.8100211,5.02,177.27388,"0°0'25"" L",10.80938889,77.96841667,GOOD,Available,400 KV PGR - KKUDI,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96841666666667 10.80938888888889, 77.96652777777778 10.807972222222222)"
4,169,S,,SA,22,168-169,259.5041422,2.41,181.266586,,10.80797222,77.96652778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96652777777778 10.807972222222222, 77.96436111111112 10.80638888888889)"
5,170,S,,SA+3,25,169-170,294.8553684,3.53,180.227966,,10.80638889,77.96436111,GOOD,Available,"HT,LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96436111111112 10.80638888888889, 77.96244444444444 10.805000000000001)"
6,171,T,,SB,22,170-171,259.1576226,1.6,182.324295,"0°17'48"" R",10.805,77.96244444,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96244444444444 10.805000000000001, 77.96047222222222 10.803555555555556)"
7,172,S,,SA,22,171-172,269.3259791,4.11,182.141251,,10.80355556,77.96047222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96047222222222 10.803555555555556, 77.95852777777777 10.802111111111111)"
8,173,S,,SA,22,172-173,265.741756,2.73,183.44133,,10.80211111,77.95852778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95852777777777 10.802111111111111, 77.95658333333334 10.800666666666668)"
9,174,T,,SB,22,173-174,266.5572623,2.09,185.208893,"0°5'41"" R",10.80066667,77.95658333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95658333333334 10.800666666666668, 77.95522222222222 10.799666666666667)"
10,175,S,,SA,22,174-175,187.6287665,5.36,185.452316,,10.79966667,77.95522222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95522222222222 10.799666666666667, 77.95375 10.79861111111111)"
11,176,S,,SA,22,175-176,198.1937147,1.04,183.401245,,10.79861111,77.95375,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95375 10.79861111111111, 77.95188888888889 10.797222222222222)"
12,177,S,,SA,22,176-177,252.4856823,0.81,184.524734,,10.79722222,77.95188889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95188888888889 10.797222222222222, 77.94994444444445 10.795833333333333)"
13,178,T,,SB,22,177-178,264.2332042,1.02,182.085876,"0°31'24"" L",10.79583333,77.94994444,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94994444444445 10.795833333333333, 77.94797222222222 10.794333333333332)"
14,179,S,,SA+3,25,178-179,272.4591535,2.48,178.300232,,10.79433333,77.94797222,GOOD,Available,HT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94797222222222 10.794333333333332, 77.94588888888889 10.792833333333332)"
15,180,S,,SA+3,25,179-180,283.9982288,0.65,174.242035,,10.79283333,77.94588889,GOOD,Available,LT -2No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94588888888889 10.792833333333332, 77.944 10.791444444444444)"
16,181,T,2W,SB+3,25,180-181,256.4815025,3.4,176.396713,"20°47'51"" L",10.79144444,77.944,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.944 10.791444444444444, 77.94275 10.789472222222223)"
17,182,S,,SA+3,25,181-182,255.8486444,2.17,178.643539,,10.78947222,77.94275,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94275 10.789472222222223, 77.94161111111111 10.787666666666667)"
18,183,S,,SA,22,182-183,237.8660412,1.63,175.847092,,10.78766667,77.94161111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94161111111111 10.787666666666667, 77.94044444444445 10.785833333333333)"
19,184,T,,SC,22,183-184,239.9301679,2.05,173.998734,"0°12'44"" L",10.78583333,77.94044444,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94044444444445 10.785833333333333, 77.93933333333334 10.784055555555556)"
20,185,T,,SC,22,184-185,229.742427,5.61,179.078094,"0°22'14"" R",10.78405556,77.93933333,GOOD,NO E/W,230 KV RNPM LINE ,Road,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93933333333334 10.784055555555556, 77.93822222222222 10.782305555555556)"
21,186,S,,SA,22,185-186,229.2244652,3.52,181.134109,,10.78230556,77.93822222,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93822222222222 10.782305555555556, 77.93702777777779 10.780444444444445)"
22,187,S,,SA+3,25,186-187,242.1749106,2.01,178.665848,,10.78044444,77.93702778,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93702777777779 10.780444444444445, 77.93583333333333 10.778583333333334)"
23,188,T,,SB,22,187-188,244.4528982,4.9,179.007584,"0°41'29"" L",10.77858333,77.93583333,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93583333333333 10.778583333333334, 77.93477777777778 10.776916666666667)"
24,189,S,,SA,22,188-189,218.3924055,1.73,181.171371,,10.77691667,77.93477778,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93477777777778 10.776916666666667, 77.93347222222222 10.774833333333333)"
25,190,S,,SA+3,25,189-190,273.0800414,1.56,180.191055,,10.77483333,77.93347222,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93347222222222 10.774833333333333, 77.93230555555556 10.772861111111112)"
26,191,S,,SA+3,25,190-191,249.966026,2.03,180.704895,,10.77286111,77.93230556,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93230555555556 10.772861111111112, 77.93094444444445 10.770805555555556)"
27,192,S,,SA,22,191-192,273.6706176,1.55,183.0233,,10.77080556,77.93094444,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93094444444445 10.770805555555556, 77.92975 10.768972222222223)"
28,193,T,,SC,22,192-193,243.0225977,6.4,187.809311,"0°36'5"" L",10.76897222,77.92975,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92975 10.768972222222223, 77.92855555555556 10.767083333333334)"
29,194,T,2W,SC,22,193-194,244.7985334,5.22,185.971298,"0°12'44"" L",10.76708333,77.92855556,GOOD,Available,400 KV PGR - MDU,,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92855555555556 10.767083333333334, 77.92722222222223 10.765)"
30,195,S,,SA,22,194-195,274.6761251,5.01,184.20607,,10.765,77.92722222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92722222222223 10.765, 77.9261388888889 10.763277777777779)"
31,196,S,,SA,22,195-196,222.6166483,2.64,190.283859,,10.76327778,77.92613889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9261388888889 10.763277777777779, 77.92500000000001 10.761527777777777)"
32,197,T,,SB+3,25,196-197,228.9045018,3.82,190.260193,"0°27'41"" L",10.76152778,77.925,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92500000000001 10.761527777777777, 77.92363888888889 10.75938888888889)"
33,198,S,,SA,22,197-198,281.7462553,4.14,191.173309,,10.75938889,77.92363889,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92363888888889 10.75938888888889, 77.92247222222223 10.757527777777778)"
34,199,S,,SA,22,198-199,243.4311629,2.13,187.792282,,10.75752778,77.92247222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92247222222223 10.757527777777778, 77.92108333333334 10.755333333333333)"
35,200,S,,SA+3,25,199-200,284.0458632,4.11,189.327484,,10.75533333,77.92108333,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92108333333334 10.755333333333333, 77.91988888888889 10.753472222222221)"
36,201,S,,SA,22,200-201,245.0489877,2.19,187.023346,,10.75347222,77.91988889,GOOD,Available,"HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91988888888889 10.753472222222221, 77.91861111111112 10.751444444444445)"
37,202,S,,SA,22,201-202,264.9342,3.81,185.041885,,10.75144444,77.91861111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91861111111112 10.751444444444445, 77.91719444444445 10.749138888888888)"
38,203,T,,SC+6,28,202-203,299.0427519,4.72,185.793488,"3°47'55"" R",10.74913889,77.91719444,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91719444444445 10.749138888888888, 77.91600000000001 10.747444444444444)"
39,204,T,,SC+6,28,203-204,228.7355031,3.62,188.951065,"2°39'6"" L",10.74744444,77.916,GOOD,Available,,NH  Karur - Dindugal,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91600000000001 10.747444444444444, 77.91461111111111 10.745277777777776)"
40,205,S,,SA,22,204-205,283.6352717,3.2,188.373322,,10.74527778,77.91461111,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91461111111111 10.745277777777776, 77.91355555555556 10.743638888888889)"
41,206,S,,SA,22,205-206,213.1023087,3.32,188.580612,,10.74363889,77.91355556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91355555555556 10.743638888888889, 77.91216666666668 10.741499999999998)"
42,207,T,2W,SB,22,206-207,281.4689262,4.09,184.213974,"2°5'6""L",10.7415,77.91216667,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91216666666668 10.741499999999998, 77.91105555555556 10.739666666666666)"
43,208,S,,SA,22,207-208,237.8594343,4.64,185.957306,,10.73966667,77.91105556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91105555555556 10.739666666666666, 77.90975 10.737694444444443)"
44,209,S,,SA,22,208-209,261.36378,2.96,184.99295,,10.73769444,77.90975,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90975 10.737694444444443, 77.9085 10.735666666666665)"
45,210,T,,SB,22,209-210,261.284994,3.31,188.597549,"2°49'25"" R",10.73566667,77.9085,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9085 10.735666666666665, 77.90736111111111 10.734)"
46,211,S,,SA,22,210-211,224.9969115,4.07,188.690613,,10.734,77.90736111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90736111111111 10.734, 77.90602777777778 10.732055555555556)"
47,212,S,,SA,22,211-212,259.8776651,3.19,186.121033,,10.73205556,77.90602778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90602777777778 10.732055555555556, 77.90469444444444 10.73011111111111)"
48,213,S,,SA+3,25,212-213,258.7342729,4.96,187.624451,,10.73011111,77.90469444,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90469444444444 10.73011111111111, 77.90330555555556 10.728111111111112)"
49,214,S,,SA,22,213-214,269.0873114,3.94,186.120972,,10.72811111,77.90330556,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90330555555556 10.728111111111112, 77.90219444444445 10.7265)"
50,215,T,,SC,22,214-215,217.9102768,2.13,185.942276,"1°41'29"" L",10.7265,77.90219444,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90219444444445 10.7265, 77.90102777777778 10.724722222222223)"
51,216,S,,SA+3,25,215-216,233.1639987,3.06,188.638947,,10.72472222,77.90102778,GOOD,Available,LT -2No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90102777777778 10.724722222222223, 77.89977777777779 10.722944444444444)"
52,217,S,,SA+3,25,216-217,239.5137451,4.11,190.176056,,10.72294444,77.89977778,GOOD,Available,"LT -3No, HT -1No",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89977777777779 10.722944444444444, 77.89858333333333 10.72125)"
53,218,S,,SA+3,25,217-218,229.1074528,3.04,193.44574,,10.72125,77.89858333,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89858333333333 10.72125, 77.89744444444445 10.719527777777778)"
54,219,T,,SC+3,25,218-219,226.8584574,4.7,194.7659,"29°43'15"" L",10.71952778,77.89744444,GOOD,Available,LT -2No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89744444444445 10.719527777777778, 77.89741666666667 10.719166666666666)"
55,Gantry (Pallapatty SS),T,2W,H-POLE,12,219-Gantry ,41.72451045,,195.348541,,10.71916667,77.89741667,GOOD,NO E/W,"HT,LT",Road,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
