S.no,Tower No,Supspension/ Tenion,JOINT BOX,Tower Type,Circuit,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY THANJAVUR 230KV SS,TT,2W,GANTRY,GANTRY,20,,YES,,,101,,79.07286111,10.71580556,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07286111111111 10.715805555555555, 79.07330555555555 10.716138888888889)"
2,T.NO-1 ,T,,DD,DC,26,GATRY-1,NO,60,B,95,"113°23'6.80""",79.07330556,10.71613889,GOOD,,NO,,,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07330555555555 10.716138888888889, 79.07188888888888 10.716916666666666)"
3,T.NO-2 ,T,,DB,DC,24,01-Feb,NO,177.3696705,0.33,93,"3°49'17.17""",79.07188889,10.71691667,GOOD,GOOD,NO,11KV,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07188888888888 10.716916666666666, 79.07091666666666 10.717555555555556)"
4,T.NO-3 ,T,,DB,DC,27,02-Mar,NO,128.4133949,0.75,93,"00°00'00.00""",79.07091667,10.71755556,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07091666666666 10.717555555555556, 79.06905555555555 10.718777777777778)"
5,T.NO-4 ,T,,DD,DC,29,03-Apr,YES,243.2488438,1.42,89,"57°8'42.63""",79.06905556,10.71877778,GOOD,GOOD,NO,,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06905555555555 10.718777777777778, 79.06908333333332 10.720222222222223)"
6,T.NO-5 ,T,,DD,DC,29,04-May,NO,161.0496818,,92,"51°47'33.61""",79.06908333,10.72022222,GOOD,GOOD,NO,,MUD RAOD,PLAIN LAND,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06908333333332 10.720222222222223, 79.07005555555556 10.720972222222223)"
7,T.NO-6 ,T,,DD,DC,29,05-Jun,YES,133.6001497,3.57,89,"51°49'47.84""",79.07005556,10.72097222,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07005555555556 10.720972222222223, 79.07008333333333 10.722083333333334)"
8,T.NO-7 ,T,,DC,DC,26,06-Jul,YES,124.036285,,96,"19°22'23.71""",79.07008333,10.72208333,GOOD,GOOD,NO,,,ROCK ,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07008333333333 10.722083333333334, 79.06986111111111 10.722777777777777)"
9,T.NO- 7A ,S,,DA,DC,32,7-7A,YES,80.95677859,3.14,91,,79.06986111,10.72277778,BAD,GOOD,NO,,,,BUSHES (TOWER BEND),,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06986111111111 10.722777777777777, 79.06930555555556 10.7245)"
10,T.NO- 8 ,S,,DA,DC,32,7A-8,YES,198.6554807,2.05,90,,79.06930556,10.7245,GOOD,GOOD,NO,11KV,NH RAOD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06930555555556 10.7245, 79.06872222222222 10.72638888888889)"
11,T.NO-9 ,T,,DC,DC,29,08-Sep,NO,219.2464367,2.56,91,"25°47'29.01""",79.06872222,10.72638889,GOOD,GOOD,NO,33KV CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06872222222222 10.72638888888889, 79.0676111111111 10.727555555555556)"
12,T.NO- 10 ,T,,DD,DC,29,09-Oct,NO,177.6541584,2.79,88,"33°16'46.59""",79.06761111,10.72755556,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0676111111111 10.727555555555556, 79.06716666666667 10.73025)"
13,T.NO- 11,S,,DA,DC,26,10-Nov,YES,299.866637,1.87,80,,79.06716667,10.73025,GOOD,GOOD,NO,2 NOS 11KV,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06716666666667 10.73025, 79.06677777777777 10.73236111111111)"
14,T.NO-12 ,S,,DA,DC,26,11-Dec,NO,238.3799488,2.73,81,,79.06677778,10.73236111,GOOD,GOOD,NO,,,PLAIN LAND,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06677777777777 10.73236111111111, 79.06644444444444 10.734638888888888)"
15,T.NO-13 ,S,,DA,DC,26,Dec-13,NO,255.4094752,2.17,87,,79.06644444,10.73463889,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06644444444444 10.734638888888888, 79.06602777777778 10.737222222222222)"
16,T.NO- 14 ,S,,DA,DC,26,13-14,NO,287.3882391,1.97,83,,79.06602778,10.73722222,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06602777777778 10.737222222222222, 79.06563888888888 10.739666666666666)"
17,T.NO- 15 ,S,,DA,DC,26,14-15,YES,274.0839288,1.18,81,,79.06563889,10.73966667,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06563888888888 10.739666666666666, 79.06524999999999 10.742194444444443)"
18,T.NO- 16 ,S,,DA,DC,26,15-16,YES,285.1105049,2.68,85,,79.06525,10.74219444,GOOD,GOOD,NO,LT,MUD RAOD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06524999999999 10.742194444444443, 79.06480555555555 10.74486111111111)"
19,T.NO- 17 ,S,,DA,DC,26,16-17,NO,297.5768808,2.16,83,,79.06480556,10.74486111,GOOD,GOOD,NO,"LT, 11KV",,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06480555555555 10.74486111111111, 79.06436111111111 10.747555555555556)"
20,T.NO-18 ,T,2W,DC,DC,26,17-18,NO,303.6593486,2.17,90,"20°30'19.70""",79.06436111,10.74755556,GOOD,GOOD,NO,2nos LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06436111111111 10.747555555555556, 79.06463888888888 10.748944444444444)"
21,T.NO- 19 ,T,,DD,DC,26,18-19,NO,154.1492783,2.27,87,"57°12'15.96""",79.06463889,10.74894444,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06463888888888 10.748944444444444, 79.06508333333333 10.74911111111111)"
22,T.NO-182 ,S,,DA,DC,26,19-182,NO,52.55473337,,86,,79.06508333,10.74911111,BAD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06508333333333 10.74911111111111, 79.06755555555556 10.75)"
23,T.NO- 183 ,S,,DA,DC,26,182-183,NO,287.8367593,,88,,79.06755556,10.75,BAD,NO,NO,,,CULTIVATION LAND,"NO EARTH WIRE, RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06755555555556 10.75, 79.07019444444444 10.750777777777778)"
24,T.NO-184 ,S,,DA,DC,26,183-184,NO,301.6438297,,87,,79.07019444,10.75077778,BAD,NO,NO,,,PLAIN LAND,"NO EARTH WIRE, BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07019444444444 10.750777777777778, 79.07275 10.751583333333333)"
25,T.NO-185 ,S,,DA,DC,29,184-185,NO,292.8514982,2.11,92,,79.07275,10.75158333,BAD,NO,NO,LT,,PLAIN LAND,"NO EARTH WIR, BUSHES, RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07275 10.751583333333333, 79.07538888888888 10.752444444444444)"
26,T.NO-186 ,S,,DA,DC,29,185-186,NO,306.1502899,3.9,95,,79.07538889,10.75244444,BAD,NO,NO,LT,TAAR ROAD,CULTIVATION LAND,"NO EARTH WIRE, RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07538888888888 10.752444444444444, 79.07819444444443 10.753305555555556)"
27,T.NO-187 ,S,,DA,DC,26,186-187,YES,320.407553,2.72,89,,79.07819444,10.75330556,BAD,NO,NO,,,PLAIN LAND,"NO EARTH WIRE, BUSHES, RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07819444444443 10.753305555555556, 79.0795 10.753722222222223)"
28,T.NO-187 A ,S,,DA,DC,26,187-187A,YES,149.9133083,3.09,87,,79.0795,10.75372222,BAD,BAD,NO,,,PLAIN LAND,EARTH WIRE CONNECT TO BOTTOM CROSS ARM(T.NO-187A) FROM  T.NO-187 PEAK.  THEN CONNECT TO T.NO-188 PEAK ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0795 10.753722222222223, 79.08066666666666 10.754111111111111)"
29,T.NO- 188 ,S,,DA,DC,26,187A-188,NO,135.3587825,3.52,85,,79.08066667,10.75411111,BAD,GOOD,NO,,,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08066666666666 10.754111111111111, 79.08319444444444 10.754916666666666)"
30,T.NO-189 ,T,,DD,DC,26,188-189,NO,289.0432494,3.27,86,"39°41'22.37""",79.08319444,10.75491667,BAD,GOOD,NO,,,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08319444444444 10.754916666666666, 79.08519444444444 10.754138888888889)"
31,T.NO- 190 ,S,,DA,DC,26,189-190,YES,234.7189809,1.89,89,,79.08519444,10.75413889,BAD,GOOD,NO,"2nos LT, 11KV",MUD RAOD,PLAIN LAND,"BUSHES, RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08519444444444 10.754138888888889, 79.08683333333333 10.7535)"
32,T.NO- 191 ,S,,D,DC,26,190-191,YES,193.6930561,2.33,93,,79.08683333,10.7535,BAD,GOOD,NO,LT,MUD RAOD,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08683333333333 10.7535, 79.08947222222221 10.752583333333334)"
33,T.NO -192 ,T,,DD,DC,26,191-192,YES,307.4150289,1.93,90,"33°57'51.08""",79.08947222,10.75258333,BAD,GOOD,NO,"LT, 11KV","MUD RAOD, TAAR ROAD",PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08947222222221 10.752583333333334, 79.09194444444444 10.753222222222222)"
34,T.NO-193 ,S,,DA,DC,29,192-193,YES,277.95863,2.42,84,,79.09194444,10.75322222,BAD,NO,NO,2nos LT,"MUD ROAD, TAAR ROAD",PLAIN LAND,"NO EARTH WIRE, BUSHES,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09194444444444 10.753222222222222, 79.09394444444445 10.754027777777777)"
35,T.NO- 194 ,T,,DD,DC,26,193-194,YES,235.8495283,2.02,91,"21°7'28.99""",79.09394444,10.75402778,BAD,NO,NO,"2nos 11KV, 33KV",TAAR ROAD,PLAIN LAND,"NO EARTH WIRE, BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09394444444445 10.754027777777777, 79.09413888888888 10.754027777777777)"
36,GANTRY THANJAVUR GRID 110KV SS,T,2W,GANTRY,GANTRY,20,194-GANTRY,YES,22,,93,,79.09413889,10.75402778,GOOD,NO,,,,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
