S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Tanjavore SS),Gantry,2W,H-POLE,12,,,,133.865982,,10.71561111,79.07319444,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07319444444444 10.71561111111111, 79.07338888888889 10.715916666666667)"
2,1,T,,DC,26,Gantry-1,40.78353181,0.35,131.255814,"90°57'38"" R",10.71591667,79.07338889,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07338888888889 10.715916666666667, 79.075 10.714888888888888)"
3,2,S,,DA,26,01-Feb,211.6487274,0.93,118.030777,,10.71488889,79.075,GOOD,Available,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.075 10.714888888888888, 79.07674999999999 10.713777777777777)"
4,3,S,,DA,26,02-Mar,225.9114781,0.63,110.966446,,10.71377778,79.07675,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07674999999999 10.713777777777777, 79.07836111111111 10.712805555555555)"
5,4,T,,DC,26,03-Apr,206.9899018,0.81,107.303467,"8°26'12"" L",10.71280556,79.07836111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07836111111111 10.712805555555555, 79.08024999999999 10.712)"
6,5,T,,DC,26,04-May,224.2363717,0.22,103.223206,"53°42'41"" L",10.712,79.08025,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08024999999999 10.712, 79.08116666666666 10.712555555555555)"
7,6,T,,DC,26,05-Jun,116.0937733,0.17,102.974953,"48°18'47"" R",10.71255556,79.08116667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08116666666666 10.712555555555555, 79.0821111111111 10.71225)"
8,7,S,,DA,26,06-Jul,109.7249309,0.47,101.706749,,10.71225,79.08211111,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0821111111111 10.71225, 79.08352777777777 10.711749999999999)"
9,8,S,,DA,26,07-Aug,164.0261197,2.18,100.175629,,10.71175,79.08352778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08352777777777 10.711749999999999, 79.08569444444444 10.711055555555555)"
10,9,S,,DA,26,08-Sep,247.1274586,1.72,97.427673,,10.71105556,79.08569444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08569444444444 10.711055555555555, 79.08752777777778 10.710555555555555)"
11,10,T,,DC,26,09-Oct,210.5333762,1.92,96.30172,"10°15'54"" R",10.71055556,79.08752778,GOOD,Available,"LT,HT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08752777777778 10.710555555555555, 79.08888888888889 10.709888888888889)"
12,11,S,,DA,26,10-Nov,166.33236,1.63,92.2006,,10.70988889,79.08888889,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08888888888889 10.709888888888889, 79.09091666666666 10.70886111111111)"
13,12,S,,DA,26,11-Dec,247.999255,1.07,92.35788,,10.70886111,79.09091667,GOOD,Available,LT -2NO,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09091666666666 10.70886111111111, 79.09313888888889 10.707805555555554)"
14,13,T,,DC,26,Dec-13,269.292628,1.19,89.309265,"4°23'12"" R",10.70780556,79.09313889,GOOD,Available,"HT,LT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09313888888889 10.707805555555554, 79.09380555555555 10.707416666666665)"
15,14,T,,SC,22,13-14,85.537332,1.54,88.223495,"11°36'48"" L",10.70741667,79.09380556,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09380555555555 10.707416666666665, 79.09616666666666 10.706666666666665)"
16,15,S,,SA,22,14-15,270.2675631,1.26,85.938828,,10.70666667,79.09616667,GOOD,Available,LT,Main Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09616666666666 10.706666666666665, 79.09827777777777 10.70586111111111)"
17,16,T,,SC,22,15-16,247.7984002,1.71,85.203728,"52°36'6"" R",10.70586111,79.09827778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09827777777777 10.70586111111111, 79.09852777777778 10.70497222222222)"
18,17,T,,SC,22,16-17,100.233623,0.83,84.58297,"21°28'44"" L",10.70497222,79.09852778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09852777777778 10.70497222222222, 79.0996111111111 10.70361111111111)"
19,18,T,2W,SC,22,17-18,191.4242794,0.15,84.932114,"28°36'59"" L",10.70361111,79.09961111,GOOD,Available,LT -2NO,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0996111111111 10.70361111111111, 79.10063888888888 10.703166666666666)"
20,19,S,,SA,22,18-19,125.322058,1.36,82.771111,,10.70316667,79.10063889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10063888888888 10.703166666666666, 79.10269444444444 10.70225)"
21,20,S,,SA,22,19-20,245.7095902,0.24,81.683044,,10.70225,79.10269444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10269444444444 10.70225, 79.10469444444443 10.70136111111111)"
22,21,T,,SC,22,20-21,240.2602511,0.91,79.919693,"14°57'37"" L",10.70136111,79.10469444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10469444444443 10.70136111111111, 79.10619444444444 10.701138888888888)"
23,22,S,,SA,22,21-22,165.5683716,0.14,79.924118,,10.70113889,79.10619444,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10619444444444 10.701138888888888, 79.10780555555554 10.700916666666666)"
24,23,S,,SA,22,22-23,176.4207438,0.29,80.43335,,10.70091667,79.10780556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10780555555554 10.700916666666666, 79.10944444444443 10.700694444444444)"
25,24,T,,SC,22,23-24,180.9666175,1.16,79.379395,"10°33'20"" R",10.70069444,79.10944444,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10944444444443 10.700694444444444, 79.11177777777777 10.699944444444444)"
26,25,S,,SA,22,24-25,268.7116014,0.78,77.535332,,10.69994444,79.11177778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11177777777777 10.699944444444444, 79.1141111111111 10.699222222222222)"
27,26,S,,SA,22,25-26,270.0783186,1.21,77.435173,,10.69922222,79.11411111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1141111111111 10.699222222222222, 79.11649999999999 10.698472222222222)"
28,27,S,,SA,22,26-27,271.8898316,0.48,75.497261,,10.69847222,79.1165,GOOD,Available,LT -3NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11649999999999 10.698472222222222, 79.11911111111111 10.69763888888889)"
29,28,T,,SC,22,27-28,300.8140212,0.93,74.401009,"11°25'49"" R",10.69763889,79.11911111,GOOD,Available,230 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11911111111111 10.69763888888889, 79.12127777777778 10.696388888888889)"
30,29,S,,SA,22,28-29,273.1670077,1.29,74.522583,,10.69638889,79.12127778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12127777777778 10.696388888888889, 79.12347222222222 10.695194444444445)"
31,30,S,,SA,22,29-30,276.6338607,1.94,74.576523,,10.69519444,79.12347222,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12347222222222 10.695194444444445, 79.12566666666666 10.694)"
32,31,S,,SA,22,30-31,271.3881948,0.67,72.935158,,10.694,79.12566667,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12566666666666 10.694, 79.12772222222222 10.692833333333333)"
33,32,T,,SC,22,31-32,260.8927429,0.24,72.048935,"4°46'45"" R",10.69283333,79.12772222,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12772222222222 10.692833333333333, 79.12783333333333 10.692722222222223)"
34,LILO: 32/1,T,3W,DC,26,32- 32/1,16.26712109,1.08,70.644173,"2°33'45"" R",10.69272222,79.12783333,GOOD,Available,,CANAL,Water Logged,LILO to Thirukanupatty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12783333333333 10.692722222222223, 79.12936111111111 10.691583333333334)"
35,33,S,,SA,22, 32/1-33,208.76971,1.12,71.619682,,10.69158333,79.12936111,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12936111111111 10.691583333333334, 79.13108333333332 10.69025)"
36,34,S,,SA,22,33-34,240.6437856,0.91,71.241524,,10.69025,79.13108333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13108333333332 10.69025, 79.13324999999999 10.688666666666666)"
37,35,S,,SA,22,34-35,294.6085994,0.16,71.077545,,10.68866667,79.13325,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13324999999999 10.688666666666666, 79.1353888888889 10.687027777777779)"
38,36,S,,SA,22,35-36,296.6842732,2.09,71.612907,,10.68702778,79.13538889,GOOD,Available,HT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1353888888889 10.687027777777779, 79.13758333333334 10.685333333333334)"
39,37,S,,SA,22,36-37,302.3069624,0.76,72.201683,,10.68533333,79.13758333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13758333333334 10.685333333333334, 79.13972222222223 10.683722222222222)"
40,38,T,,SC,22,37-38,296.1077739,0.39,71.514839,"26°25'60"" L",10.68372222,79.13972222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13972222222223 10.683722222222222, 79.14072222222222 10.683527777777778)"
41,39,S,,SA,22,38-39,112.4171284,1.17,70.588943,,10.68352778,79.14072222,GOOD,Available,LT,TANJAVORE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14072222222222 10.683527777777778, 79.14261111111112 10.683222222222222)"
42,40,T,,SC,22,39-40,207.912377,0.89,72.246292,"28°9'42"" R",10.68322222,79.14261111,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14261111111112 10.683222222222222, 79.14397222222223 10.682194444444443)"
43,41,T,2W,SC,22,40-41,187.1587002,0.52,73.982635,"7°55'48"" L",10.68219444,79.14397222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14397222222223 10.682194444444443, 79.14522222222223 10.681472222222222)"
44,42,S,,SA,22,41-42,158.2544847,0.21,73.817879,,10.68147222,79.14522222,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14522222222223 10.681472222222222, 79.14725 10.680388888888888)"
45,43,S,,SA,22,42-43,254.4757201,0.76,71.810944,,10.68038889,79.14725,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14725 10.680388888888888, 79.14961111111111 10.679611111111111)"
46,44,S,,SA,22,43-44,270.9759007,1.27,72.195267,,10.67961111,79.14961111,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14961111111111 10.679611111111111, 79.15191666666668 10.678861111111111)"
47,45,T,,SC,22,44-45,265.0883303,1.43,71.049507,"33°40'51"" R",10.67886111,79.15191667,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15191666666668 10.678861111111111, 79.15352777777778 10.676833333333333)"
48,46,S,,SA,22,45-46,284.3189898,0.41,70.175652,,10.67683333,79.15352778,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15352777777778 10.676833333333333, 79.15525000000001 10.674638888888888)"
49,47,S,,SA,22,46-47,308.8972293,1.53,68.521751,,10.67463889,79.15525,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15525000000001 10.674638888888888, 79.15683333333334 10.672638888888889)"
50,48,S,,SA,22,47-48,280.5823258,0.13,67.248169,,10.67263889,79.15683333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15683333333334 10.672638888888889, 79.15830555555556 10.670777777777777)"
51,49,S,,SA,22,48-49,261.7326895,0.67,67.802383,,10.67077778,79.15830556,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15830555555556 10.670777777777777, 79.15963888888889 10.66911111111111)"
52,50,T,,SC,22,49-50,234.0828836,0.07,64.812202,"10°50'50"" L",10.66911111,79.15963889,GOOD,Available,,Main Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15963888888889 10.66911111111111, 79.16163888888889 10.667416666666666)"
53,51,S,,SA,22,50-51,287.3906247,0.67,59.831879,,10.66741667,79.16163889,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16163888888889 10.667416666666666, 79.16352777777779 10.665805555555556)"
54,52,S,,SA,22,51-52,274.7029916,1.23,57.704052,,10.66580556,79.16352778,GOOD,Available,HT,College Inside,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16352777777779 10.665805555555556, 79.16486111111112 10.664555555555555)"
55,LILO : 52/1,T,3W,DC,26,52-52/1,200.339071,0.89,58.941006,"17°6'59"" L",10.66455556,79.16486111,GOOD,Available,,College ,PLAIN,LILO to Echankottai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16486111111112 10.664555555555555, 79.16519444444445 10.664388888888888)"
56,53,T,,SC,22, 52/1-53,40.31298754,0.23,58.976841,"34°7'32"" R",10.66438889,79.16519444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16519444444445 10.664388888888888, 79.1661388888889 10.662694444444444)"
57,54,S,,SA,22,53-54,216.2848043,0.72,53.830757,,10.66269444,79.16613889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1661388888889 10.662694444444444, 79.16727777777778 10.660805555555555)"
58,55,T,,SC,22,54-55,241.4125913,1.03,53.511909,"53°7'2"" L",10.66080556,79.16727778,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16727777777778 10.660805555555555, 79.16888888888889 10.66063888888889)"
59,56,S,,SA,22,55-56,177.8369217,1.67,52.554279,,10.66063889,79.16888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16888888888889 10.66063888888889, 79.17041666666667 10.660472222222223)"
60,57,T,,SC,22,56-57,168.6820783,1.71,52.058712,"14°21'53"" L",10.66047222,79.17041667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17041666666667 10.660472222222223, 79.17244444444445 10.660777777777778)"
61,58,T,,SC,22,57-58,222.1619885,1.26,51.429619,"10°2'24"" R",10.66077778,79.17244444,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17244444444445 10.660777777777778, 79.17380555555556 10.660722222222223)"
62,59,S,,SA,22,58-59,149.8679064,0.29,48.845177,,10.66072222,79.17380556,GOOD,Available,,Village Road,RIVER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17380555555556 10.660722222222223, 79.17602777777778 10.660666666666668)"
63,60,S,,SA,22,59-60,243.2220087,1.09,48.342777,,10.66066667,79.17602778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17602777777778 10.660666666666668, 79.17836111111112 10.66063888888889)"
64,61,S,,SA,22,60-61,254.7338029,2.16,46.899723,,10.66063889,79.17836111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17836111111112 10.66063888888889, 79.18083333333334 10.660583333333333)"
65,62,S,,SA,22,61-62,270.0166156,1.63,45.074894,,10.66058333,79.18083333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18083333333334 10.660583333333333, 79.18294444444444 10.660555555555556)"
66,63,T,,SC,22,62-63,233.5553932,1.32,45.705914,"25°40'18"" R",10.66055556,79.18294444,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18294444444444 10.660555555555556, 79.18475000000001 10.659638888888889)"
67,64,S,,SA,22,63-64,218.9806481,0.92,44.036983,,10.65963889,79.18475,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18475000000001 10.659638888888889, 79.18697222222222 10.658555555555555)"
68,65,S,,SA,22,64-65,272.2255373,0.78,43.704144,,10.65855556,79.18697222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18697222222222 10.658555555555555, 79.18927777777778 10.6575)"
69,66,S,,SA,22,65-66,280.0381461,1.13,43.512981,,10.6575,79.18927778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18927777777778 10.6575, 79.19133333333333 10.656416666666667)"
70,67,S,,SA,22,66-67,254.5984922,1.65,44.052109,,10.65641667,79.19133333,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19133333333333 10.656416666666667, 79.19369444444445 10.65525)"
71,68,S,,SA,22,67-68,286.7431305,1.27,45.288063,,10.65525,79.19369444,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19369444444445 10.65525, 79.19572222222223 10.654250000000001)"
72,69,T,2W,SC,22,68-69,249.3712279,0.96,46.533665,"2°14'58"" R",10.65425,79.19572222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19572222222223 10.654250000000001, 79.19794444444445 10.653027777777778)"
73,70,S,,SA,22,69-70,277.853151,0.89,44.790886,,10.65302778,79.19794444,GOOD,Available,,"MAIN ROAD ,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19794444444445 10.653027777777778, 79.20011111111111 10.652111111111111)"
74,71,S,,SA,22,70-71,257.7689375,1.24,43.464462,,10.65211111,79.20011111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20011111111111 10.652111111111111, 79.20227777777778 10.651055555555557)"
75,72,S,,SA,22,71-72,263.8931452,1.52,44.198147,,10.65105556,79.20227778,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20227777777778 10.651055555555557, 79.20444444444445 10.649972222222221)"
76,73,T,,SC,22,72-73,267.2279143,1.18,44.453251,"15°16'34"" R",10.64997222,79.20444444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20444444444445 10.649972222222221, 79.20619444444445 10.648416666666666)"
77,74,S,,SA,22,73-74,254.5081617,1.71,43.107544,,10.64841667,79.20619444,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20619444444445 10.648416666666666, 79.20786111111111 10.64686111111111)"
78,75,S,,SA,22,74-75,252.0056306,1.19,42.666252,,10.64686111,79.20786111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20786111111111 10.64686111111111, 79.20955555555555 10.64536111111111)"
79,76,S,,SA,22,75-76,248.380475,1.03,44.903561,,10.64536111,79.20955556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20955555555555 10.64536111111111, 79.21125 10.643805555555556)"
80,77,S,,SA,22,76-77,254.6497808,1.63,45.181938,,10.64380556,79.21125,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21125 10.643805555555556, 79.21300000000001 10.642222222222221)"
81,78,T,,SC,22,77-78,258.2551721,0.98,44.13512,"0°40'52"" R",10.64222222,79.213,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21300000000001 10.642222222222221, 79.21480555555556 10.640555555555554)"
82,79,S,,SA,22,78-79,268.7362814,0.76,44.967491,,10.64055556,79.21480556,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21480555555556 10.640555555555554, 79.21647222222222 10.639055555555554)"
83,80,S,,SA,22,79-80,247.8865792,1.06,44.204704,,10.63905556,79.21647222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21647222222222 10.639055555555554, 79.21825 10.637444444444444)"
84,81,S,,SA,22,80-81,263.8045301,1.09,43.958469,,10.63744444,79.21825,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21825 10.637444444444444, 79.21983333333334 10.635972222222222)"
85,82,S,,SA,22,81-82,236.7688489,0.65,42.249874,,10.63597222,79.21983333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21983333333334 10.635972222222222, 79.2215 10.634472222222222)"
86,83,S,,SA,22,82-83,247.7948883,0.31,43.86174,,10.63447222,79.2215,GOOD,Available,,RIVER,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2215 10.634472222222222, 79.22308333333334 10.633000000000001)"
87,84,S,,SA,22,83-84,238.2149278,0.17,44.368561,,10.633,79.22308333,GOOD,Available,,MAIN ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22308333333334 10.633000000000001, 79.22477777777777 10.631444444444444)"
88,85,S,,SA,22,84-85,253.0514883,2.06,43.380653,,10.63144444,79.22477778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22477777777777 10.631444444444444, 79.22636111111112 10.63)"
89,86,T,2W,SC,22,85-86,234.3955599,1.61,46.245987,"0°31'29"" R",10.63,79.22636111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22636111111112 10.63, 79.22802777777778 10.628444444444446)"
90,87,S,,SA,22,86-87,252.4561761,1.33,44.776756,,10.62844444,79.22802778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22802777777778 10.628444444444446, 79.22980555555556 10.626805555555556)"
91,88,S,,SA,22,87-88,265.2042028,0.79,43.267815,,10.62680556,79.22980556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22980555555556 10.626805555555556, 79.23158333333333 10.625166666666667)"
92,89,S,,SA,22,88-89,264.7161069,2.35,42.484886,,10.62516667,79.23158333,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23158333333333 10.625166666666667, 79.23325 10.623666666666667)"
93,90,S,,SA,22,89-90,249.6482228,1.17,42.7766,,10.62366667,79.23325,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23325 10.623666666666667, 79.23472222222222 10.622277777777779)"
94,91,S,,SA,22,90-91,219.2776105,0.19,42.940964,,10.62227778,79.23472222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23472222222222 10.622277777777779, 79.23597222222223 10.621111111111112)"
95,92,T,,SC,22,91-92,187.8527613,0.69,43.567959,"9°19'23"" L",10.62111111,79.23597222,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23597222222223 10.621111111111112, 79.23744444444445 10.620138888888889)"
96,93,S,,SA,22,92-93,195.87195,0.16,44.025185,,10.62013889,79.23744444,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23744444444445 10.620138888888889, 79.23905555555555 10.619055555555557)"
97,94,S,,SA,22,93-94,212.2230088,0.39,44.499649,,10.61905556,79.23905556,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23905555555555 10.619055555555557, 79.24097222222223 10.617750000000001)"
98,95,S,,SA,22,94-95,254.2515972,1.29,44.112953,,10.61775,79.24097222,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24097222222223 10.617750000000001, 79.243 10.616388888888888)"
99,96,S,,SA,22,95-96,269.9488107,0.09,44.392952,,10.61638889,79.243,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.243 10.616388888888888, 79.2448888888889 10.615083333333333)"
100,97,S,,SA,22,96-97,249.9005878,0.15,43.984535,,10.61508333,79.24488889,GOOD,Available,"HT,LT -2NO",MAIN ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2448888888889 10.615083333333333, 79.247 10.613666666666667)"
101,LILO : 98,T,3W,DC,26,97- 97/1,282.1712096,1.32,42.42345,,10.61366667,79.247,GOOD,Available,LT,,AGRI,Common Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
