S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 132,T,3W,DC,26,,,,24.624107,,10.4575,79.30975,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30975 10.4575, 79.31102777777778 10.45811111111111)"
2,131,T,,SC,22,132 -131,155.5665442,3.51,22.579779,"20°48'31"" L",10.45811111,79.31102778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31102777777778 10.45811111111111, 79.31261111111111 10.459722222222222)"
3,130,S,,SA,22,131-130,248.6973142,6.28,22.320587,,10.45972222,79.31261111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31261111111111 10.459722222222222, 79.31416666666667 10.461416666666667)"
4,129,T,,SC,22,130-129,254.5002788,1.07,21.847301,"35°28'22"" L",10.46141667,79.31416667,GOOD,Available,"HT,LT -3NO",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31416666666667 10.461416666666667, 79.3145 10.464083333333333)"
5,128,S,,SA,22,129-128,295.2895088,1.4,23.756271,,10.46408333,79.3145,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3145 10.464083333333333, 79.31475 10.465944444444444)"
6,127,S,,SA,22,128-127,208.2338582,3.86,24.24954,,10.46594444,79.31475,GOOD,Available,"HT,LT -2NO",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31475 10.465944444444444, 79.31502777777777 10.468305555555556)"
7,126,S,,SA,22,127-126,262.5098858,2.73,23.795448,,10.46830556,79.31502778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31502777777777 10.468305555555556, 79.31530555555555 10.470722222222223)"
8,125,T,,SC,22,126-125,269.1050081,5.01,22.142374,"6°17'13"" R",10.47072222,79.31530556,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31530555555555 10.470722222222223, 79.31588888888889 10.473166666666668)"
9,124,S,,SA,22,125-124,280.1214829,6.45,20.063932,,10.47316667,79.31588889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31588888888889 10.473166666666668, 79.31641666666667 10.475583333333333)"
10,123,T,,SC,22,124-123,273.7200767,4.33,19.210287,"2°55'25"" L",10.47558333,79.31641667,GOOD,Available,LT,VILLAGE ROAD,AGRI,CANAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31641666666667 10.475583333333333, 79.31686111111111 10.478111111111112)"
11,122,S,,SA,22,123-122,281.1310422,1.2,18.983564,,10.47811111,79.31686111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31686111111111 10.478111111111112, 79.31722222222221 10.480555555555556)"
12,121,S,,SA,22,122-121,276.0522919,6.53,17.092041,,10.48055556,79.31722222,GOOD,Available,,RIVER,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31722222222221 10.480555555555556, 79.31763888888888 10.483)"
13,120,S,,SA,22,121-120,272.1618094,6.9,20.507357,,10.483,79.31763889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31763888888888 10.483, 79.318 10.485444444444443)"
14,119,S,,SA,22,120-119,274.7005148,4.85,23.341684,,10.48544444,79.318,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.318 10.485444444444443, 79.31847222222221 10.487916666666665)"
15,118,T,2W,SC,22,119-118,276.8513,4.58,25.691496,"27°12'11"" R",10.48791667,79.31847222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31847222222221 10.487916666666665, 79.31830555555555 10.488499999999998)"
16,117,T,,H-POLE,22,118-117H,68.22839669,2.61,25.807724,"9°30'34"" L",10.4885,79.31830556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31830555555555 10.488499999999998, 79.31813888888888 10.488833333333332)"
17,116,T,,H-POLE,22,117H-116,40.46546651,2.11,26.276091,"27°7'9"" L",10.48883333,79.31813889,GOOD,Available,230 KV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31813888888888 10.488833333333332, 79.31819444444444 10.490333333333332)"
18,115,T,,SC,22,116-115,164.9171507,5.02,27.491528,"18°21'25"" R",10.49033333,79.31819444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31819444444444 10.490333333333332, 79.3175 10.492666666666667)"
19,114,S,,SA,22,115-114,268.980744,4.85,26.276947,,10.49266667,79.3175,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3175 10.492666666666667, 79.31683333333334 10.494833333333332)"
20,113,S,,SA,22,114-113,251.9219603,4.63,28.141356,,10.49483333,79.31683333,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31683333333334 10.494833333333332, 79.31613888888889 10.497222222222222)"
21,112,S,,SA,22,113-112,275.7573888,0.73,27.313969,,10.49722222,79.31613889,GOOD,Available,"LT,HT -2NO",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31613888888889 10.497222222222222, 79.3155 10.499388888888888)"
22,111,S,,SA,22,112-111,248.179048,4.1,30.58239,,10.49938889,79.3155,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3155 10.499388888888888, 79.31472222222222 10.501916666666666)"
23,110,T,,SC,22,111-110,292.2272021,1.28,31.127144,"56°14'32"" L",10.50191667,79.31472222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31472222222222 10.501916666666666, 79.31516666666667 10.502472222222222)"
24,LILO : 109/1,T,3W,DC,26,110-109/1,79.51468785,1.95,31.747124,"48°49'10"" R",10.50247222,79.31516667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31516666666667 10.502472222222222, 79.31372222222222 10.502416666666667)"
25,109/2,T,,DC,26,109/1-109/2,159.3522277,2.16,31.382908,"3°53'16"" R",10.50241667,79.31372222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31372222222222 10.502416666666667, 79.31202777777777 10.502444444444444)"
26,109/3,S,,DA,26,109/2-109/3,186.1574234,2.71,31.717957,,10.50244444,79.31202778,GOOD,Available,"HT,LT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31202777777777 10.502444444444444, 79.31008333333332 10.5025)"
27,109/4,S,,DA,26,109/3-109/4,212.8229539,5.63,28.598368,,10.5025,79.31008333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31008333333332 10.5025, 79.30825 10.502583333333334)"
28,109/5,S,,DA,26,109/4-109/5,199.9647574,3.12,29.972574,,10.50258333,79.30825,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30825 10.502583333333334, 79.30630555555555 10.502583333333334)"
29,109/6,T,,DC,26,109/5-109/6,212.0029479,2.78,32.012138,"29°10'10"" L",10.50258333,79.30630556,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30630555555555 10.502583333333334, 79.30411111111111 10.50136111111111)"
30,109/7,T,,DC,26,109/6-109/7,275.0069394,1.93,31.9137,"17°42'50"" L",10.50136111,79.30411111,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30411111111111 10.50136111111111, 79.30313888888888 10.500333333333334)"
31,109/8,T,,DC,26,109/7-109/8,155.4074812,3.72,31.138241,"26°20'32"" L",10.50033333,79.30313889,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30313888888888 10.500333333333334, 79.30277777777778 10.499194444444443)"
32,109/9,T,,DC,26,109/8-109/9,134.3094129,3.17,31.522827,"59°7'9"" R",10.49919444,79.30277778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30277777777778 10.499194444444443, 79.3008611111111 10.498694444444444)"
33,109/10,T,,DC,26,109/9-109/10,216.9681005,4.92,30.534451,"25°24'56""",10.49869444,79.30086111,GOOD,Available,"LT,66KV",CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3008611111111 10.498694444444444, 79.29966666666667 10.49775)"
34,109/11,S,,DA,26,109/10-109/11,168.2388416,4.36,32.323753,,10.49775,79.29966667,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29966666666667 10.49775, 79.29847222222222 10.496749999999999)"
35,109/12,T,,DC,26,109/11-109/12,171.7341745,1.16,31.714577,"31°48'21"" L",10.49675,79.29847222,GOOD,Available,HT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29847222222222 10.496749999999999, 79.29833333333333 10.496388888888887)"
36,Gantry (Karambayam SS),Gantry,2W,H-POLE,12,109/12-Gantry ,42.70676772,,34.738358,,10.49638889,79.29833333,GOOD,NO E/W,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
