S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,,,,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,joint_box,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : T.No.16,T,KC(O),26,,,,63,,11.733406400308,79.7053254023194,,,,,GOOD,,,,PLAIN,,,,,2W,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7053254023194 11.733406400308, 79.7053084671749 11.733427082664)"
2,T.NO 16/1,T,KC(O),26,LILO : T.No.16 : T.NO 16/1,217,4.7,58,83°31'44''LT,11.733427082664,79.7053084671749,,,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7053084671749 11.733427082664, 79.7039387734575 11.7320194557572)"
3,T.NO 16/2,T,HC(O),28,T.NO 16/1 : T.NO 16/2,264,3.6,57,40°9'3''LT,11.7320194557572,79.7039387734575,,,,,GOOD,AVAILABLE,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7039387734575 11.7320194557572, 79.7015360185484 11.73178251786)"
4,T.NO 16/3,T,HC(O),24,T.NO 16/2 : T.NO 16/3,303,4.1,54,2°11'47''LT,11.73178251786,79.7015360185484,,,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7015360185484 11.73178251786, 79.698765937899 11.731616219845)"
5,T.NO 16/4,T,GC(O)+3,24,T.NO 16/3 : T.NO 16/4,249,5.3,56,8°3'53''RT,11.731616219845,79.698765937899,,,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.698765937899 11.731616219845, 79.6965385357154 11.7311630451869)"
6,T.NO 16/5,S,GC(O)+3,26,T.NO 16/4 : T.NO 16/5,265,3.6,59,,11.7311630451869,79.6965385357154,,,,,GOOD,AVAILABLE,HT-1,,PLAIN,,KCR,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6965385357154 11.7311630451869, 79.6941455713542 11.7307995116917)"
7,T.NO 16/6,S,HC(O),26,T.NO 16/5 : T.NO 16/6,229,4.5,60,,11.7307995116917,79.6941455713542,,,,,GOOD,AVAILABLE,,ROAD-1,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6941455713542 11.7307995116917, 79.6920827791254 11.7304645934047)"
8,T.NO 16/7,T,HC(O),24,T.NO 16/6 : T.NO 16/7,273,2.9,63,8°7'47''LT,11.7304645934047,79.6920827791254,,,,,GOOD,AVAILABLE,LT-1,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6920827791254 11.7304645934047, 79.6895874150516 11.7304170026326)"
9,T.NO 16/8,T,KC(O)+3,24,T.NO 16/7 : T.NO 16/8,231,4.3,54,14°51'43''RT,11.7304170026326,79.6895874150516,,,,,GOOD,AVAILABLE,,ROAD-1,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6895874150516 11.7304170026326, 79.6875624874648 11.7298381091377)"
10,T.NO 16/9,T,KC(O)+6,28,T.NO 16/8 : T.NO 16/9,263,4.1,56,39°0'59''RT,11.7298381091377,79.6875624874648,,,,,GOOD,AVAILABLE,HT-1,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6875624874648 11.7298381091377, 79.6861954750228 11.7278879382265)"
11,T.NO 16/10,T,GC(O)+3,28,T.NO 16/9 : T.NO 16/10,233,5.3,45,33°32'48''RT,11.7278879382265,79.6861954750228,,,,,GOOD,AVAILABLE,,,PLAIN,,PB+3,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6861954750228 11.7278879382265, 79.6861411745119 11.7257900920392)"
12,T.NO 16/11,S,HC(O)+3,26,T.NO 16/10 : T.NO 16/11,268,3.6,54,,11.7257900920392,79.6861411745119,,,,,GOOD,AVAILABLE,LT-1,ROAD-1,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6861411745119 11.7257900920392, 79.6860883695615 11.7233758046579)"
13,T.NO 16/12,T,GC(O)+3,24,T.NO 16/11 : T.NO 16/12,276,4.5,56,9°7'9''LT,11.7233758046579,79.6860883695615,,,,,GOOD,AVAILABLE,LT-1,ROAD-1,PLAIN,,PA,,,2W,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6860883695615 11.7233758046579, 79.6856411910922 11.7209325816859)"
14,T.NO 16/13,S,KC(O),26,T.NO 16/12 : T.NO 16/13,236,2.9,59,,11.7209325816859,79.6856411910922,,,,,GOOD,AVAILABLE,LT-1,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6856411910922 11.7209325816859, 79.6852565707423 11.7188422591267)"
15,T.NO   16/15 &14 DP,T,DP,24,T.NO 16/13 : T.NO   16/15 &14 DP,57,1.6,64,7°35'7''RT,11.7188422591267,79.6852565707423,,,,,GOOD,AVAILABLE,,,PLAIN,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6852565707423 11.7188422591267, 79.6852314425806 11.7183358271331)"
16,T.NO  16/17 & 16 DP,T,DP,15,T.NO   16/15 &14 DP : T.NO  16/17 & 16 DP,16,3.4,63,24°53'57''RT,11.7183358271331,79.6852314425806,,,,,GOOD,AVAILABLE,230KV CUD-VPM-ULPT,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6852314425806 11.7183358271331, 79.6853521200965 11.718038016331)"
17,T.NO 16/ 18 ,T,KC(O),15,T.NO  16/17 & 16 DP : T.NO 16/ 18 ,14,2.7,58,38°57'2''LT,11.718038016331,79.6853521200965,,,,,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6853521200965 11.718038016331, 79.6852256466047 11.717621532479)"
18,T.NO 16/20  & 19 DP  ,T,DP,26,T.NO 16/ 18  : T.NO 16/20&19 DP  ,78,4.6,39,7°2'12''LT,11.717621532479,79.6852256466047,,,,,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6852256466047 11.717621532479, 79.6849442367889 11.7169873440062)"
19,T.NO 16/22 & 21 DP,T,DP,15,T.NO 16/20&19 DP   : T.NO 16/22 & 21 DP,12,3.2,38,45°43'60''RT,11.7169873440062,79.6849442367889,,,,,GOOD,AVAILABLE,230KV CUD - NEYVELI,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6849442367889 11.7169873440062, 79.6850742164303 11.716662451898)"
20,T.NO  16/ 23,T,KC(O),15,T.NO 16/22 & 21 DP : T.NO  16/ 23,12,2.4,38,3°19'7''LT,11.716662451898,79.6850742164303,,,,,GOOD,AVAILABLE,,,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6850742164303 11.716662451898, 79.6852975631523 11.7159944165061)"
21,T.NO 16/24,T,HC(O)+6,28,T.NO  16/ 23 : T.NO 16/24,136,2.85,37,41°6'9''LT,11.7159944165061,79.6852975631523,,,,,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6852975631523 11.7159944165061, 79.6848258475129 11.7148620787485)"
22,T.NO 16/25,T,KC(O)+6,24,T.NO 16/24 : T.NO 16/25,237,3.03,36,13°33'36''LT,11.7148620787485,79.6848258475129,,,,,GOOD,AVAILABLE,HT-1,MUD ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6848258475129 11.7148620787485, 79.6835588063029 11.7131293547669)"
23,T.NO 16/26,T,HC(O)+6,28,T.NO 16/25 : T.NO 16/26,140,2.36,38,41°2'17''RT,11.7131293547669,79.6835588063029,,,,,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6835588063029 11.7131293547669, 79.6836656704843 11.7118730962653)"
24,T.NO 16/27,T,KC(O)+6,24,T.NO 16/26 : T.NO 16/27,251,2.97,38,11°7'36''LT,11.7118730962653,79.6836656704843,,,,,GOOD,AVAILABLE,LT-2,ROAD-1,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6836656704843 11.7118730962653, 79.6834194084905 11.709629705442)"
25,T.NO 16/28,T,KC(O),26,T.NO 16/27 : T.NO 16/28,154,3.9,37,23°25'46''RT,11.709629705442,79.6834194084905,,,,,GOOD,AVAILABLE,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6834194084905 11.709629705442, 79.6838293545435 11.7083025084829)"
26,T.NO 16/29,T,KC(O),26,T.NO 16/28 : T.NO 16/29,91,8.6,36,18°57'46''RT,11.7083025084829,79.6838293545435,,,,,GOOD,AVAILABLE,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6838293545435 11.7083025084829, 79.684309523959 11.7076446943797)"
27,T.NO 16/30,T,KC(O),26,T.NO 16/29 : T.NO 16/30,97,2.6,43,23°40'28''LT,11.7076446943797,79.684309523959,,,,,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.684309523959 11.7076446943797, 79.6844970218846 11.7067956665794)"
28,T.NO 16/31,T,KC(O),24,T.NO 16/30 : T.NO 16/31,52,7.9,41,0°24'5''RT,11.7067956665794,79.6844970218846,,,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6844970218846 11.7067956665794, 79.6846000724801 11.7063440711628)"
29,GANTRY,GANTRY,GANTRY,15,T.NO 16/31 : GANTRY,,9.2,42,,11.7063440711628,79.6846000724801,,,,,GOOD,NO E/W,,,PLAIN,110KV VELLAKARAI SS,PC,,,G,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G34),,,,,,,,,,,,,,,,,,=F36,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,=F37,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
