S.No,Tower No.,Tower Suspension / Tension,Tower Type,JOINT BOX,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY AT 110KV VILLUPURAM SS,GANTRY,GANTRY,2W,15,,,,54,,79.484653,11.939904,,,,,,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.484653 11.939904, 79.484749 11.940953)"
2,T.NO-502,DB,T,,26,GT-502,116.5203845,,54,"10°50'35""",79.484749,11.940953,RUST,24F OPGW,,,INSIDE GOVERNMENT HOSPITAL,EXISTING JOINT BOX AVILABLE.HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.484749 11.940953, 79.484938 11.941605)"
3,T.NO-501,DD,T,,30,502-501,75,,54,"43°13'46""",79.484938,11.941605,RUST,24F OPGW,,,INSIDE GOVERNMENT HOSPITAL,"BUILDING AREA,HAEVY BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.484938 11.941605, 79.483871 11.943642)"
4,T.NO-500,DB,T,,26,501-500,253.5764185,12.02,59,"5°20'36""",79.483871,11.943642,RUST,24F OPGW,"LT, 2-22KV",,INSIDE CITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.483871 11.943642, 79.483247 11.945167)"
5,T.NO-499,DB,T,,26,500-499,181.7965896,11.31,59,"2°7'25""",79.483247,11.945167,RUST,24F OPGW,"4-LT, 2-22KV",,INSIDE HOUSE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.483247 11.945167, 79.482531 11.946745)"
6,T.NO-498,DC,T,2W,28,499-498,191.191004,INFINITY,56,"23°44'58""",79.482531,11.946745,RUST,24F OPGW,"2-LT, 2-22KV,","TAAR ROAD, CEMENT ROAD",PLAIN,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482531 11.946745, 79.482498 11.94942)"
7,T.NO-497,DA,S,,24,498-497,296.0067567,16.67,55,,79.482498,11.94942,RUST,24F OPGW,"LT,22KV",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482498 11.94942, 79.482556 11.952232)"
8,T.NO-496,DA,S,,24,497-496,311.1028769,INFINITY,55,,79.482556,11.952232,RUST,24F OPGW,2-LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482556 11.952232, 79.48256 11.954809)"
9,T.NO-495,DA,S,,24,496-495,285.0070175,INFINITY,54,,79.48256,11.954809,RUST,24F OPGW,22KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48256 11.954809, 79.482556 11.957069)"
10,T.NO-494,DA,S,,24,495-494,250.002,6.76,54,,79.482556,11.957069,GOOD,24F OPGW,,NATIONAL HIGHWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482556 11.957069, 79.482598 11.959438)"
11,T.NO-493,DA,S,,24,494-493,262.0686933,INFINITY,55,,79.482598,11.959438,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482598 11.959438, 79.482592 11.962159)"
12,T.NO-492,DA,S,,24,493-492,301.0016611,INFINITY,55,,79.482592,11.962159,GOOD,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482592 11.962159, 79.48254 11.964889)"
13,T.NO-491,DA,S,,24,492-491,302.0264889,17.12,54,,79.48254,11.964889,RUST,24F OPGW,"3-LT, 22KV",CEMENT ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48254 11.964889, 79.482636 11.967421)"
14,T.NO-490,DA,S,,24,491-490,280.2570249,18.21,53,,79.482636,11.967421,RUST,24F OPGW,"22KV, LT","CANAL, MUD ROAD",CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482636 11.967421, 79.482611 11.970386)"
15,T.NO-489,DA,S,,24,490-489,328.0015244,17.4,55,,79.482611,11.970386,RUST,24F OPGW,2-LT,"TAAR ROAD, RIVER",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482611 11.970386, 79.482641 11.973252)"
16,T.NO-488,DA,S,,24,489-488,317.0394297,14.49,54,,79.482641,11.973252,RUST,24F OPGW,11KV,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482641 11.973252, 79.482643 11.976099)"
17,T.NO-487,DA,S,,24,488-487,315.0063491,16.24,54,,79.482643,11.976099,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482643 11.976099, 79.482665 11.97883)"
18,T.NO-486,DA,S,,24,487-486,302.0264889,17.9,54,,79.482665,11.97883,RUST,24F OPGW,,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482665 11.97883, 79.482695 11.981632)"
19,T.NO-485,DA,S,,24,486-485,310.04032,,55,,79.482695,11.981632,RUST,24F OPGW,,,CALTIVATION,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482695 11.981632, 79.482689 11.984308)"
20,T.NO-484,DA,S,,24,485-484,296.0016892,19.94,63,,79.482689,11.984308,RUST,24F OPGW,2-LT,2-TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482689 11.984308, 79.482666 11.98674)"
21,T.NO-483,DB,T,,26,484-483,269.0018587,14.26,66,"5°27'36""",79.482666,11.98674,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482666 11.98674, 79.482744 11.987626)"
22,T.NO-482C/1 LILO 110KV POOTHAMEDU,DB,T,3W,29,483-482C/1 LILO,98.41239759,2.6,63,"0°00'00""",79.482744,11.987626,GOOD,24F OPGW,"11KV, 22KV",TAAR ROAD,INSIDE SS,NEED 3WAY JOINT BOX FOR 110KV POOTHAMEDU,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482744 11.987626, 79.482812 11.988522)"
23,T.NO-482,DB,T,,29,482C/1 LILO-482,99.32270637,16.55,66,"2°26'41""",79.482812,11.988522,RUST,24F OPGW,11OKV DC LINE CROSSING BELOW,,INSIDE SS,EXISTING JOINT BOX AVILABLE.(NEED 3WAY JOINT BOX FOR VILUPURAM 230KV APPROACH CABLE ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.482812 11.988522, 79.483067 11.990639)"
24,T.NO-481,DB,T,,29,482-481,235.7901609,17.42,72,"5°1'5""",79.483067,11.990639,RUST,24F OPGW,22KV,STATE HIGHWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.483067 11.990639, 79.483693 11.993598)"
25,T.NO-480,DA,S,,24,481-480,334.4084329,18.9,70,,79.483693,11.993598,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.483693 11.993598, 79.484285 11.996178)"
26,T.NO-479,DA,S,,24,480-479,292.5423046,20,71,,79.484285,11.996178,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.484285 11.996178, 79.484903 11.998966)"
27,T.NO-478,DA,S,,27,479-478,315.634282,16.29,70,,79.484903,11.998966,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.484903 11.998966, 79.485494 12.001663)"
28,T.NO-477,DA,S,,27,478-477,305.2212312,18.3,71,,79.485494,12.001663,RUST,24F OPGW,220KV D/C LINE CROSSING ABOVE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.485494 12.001663, 79.486076 12.004369)"
29,T.NO-476,DA,S,,24,477-476,305.9836597,19.49,71,,79.486076,12.004369,RUST,24F OPGW,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.486076 12.004369, 79.486667 12.006931)"
30,T.NO-475,DA,S,,24,476-475,290.5942188,13.1,70,,79.486667,12.006931,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.486667 12.006931, 79.487089 12.008813)"
31,T.NO-474,DA,S,2W,24,475-474,213.2439917,20.6,71,,79.487089,12.008813,RUST,24F OPGW,2-22KV,TAAR ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.487089 12.008813, 79.487687 12.011737)"
32,T.NO-473,DA,S,,24,474-473,329.8757342,18.26,70,,79.487687,12.011737,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.487687 12.011737, 79.488305 12.014606)"
33,T.NO-472,DA,S,,24,473-472,324.422564,18.89,70,,79.488305,12.014606,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.488305 12.014606, 79.488942 12.017385)"
34,T.NO-471,DA,S,,24,472-471,315.1031577,17.1,71,,79.488942,12.017385,RUST,24F OPGW,22KV,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.488942 12.017385, 79.489541 12.020163)"
35,T.NO-470,DA,S,,24,471-470,314.2260333,INFINITY,73,,79.489541,12.020163,RUST,24F OPGW,LT,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.489541 12.020163, 79.49015 12.022942)"
36,T.NO-469,DA,S,,24,470-469,314.4407734,INFINITY,70,,79.49015,12.022942,RUST,24F OPGW,,MUD ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49015 12.022942, 79.490413 12.025303)"
37,T.NO-468,DA,S,,24,469-468,262.7184805,19.26,69,,79.490413,12.025303,GOOD,24F OPGW,,MUD ROAD,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.490413 12.025303, 79.491333 12.02821)"
38,T.NO-467,DA,S,,24,468-467,336.8159735,19.46,69,,79.491333,12.02821,GOOD,24F OPGW,,LT,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.491333 12.02821, 79.491859 12.031042)"
39,T.NO-466,DA,S,,24,467-466,318.5121662,18.9,69,,79.491859,12.031042,RUST,24F OPGW,11KV,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.491859 12.031042, 79.492568 12.034075)"
40,T.NO-465,,T,2W,26,466-465,344.1889016,17.18,69,"3°38'56""",79.492568,12.034075,RUST,24F OPGW,LT,TAAR ROAD,CALTIVATION,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.492568 12.034075, 79.493226 12.036248)"
41,T.NO-464,DA,S,,24,465-464,250.8565327,19.01,69,,79.493226,12.036248,RUST,24F OPGW,LT,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.493226 12.036248, 79.494009 12.039145)"
42,T.NO-463,DA,S,,24,464-463,331.6157415,18.99,69,,79.494009,12.039145,RUST,24F OPGW,2-LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.494009 12.039145, 79.494775 12.041879)"
43,T.NO-462,DA,S,,24,463-462,313.7339637,INFINITY,66,,79.494775,12.041879,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.494775 12.041879, 79.495549 12.044641)"
44,T.NO-461,DA,S,,24,462-461,316.8927263,19,58,,79.495549,12.044641,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.495549 12.044641, 79.496179 12.046977)"
45,T.NO-460,DA,S,,24,461-460,267.3275145,16.29,59,,79.496179,12.046977,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.496179 12.046977, 79.496926 12.049747)"
46,T.NO-459,DA,S,,24,460-459,317.0567772,17.2,59,,79.496926,12.049747,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.496926 12.049747, 79.49771 12.052527)"
47,T.NO-458,DA,S,,24,459-458,319.0893292,18.12,58,,79.49771,12.052527,RUST,24F OPGW,LT,NALA,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49771 12.052527, 79.498439 12.055107)"
48,T.NO-457,DA,S,2W,24,458-457,296.287023,16.92,58,,79.498439,12.055107,RUST,24F OPGW,LT,,CALTIVATION,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.498439 12.055107, 79.499196 12.057805)"
49,T.NO-456,DA,S,,24,457-456,309.6126612,19,58,,79.499196,12.057805,RUST,24F OPGW,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.499196 12.057805, 79.49988 12.06025)"
50,T.NO-455,DA,S,,24,456-455,280.4924241,17.1,59,,79.49988,12.06025,RUST,24F OPGW,LT,NALA,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49988 12.06025, 79.500609 12.062921)"
51,T.NO-454,DA,S,,24,455-454,305.9182897,16.18,58,,79.500609,12.062921,RUST,24F OPGW,"11KV, LT",TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.500609 12.062921, 79.501402 12.065728)"
52,T.NO-453,DA,S,,24,454-453,322.2483514,19.21,59,,79.501402,12.065728,RUST,24F OPGW,LT,"TAAR ROAD, MUD ROAD",CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.501402 12.065728, 79.502068 12.068172)"
53,T.NO-452,DA,S,,24,453-452,279.9571396,17.27,60,,79.502068,12.068172,RUST,24F OPGW,11KV,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.502068 12.068172, 79.502789 12.070734)"
54,T.NO-451,DA,S,,24,452-451,294.0901222,20.4,60,,79.502789,12.070734,RUST,24F OPGW,LT,MUD ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.502789 12.070734, 79.50359 12.073559)"
55,T.NO-450,DA,S,,24,451-450,324.4456811,16.91,60,,79.50359,12.073559,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50359 12.073559, 79.504356 12.076339)"
56,T.NO-449,DA,S,,24,450-449,318.5498391,17.39,61,,79.504356,12.076339,RUST,24F OPGW,"11KV, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.504356 12.076339, 79.505022 12.078765)"
57,T.NO-448,DB,T,2W,28,449-448,278.0287755,13.21,60,"11°8'48""",79.505022,12.078765,RUST,24F OPGW,,,PLAIN,"EXISTING JOINT BOX AVILABLE, BUSHES",2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.505022 12.078765, 79.505175 12.080936)"
58,T.NO-447,DA,S,,24,448-447,240.6740534,16.94,58,,79.505175,12.080936,RUST,24F OPGW,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.505175 12.080936, 79.505399 12.083739)"
59,T.NO-446,DA,S,,24,447-446,311.0884119,14.68,62,,79.505399,12.083739,RUST,24F OPGW,,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.505399 12.083739, 79.505604 12.086435)"
60,T.NO-445,DA,S,,24,446-445,298.9648809,19.26,64,,79.505604,12.086435,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.505604 12.086435, 79.505791 12.089166)"
61,T.NO-444,DA,S,,24,445-444,302.8002642,17.21,60,,79.505791,12.089166,RUST,24F OPGW,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.505791 12.089166, 79.506006 12.091852)"
62,T.NO-443,DA,S,,24,444-443,298.0503313,19.1,60,,79.506006,12.091852,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.506006 12.091852, 79.50621 12.094755)"
63,T.NO-442,DA,S,,24,443-442,321.8959459,13.88,61,,79.50621,12.094755,RUST,24F OPGW,,CANAL,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50621 12.094755, 79.506434 12.097523)"
64,T.NO-441,DA,S,,24,442-441,307.1025887,18.2,59,,79.506434,12.097523,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.506434 12.097523, 79.506638 12.100335)"
65,T.NO-440,DA,S,,24,441-440,311.9246704,20.92,58,,79.506638,12.100335,RUST,24F OPGW,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.506638 12.100335, 79.506843 12.103274)"
66,T.NO-439,DA,S,,24,440-439,325.884949,23.19,57,,79.506843,12.103274,RUST,24F OPGW,LT,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.506843 12.103274, 79.507005 12.105436)"
67,T.NO-438,DB,T,2W,26,439-438,239.7540406,12.2,58,"13°43'3""",79.507005,12.105436,RUST,24F OPGW,LT,,PLAIN,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.507005 12.105436, 79.5079 12.108153)"
68,T.NO-437,DA,S,,24,438-437,315.9129627,16.73,58,,79.5079,12.108153,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5079 12.108153, 79.508821 12.110951)"
69,T.NO-436,DA,S,,24,437-436,325.3997541,20.16,59,,79.508821,12.110951,RUST,24F OPGW,3-LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.508821 12.110951, 79.50977 12.113804)"
70,T.NO-435,DA,S,,24,436-435,332.0391543,16.92,58,,79.50977,12.113804,RUST,24F OPGW,"2-LT, 2-11KV","TAAR ROAD, CANAL",CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50977 12.113804, 79.510628 12.116421)"
71,T.NO-434,DA,S,,24,435-434,304.2137406,18.17,58,,79.510628,12.116421,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.510628 12.116421, 79.51155 12.119202)"
72,T.NO-433,DA,S,,24,434-433,323.5011592,16.94,57,,79.51155,12.119202,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51155 12.119202, 79.512454 12.121892)"
73,T.NO-432,DA,S,,24,433-432,313.3831521,15.25,57,,79.512454,12.121892,RUST,24F OPGW,,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.512454 12.121892, 79.513276 12.124427)"
74,T.NO-431,DA,S,,24,432-431,294.4163718,16.12,58,,79.513276,12.124427,RUST,24F OPGW,11KV,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.513276 12.124427, 79.514179 12.127135)"
75,T.NO-430,DA,S,2W,24,431-430,315.2792413,15.91,56,,79.514179,12.127135,RUST,24F OPGW,LT,,CALTIVATION,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.514179 12.127135, 79.515047 12.12978)"
76,T.NO-429,DA,S,,24,430-429,307.3759913,17.22,57,,79.515047,12.12978,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.515047 12.12978, 79.515932 12.132478)"
77,T.NO-428,DA,S,,24,429-428,313.7004941,16.32,57,,79.515932,12.132478,RUST,24F OPGW,"LT,11KV",MUD ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.515932 12.132478, 79.516772 12.135059)"
78,T.NO-427,DA,S,,27,428-427,299.7899264,16.25,57,,79.516772,12.135059,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.516772 12.135059, 79.517775 12.138084)"
79,T.NO-426,DA,S,,27,427-426,351.9616456,17.26,59,,79.517775,12.138084,RUST,24F OPGW,,RIVER,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.517775 12.138084, 79.518517 12.140285)"
80,T.NO-425,DA,S,,24,426-425,256.4624729,16.41,60,,79.518517,12.140285,RUST,24F OPGW,,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.518517 12.140285, 79.519293 12.142685)"
81,T.NO-424,DA,S,,24,425-424,278.6054558,16.31,61,,79.519293,12.142685,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.519293 12.142685, 79.520134 12.14523)"
82,T.NO-423,DA,S,,24,424-423,295.9898647,12.17,61,,79.520134,12.14523,RUST,24F OPGW,,MUD ROAD,,INSIDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.520134 12.14523, 79.520983 12.147766)"
83,T.NO-422,DA,S,,24,423-422,295.3574106,11.26,63,,79.520983,12.147766,RUST,24F OPGW,,TAAR ROAD,CALTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.520983 12.147766, 79.521815 12.150283)"
84,T.NO-421,DA,S,,24,422-421,292.8275943,11.29,59,,79.521815,12.150283,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.521815 12.150283, 79.522646 12.152792)"
85,T.NO-420,DC,T,2W,28,421-420,291.8783993,10.12,61,"25°27'7"" ",79.522646,12.152792,RUST,24F OPGW,LT,MUD ROAD,CALTIVATION,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.522646 12.152792, 79.524391 12.1546)"
86,T.NO-419,DA,S,,24,420-419,275.8296576,12.39,61,,79.524391,12.1546,RUST,24F OPGW,"2-LT, 11KV","MUD ROAD, TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.524391 12.1546, 79.526045 12.1563)"
87,T.NO-418,DA,S,,24,419-418,260.2498799,11.49,59,,79.526045,12.1563,RUST,24F OPGW,"LT, 11KV",,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.526045 12.1563, 79.527918 12.158208)"
88,T.NO-417,DA,S,,24,418-417,293.4706118,15.46,62,,79.527918,12.158208,RUST,24F OPGW,,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.527918 12.158208, 79.52981 12.160144)"
89,T.NO-416,DA,S,,24,417-416,297.0151511,14.99,65,,79.52981,12.160144,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52981 12.160144, 79.531683 12.162061)"
90,T.NO-415,DA,S,,24,416-415,294.1870153,16.31,61,,79.531683,12.162061,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.531683 12.162061, 79.533565 12.163988)"
91,T.NO-414,DA,S,,24,415-414,295.6010825,16.71,59,,79.533565,12.163988,RUST,24F OPGW,11KV,MUD ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.533565 12.163988, 79.53542 12.165887)"
92,T.NO-413,DA,S,,24,414-413,291.3588852,12.53,59,,79.53542,12.165887,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53542 12.165887, 79.537348 12.16785)"
93,T.NO-412,DA,S,,24,413-412,301.9552947,17.39,62,,79.537348,12.16785,RUST,24F OPGW,2-LT,2-TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.537348 12.16785, 79.53924 12.169768)"
94,T.NO-411,DA,S,,24,412-411,295.5841674,17.45,61,,79.53924,12.169768,RUST,24F OPGW,"11KV, 3-LT","TAAR ROAD, NALA",CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53924 12.169768, 79.541085 12.171676)"
95,T.NO-410,DC,T,2W,28,411-410,291.3829096,16.99,61,"27°21'46""",79.541085,12.171676,RUST,24F OPGW,LT,,CALTIVATION,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.541085 12.171676, 79.544085 12.172695)"
96,T.NO-409,SPECIAL TOWER,T,,,410-409,345.325933,INFINITY,63,"21°45'35""",79.544085,12.172695,RUST,24F OPGW,LT,"MUD ROAD, RIVER",PLAIN,"SPECIAL TOWER, BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.544085 12.172695, 79.545969 12.174296)"
97,T.NO-408,DA,S,,24,409-408,270.9464892,18.3,62,,79.545969,12.174296,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.545969 12.174296, 79.548055 12.175935)"
98,T.NO-407,DA,S,,24,408-407,290.4892425,INFINITY,62,,79.548055,12.175935,RUST,24F OPGW,2-LT,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.548055 12.175935, 79.550169 12.177564)"
99,T.NO-406,DA,S,,24,407-406,292.2362058,13.12,62,,79.550169,12.177564,RUST,24F OPGW,2-LT,MUD ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.550169 12.177564, 79.552337 12.179311)"
100,T.NO-405,DA,S,,24,406-405,305.0131145,17.41,64,,79.552337,12.179311,RUST,24F OPGW,LT,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.552337 12.179311, 79.554414 12.180949)"
101,T.NO-404,DA,S,,24,405-404,289.7050224,16.7,65,,79.554414,12.180949,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.554414 12.180949, 79.556528 12.182579)"
102,T.NO-403,DD,T,,30,404-403,292.2362058,19.2,65,"30°37'12""",79.556528,12.182579,RUST,24F OPGW,,RIVER,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.556528 12.182579, 79.558943 12.18289)"
103,T.NO-402,DA,S,,24,403-402,265.0622568,17.18,61,,79.558943,12.18289,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.558943 12.18289, 79.561303 12.1832)"
104,T.NO-401,DA,S,,24,402-401,259.1100152,17.31,61,,79.561303,12.1832,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.561303 12.1832, 79.563975 12.183585)"
105,T.NO-400,DA,S,,24,401-400,293.8741227,16.25,62,,79.563975,12.183585,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.563975 12.183585, 79.566574 12.183888)"
106,T.NO-399,DC,T,2W,28,400-399,284.803441,13.25,63,"24°21'54""",79.566574,12.183888,RUST,24F OPGW,LT,,CALTIVATION,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.566574 12.183888, 79.569175 12.185601)"
107,T.NO-398,DA,S,,24,399-398,340.5877273,18.9,61,,79.569175,12.185601,RUST,24F OPGW,"2-LT, 2-11KV","TAAR ROAD, CANAL",CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.569175 12.185601, 79.571492 12.187159)"
108,T.NO-397,DA,S,,24,398-397,305.3686297,14.12,66,,79.571492,12.187159,RUST,24F OPGW,LT,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.571492 12.187159, 79.573836 12.188708)"
109,T.NO-396,DA,S,,27,397-396,307.3044093,16.31,61,,79.573836,12.188708,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.573836 12.188708, 79.576217 12.190302)"
110,T.NO-395 TAPPING 110KV CENDUR,DA,S,3W,27,396-395 TAPPING,313.4086789,,69,,79.576217,12.190302,RUST,24F OPGW,110KV S/C LINE CROSSING BELOW,,PLAIN,NEED 3WAY JOINT BOX.(ALREADY MENTIONED FOR CENDUR LINE).WATER LOGGED,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.576217 12.190302, 79.578671 12.191834)"
111,T.NO-394,DA,S,,27,395 TAPPING-394,316.3036516,16.98,70,,79.578671,12.191834,RUST,24F OPGW,11OKV DC LINE CROSSING BELOW,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.578671 12.191834, 79.579815 12.19278)"
112,T.NO-1 LILO 110KV ELAMANGALAM,DB,T,3W,26,394-1LILO,162.6068879,12.45,72,"11°9'0""",79.579815,12.19278,GOOD,NO 24F CABLE,,,PLAIN,"NEED 3WAY JOINT BOX.(ALREADY MENTIONED FOR ELAMANGALAM LINE), WATER LOGGED",2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.579815 12.19278, 79.580924 12.193382)"
113,T.NO-393,DA,S,,24,LILO-1-393,137.8296049,17.3,70,,79.580924,12.193382,RUST,NO 24F CABLE,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.580924 12.193382, 79.583295 12.195013)"
114,T.NO-392,DA,S,,24,393-392,314.8364655,15.8,71,,79.583295,12.195013,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.583295 12.195013, 79.584898 12.196088)"
115,T.NO-391,DA,S,,24,392-391,211.0663403,16.9,72,,79.584898,12.196088,RUST,24F OPGW,LT,TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.584898 12.196088, 79.587325 12.197592)"
116,T.NO-390,DA,S,,24,391-390,312.1698256,16.18,72,,79.587325,12.197592,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.587325 12.197592, 79.589504 12.19914)"
117,T.NO-389,DA,S,,24,390-389,292.4790591,14.17,70,,79.589504,12.19914,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.589504 12.19914, 79.591757 12.200652)"
118,T.NO-388,DA,S,,24,389-388,296.7692706,15.72,72,,79.591757,12.200652,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.591757 12.200652, 79.594092 12.202174)"
119,T.NO-387,DA,S,,24,388-387,304.8179785,17.21,66,,79.594092,12.202174,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.594092 12.202174, 79.596299 12.203704)"
120,T.NO-386,DA,S,,24,387-386,293.7771264,16.79,64,,79.596299,12.203704,RUST,24F OPGW,2-LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.596299 12.203704, 79.59858 12.205198)"
121,T.NO-385,DA,S,,24,386-385,298.1559994,17.22,64,,79.59858,12.205198,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59858 12.205198, 79.600869 12.20672)"
122,T.NO-384,DA,S,,24,385-384,300.6476343,16.31,59,,79.600869,12.20672,RUST,24F OPGW,"11KV, LT","MUD ROAD, NALA",CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.600869 12.20672, 79.603095 12.208232)"
123,T.NO-383,DC,T,2W,28,384-383,294.2872746,13.25,59,"28°55'52""",79.603095,12.208232,RUST,24F OPGW,2-LT,,PLAIN,EXISTING JOINT BOX AVILABLE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.603095 12.208232, 79.604359 12.210733)"
124,T.NO-382,DA,S,,24,383-382,309.0258889,16.3,58,,79.604359,12.210733,RUST,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.604359 12.210733, 79.605752 12.21329)"
125,T.NO-381,DA,S,,24,382-381,320.8317316,18.7,58,,79.605752,12.21329,RUST,24F OPGW,LT,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.605752 12.21329, 79.607044 12.215819)"
126,T.NO-380,DA,S,,24,381-380,313.0575027,16.9,59,,79.607044,12.215819,RUST,24F OPGW,"LT, 11KV",TAAR ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.607044 12.215819, 79.608326 12.218348)"
127,T.NO-379,DA,S,,24,380-379,312.6051823,15.12,59,,79.608326,12.218348,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.608326 12.218348, 79.609582 12.220804)"
128,T.NO-378,DA,S,,27,379-378,304.1134657,14.91,57,,79.609582,12.220804,RUST,24F OPGW,11KV,,PLAIN,OPGW CABLE CONNECT TO T.NO-377 FROM T.NO-378,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.609582 12.220804, 79.610466 12.222282)"
129,T.NO-1 LILO 110KV THINDIVANAM,DB,T,3W,26,378-01,189.6786757,15.35,59,"13°39'14""",79.610466,12.222282,GOOD,NO 24F CABLE,,,CALTIVATION,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.610466 12.222282, 79.610791 12.223342)"
130,T.NO-377,DA,S,,27,01-377,122.4132346,INFINITY,58,,79.610791,12.223342,RUST,24F OPGW,110KV D/C LINE CROSSING BELOW,,PLAIN,NEED 3WAY JOINT BOX FOR 110KV THINDIVANAM LINE S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.610791 12.223342, 79.612102 12.225789)"
131,T.NO-376,DA,S,,24,377-376,306,,59,,79.612102,12.225789,RUST,24F OPGW,,TAAR ROAD,PLAIN,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.612102 12.225789, 79.613449 12.228373)"
132,T.NO-375,DA,S,,24,376-375,321.1370424,13.67,59,,79.613449,12.228373,RUST,24F OPGW,,2-MUD ROAD,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.613449 12.228373, 79.614759 12.23092)"
133,T.NO-374,DA,S,,24,375-374,315.7483175,14.41,60,,79.614759,12.23092,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.614759 12.23092, 79.616042 12.23343)"
134,T.NO-373,DA,S,,24,374-373,310.8214922,15.4,61,,79.616042,12.23343,RUST,24F OPGW,11KV,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.616042 12.23343, 79.617297 12.235923)"
135,T.NO-372,DA,S,,24,373-372,307.6832787,17.71,61,,79.617297,12.235923,RUST,24F OPGW,,NALA,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.617297 12.235923, 79.618552 12.238461)"
136,T.NO-371,DA,S,,24,372-371,312.1602153,,61,,79.618552,12.238461,RUST,24F OPGW,LT,,PLAIN,"WATER LOGGED, WATER LOGGED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.618552 12.238461, 79.620018 12.241225)"
137,T.NO-370,DD,T,2W,30,371-370,344.8854882,1.6,60,"83°55'24""",79.620018,12.241225,GOOD,24F OPGW,2-11KV,TAAR ROAD,,"EXISTING JOINT BOX AVILABLE, WATER LOGGED",2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.620018 12.241225, 79.621841 12.24052)"
138,T.NO-369,DA,S,,24,370-369,213.1783291,1.9,59,,79.621841,12.24052,GOOD,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.621841 12.24052, 79.623628 12.239797)"
139,T.NO-368,DD,T,,30,369-368,210.2308255,2.35,57,"87°10'13""",79.623628,12.239797,GOOD,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.623628 12.239797, 79.624226 12.241454)"
140,T.NO-367,DB,T,,26,368-367,194.537914,2.47,56,"0°00'00""",79.624226,12.241454,GOOD,24F OPGW,,,PLAIN,SIPCOT COMPOUNTWALL ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.624226 12.241454, 79.624904 12.243691)"
141,T.NO-366,DA,S,,24,367-366,258.1356233,2.1,59,,79.624904,12.243691,GOOD,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.624904 12.243691, 79.625573 12.245972)"
142,T.NO-365,DA,S,,24,366-365,262.6404386,3.24,57,,79.625573,12.245972,GOOD,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.625573 12.245972, 79.626241 12.248227)"
143,T.NO-364,DC,T,,28,365-364,259.7633538,1.61,58,"24°48'11""",79.626241,12.248227,GOOD,24F OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.626241 12.248227, 79.627786 12.24997)"
144,T.NO-363,DA,S,,30,364-363,255.7831112,,57,,79.627786,12.24997,RUST,24F OPGW,"3-11KV, LT",TAAR ROAD,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.627786 12.24997, 79.62912 12.251442)"
145,T.NO-362,DA,S,,30,363-362,218.0825532,,59,,79.62912,12.251442,RUST,24F OPGW,"11KV, LT",NATIONAL HIGHWAY,,"WATER LOGGED, BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62912 12.251442, 79.631021 12.253585)"
146,T.NO-361,DA,S,,24,362-361,314.5790839,14.39,59,,79.631021,12.253585,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.631021 12.253585, 79.632922 12.255683)"
147,T.NO-360,DA,S,,24,361-360,310.8456208,15.27,59,,79.632922,12.255683,RUST,24F OPGW,"LT, 11KV",,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.632922 12.255683, 79.634842 12.25779)"
148,T.NO-359,DA,S,,24,360-359,312.9281068,16.37,59,,79.634842,12.25779,RUST,24F OPGW,,,CALTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.634842 12.25779, 79.636651 12.25986)"
149,T.NO-358,DB,T,,26,359-358,301.9735088,14.49,60,"10°15'32""",79.636651,12.25986,RUST,24F OPGW,2-LT,TAAR ROAD,PLAIN,"EXISTING JOINT BOX AVILABLE, BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.636651 12.25986, 79.637745 12.261692)"
150,T.NO-87,DA,S,2W,24,358-87,234.9553149,16.9,60,,79.637745,12.261692,RUST,24F OPGW,"11KV, 3-LT",STATE HIGHWAY,CALTIVATION,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
