Tower No,Tower Type,Tower Type,JOINT BOX,Tower Height (Mtrs),Span Between Tower No.,Span length             (As per tower DChedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
EV.NATHAM GANTRY,T,T,,20,,,,,146,,11.74606109,78.91965708,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91965708423167 11.74606109079124, 78.9192387939022 11.746170258842321)"
104,SB,T,,24,GANTRY to 104,,47,3.01,149.1,,11.74617026,78.91923879,good,good,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9192387939022 11.746170258842321, 78.91752179511617 11.74572526067352)"
103,SD,T,3W,28,104-103,,193.5702,18.85,145.93,"67d46'17""LT",11.74572526,78.9175218,good,good,"LT-2,HT-1",ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91752179511617 11.74572526067352, 78.91726179516876 11.743777258524885)"
102/1 lilo,DB,T,,24,103-102,,217.3959,9.15,148.3," 9d10'35""RT",11.74377726,78.9172618,good,good,LT-1,,PLAIN,KALLAKURICHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91726179516876 11.743777258524885, 78.91701779576249 11.74297425708643)"
101A,DB,T,,24,102-101A,,92.7567,13.22,147.94,"11d38'8""RT",11.74297426,78.9170178,good,good,HT-1,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91701779576249 11.74297425708643, 78.91580134774549 11.740748445475718)"
101,DA,S,,26,101A-101,,92.7567,14.25,145.42,,11.74074845,78.91580135,good,good,,ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91580134774549 11.740748445475718, 78.91448360652161 11.738337251603644)"
100,DA,S,,26,101-100,,302.9616,,145,,11.73833725,78.91448361,good,good,LT-1,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91448360652161 11.738337251603644, 78.91315253554274 11.735901627320683)"
99,DA,S,,26,100-99,,306.0111,6.85,146.22,,11.73590163,78.91315254,good,good,LT-2,CAR TRACK,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91315253554274 11.735901627320683, 78.91191179866236 11.733631261484952)"
98,DB,T,,24,99-98,,285.3196,13.15,145.51," 12d0'58""RT",11.73363126,78.9119118,good,good,"HT-1,LT-2",,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91191179866236 11.733631261484952, 78.90995925575291 11.731364016926852)"
97,DA,S,,26,98-97,,329.018,,139.11,,11.73136402,78.90995926,good,good,,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90995925575291 11.731364016926852, 78.90806119452296 11.72915584807024)"
96,DA,S,,26,97-96,,321,,144,,11.72915585,78.90806119,good,good,,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90806119452296 11.72915584807024, 78.9059998023332 11.72676626135298)"
95,DB,T,,24,96-95,,347,2.92,144.66,"10d52'12""RT",11.72676626,78.9059998,good,good,,POND,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9059998023332 11.72676626135298, 78.90435413898906 11.725461835917447)"
94,DA,S,,26,95-94,,230.2573,1.48,143.53,,11.72546184,78.90435414,good,good,,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90435413898906 11.725461835917447, 78.90261812683545 11.724085775638631)"
93,DA,S,2W,26,94-93,,242.9109,13.95,140.32,,11.72408578,78.90261813,good,good,LT-2,ROAD,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90261812683545 11.724085775638631, 78.90074280609178 11.722599266169185)"
92,DC,T,2W,26,93-92,,262.4248,12.43,145.64," 21d28'42""LT",11.72259927,78.90074281,good,good,LT-1,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90074280609178 11.722599266169185, 78.89902280724509 11.719636262129097)"
91,DA,S,,26,92-91,,377.7034,5.28,144.03,,11.71963626,78.89902281,good,good,,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89902280724509 11.719636262129097, 78.8977978077318 11.717513261392785)"
90,DA,S,,26,91-90,,270.2274,3.9,146.43,,11.71751326,78.89779781,good,good,LT-2,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8977978077318 11.717513261392785, 78.89645265413644 11.715189835482905)"
89,DA,S,,26,90-89,,295.973,5.73,146.2,,11.71518984,78.89645265,good,good,,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89645265413644 11.715189835482905, 78.8950689501915 11.712799988067347)"
88,DA,S,,26,89-88,,304,12.25,146.12,,11.71279999,78.89506895,good,good,LT-1,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8950689501915 11.712799988067347, 78.8936166806722 11.710291675503239)"
87,DA,S,,26,88-87,,319,,142.56,,11.71029168,78.89361668,good,good,,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8936166806722 11.710291675503239, 78.89226330281834 11.708093900961865)"
86,DC,T,,26,87-86,,284,,138.9," 15d49'59""RT",11.7080939,78.8922633,good,good,LT-1,ROAD,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89226330281834 11.708093900961865, 78.89077588117578 11.70666581350012)"
85,DA,S,,26,86-85,,226,2.35,140,,11.70666581,78.89077588,good,good,,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89077588117578 11.70666581350012, 78.8895448129577 11.705475264052321)"
84,DB,T,,24,85-84,,188.082,4.2,137.3," 9d30'3""LT",11.70547526,78.88954481,good,good,LT-1,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8895448129577 11.705475264052321, 78.88829618521427 11.703784031801838)"
83,DA,S,,26,84-83,,231.4162,3.85,139.09,,11.70378403,78.88829619,good,good,LT-1,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88829618521427 11.703784031801838, 78.88647448028395 11.701316698129897)"
82,DA,S,,26,83-82,,337.6188,5.68,141.2,,11.7013167,78.88647448,good,good,,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88647448028395 11.701316698129897, 78.88494799715136 11.699248892922059)"
81,DA,S,,26,82-81,,282.9433,9.8,142.15,,11.69924889,78.884948,good,good,"LT-3,HT-1",ROAD,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88494799715136 11.699248892922059, 78.88334981657066 11.697084091411238)"
80,DA,S,,26,81-80,,296.2201,2.68,142.86,,11.69708409,78.88334982,good,good,LT-1,CAR TRACK,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88334981657066 11.697084091411238, 78.88179181789553 11.69497626725035)"
79,DA,S,,26,80-79,,288.5513,10.69,145.77,,11.69497627,78.88179182,good,good,"400KV,HT-1",,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88179181789553 11.69497626725035, 78.8802508190853 11.692886267306456)"
78,DC,T,2W,26,79-78,,285.8668,7.54,142.09,"26d45'56""RT",11.69288627,78.88025082,good,good,HT-1,,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8802508190853 11.692886267306456, 78.87804316220948 11.691768250879242)"
77,DA,S,,26,78-77,,270.6634,4.24,139.14,,11.69176825,78.87804316,good,good,LT-2,ROAD-2,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87804316220948 11.691768250879242, 78.87566917694517 11.690565973823867)"
76,DA,S,,26,77-76,,291.0676,5.68,140.45,,11.69056597,78.87566918,good,good,LT-1,CAR TRACK,PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87566917694517 11.690565973823867, 78.87290070747633 11.689163880280223)"
75,DA,S,,26,76-75,,339.4383,3.36,142.88,,11.68916388,78.87290071,good,good,LT-2,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87290070747633 11.689163880280223, 78.87075589896311 11.68807761377885)"
74,DA,S,,26,75-74,,262.9746,10.93,148.22,,11.68807761,78.8707559,good,good,LT-4,"ROAD,POND",PLAIN,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87075589896311 11.68807761377885, 78.86823782621079 11.686802273926931)"
73,DD,T,,28,74-73,,308.7463,11.85,148.59,"41d6'11""LT",11.68680227,78.86823783,good,good,,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86823782621079 11.686802273926931, 78.86726782702152 11.684409274878353)"
72,DA,S,,26,73-72,,285.1335,8.55,144.91,,11.68440927,78.86726783,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86726782702152 11.684409274878353, 78.86628295037544 11.681960374062808)"
71,DA,S,,26,72-71,,291.4668,4.13,147.07,,11.68196037,78.86628295,good,good,LT-1,ROAD,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86628295037544 11.681960374062808, 78.8652507421376 11.679403708946003)"
70,DA,S,,26,71-70,,304.4645,9.46,148.48,,11.67940371,78.86525074,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8652507421376 11.679403708946003, 78.86425282890544 11.676906273198904)"
69,DA,S,,26,70-69,,296.9991,10.16,143.76,,11.67690627,78.86425283,good,good,"HT-1,LT-1",CAR TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86425282890544 11.676906273198904, 78.8632368293471 11.674397271928454)"
68,DA,S,,26,69-68,,298.9163,9.2,145.29,,11.67439727,78.86323683,good,good,LT-1,ROAD,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8632368293471 11.674397271928454, 78.86222783052777 11.6719002697996)"
67,DA,S,,26,68-67,,297.4007,,147.27,,11.67190027,78.86222783,good,good,"LT-1,HT-1",CAR TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86222783052777 11.6719002697996, 78.8611738308799 11.669305278577763)"
66,DC,T,2W,26,67-66,,309.2902,10.54,150.59," 18d34'57""RT",11.66930528,78.86117383,good,good,LT-1,ROAD,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8611738308799 11.669305278577763, 78.85917525315816 11.666984523131793)"
65,DA,S,,26,66-65,,336,12.64,150.69,,11.66698452,78.85917525,good,good,LT-3,"ROAD,DRAINAGE",,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85917525315816 11.666984523131793, 78.85726903462555 11.66476377625058)"
64,DA,S,,26,65-64,,321,9.72,,,11.66476378,78.85726903,good,good,HT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85726903462555 11.66476377625058, 78.85541960746363 11.662634665048445)"
63,DB,T,,24,64-63,,310,,143.81,"14d28'1""RT",11.66263467,78.85541961,good,good,LT-2,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85541960746363 11.662634665048445, 78.85395283514323 11.661569274813187)"
62,DA,S,,26,63-62,,199,5.31,145.07,,11.66156927,78.85395284,good,good,,3,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85395283514323 11.661569274813187, 78.85250983643536 11.660569272766821)"
61,DB,T,,24,62-61,,192.3881,8.94,141.96," 14d42'16""LT",11.66056927,78.85250984,good,good,,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85250983643536 11.660569272766821, 78.85124483728397 11.659085278852965)"
60,DA,S,,26,61-60,,214.4738,3.82,142.17,,11.65908528,78.85124484,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85124483728397 11.659085278852965, 78.84986383819226 11.657467279456327)"
59,DA,S,,26,60-59,,233.9659,6.36,148.23,,11.65746728,78.84986384,good,good,,ROAD,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84986383819226 11.657467279456327, 78.84859583878176 11.65597827612866)"
58,DC,T,,26,59-58,,215.11,6.52,150.95, 18d53'35RT,11.65597828,78.84859584,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84859583878176 11.65597827612866, 78.84626284043583 11.654583277372003)"
57,DA,S,,26,58-57,,297.6277,3.24,151.46,,11.65458328,78.84626284,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84626284043583 11.654583277372003, 78.84381084192535 11.653148274402795)"
56,DA,S,,26,57-56,,311.0182,4.67,151.4,,11.65314827,78.84381084,good,good,"LT-3,HT-1",ROAD,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84381084192535 11.653148274402795, 78.8412948439793 11.65165928038359)"
55,DA,S,,26,56-55,,320.0832,,152.61,,11.65165928,78.84129484,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8412948439793 11.65165928038359, 78.83837484618685 11.6499012823966)"
54,DA,S,,26,55-54,,373,,157.68,,11.64990128,78.83837485,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83837484618685 11.6499012823966, 78.8361648470897 11.648596280651708)"
53,DA,S,,26,54-53,,280.9906,,153.91,,11.64859628,78.83616485,good,good,LT-2,ROAD,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8361648470897 11.648596280651708, 78.83368441469159 11.647038486763968)"
52,DA,S,,26,53-52,,320.7843,2.43,152.83,,11.64703849,78.83368441,good,good,"LT-2,HT-1",CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83368441469159 11.647038486763968, 78.83195185011566 11.645955278460217)"
51,DA,S,,26,52-51,,223.7831,3.48,153.19,,11.64595528,78.83195185,good,good,,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83195185011566 11.645955278460217, 78.82971785158608 11.644547280698712)"
50,DB,T,2W,24,51-50,,289.2221,10.26,148.8," 9d3'18""RT",11.64454728,78.82971785,good,good,"110KV,LT-2",CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82971785158608 11.644547280698712, 78.82735585280102 11.64353727720993)"
49,DA,S,,26,50-49,,280.8361,,151.03,,11.64353728,78.82735585,good,good,LT-2,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82735585280102 11.64353727720993, 78.82575585412323 11.642853278492531)"
48,DC,T,,26,49-48,,190.2218,5.75,150.37,"17d48'39""LT",11.64285328,78.82575585,good,good,,CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82575585412323 11.642853278492531, 78.8237874754937 11.641161481377889)"
47,DA,S,,26,48-47,,284.8544,6.53,153,,11.64116148,78.82378748,good,good,,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8237874754937 11.641161481377889, 78.82164581215218 11.639298923807813)"
46,DA,S,,26,47-46,,311.5116,4.95,158.33,,11.63929892,78.82164581,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82164581215218 11.639298923807813, 78.81985963861581 11.637754202359103)"
45,DA,S,,26,46-45,,259.1135,12.25,162.74,,11.6377542,78.81985964,good,good,"HT-1,LT-1",CAR TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81985963861581 11.637754202359103, 78.81786704145836 11.63603093404811)"
44,DA,S,,26,45-44,,289.0814,2.95,156.82,,11.63603093,78.81786704,good,good,"HT-2,LT-2",,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81786704145836 11.63603093404811, 78.81595593984505 11.634378115084703)"
43,DA,S,,26,44-43,,277.1532,,154.01,,11.63437812,78.81595594,good,good,LT-1,CAR TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81595593984505 11.634378115084703, 78.81366960252961 11.632400735355281)"
42,DA,S,,26,43-42,,331.5216,,155.31,,11.63240074,78.8136696,good,good,LT-1,CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81366960252961 11.632400735355281, 78.81194343049287 11.630907798349217)"
41,DA,S,,26,42-41,,251.1854,17.09,154.93,,11.6309078,78.81194343,good,good,HT-2,ROAD,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81194343049287 11.630907798349217, 78.81004528381325 11.629266094755883)"
40,DA,S,,26,41-40,,275.3779,12.45,156.81,,11.62926609,78.81004528,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81004528381325 11.629266094755883, 78.8080176888631 11.62751240107338)"
39,DA,S,,26,40-39,,294.2111,17.31,160.96,,11.6275124,78.80801769,good,good,LT-2,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8080176888631 11.62751240107338, 78.80625786694752 11.625990281228862)"
38,DC,T,2W,26,39-38,,255.3707,4.89,162.46," 21d17'23""RT",11.62599028,78.80625787,good,good,HT-1,CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80625786694752 11.625990281228862, 78.80393724715992 11.625158825099597)"
37,DA,S,,26,38-37,,269.3359,2.03,161.21,,11.62515883,78.80393725,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80393724715992 11.625158825099597, 78.80169487084191 11.624362286175735)"
36,DA,S,,26,37-36,,260.0044,6.89,161.5,,11.62436229,78.80169487,good,good,LT-2,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80169487084191 11.624362286175735, 78.79927859194996 11.623489604291375)"
35,DA,S,,26,36-35,,280.7219,,161.7,,11.6234896,78.79927859,good,good,HT-1,CAR TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79927859194996 11.623489604291375, 78.79698087398116 11.622666287401518)"
34,DB,T,,24,35-34,,266.6969,5.71,155.32,"10d47'58""LT",11.62266629,78.79698087,good,good,"HT-1,LT-1",,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79698087398116 11.622666287401518, 78.79480987545953 11.621393290100132)"
33,DA,S,,26,34-33,,275.552,3.98,159.46,,11.62139329,78.79480988,good,good,,POND,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79480987545953 11.621393290100132, 78.79276087683425 11.620195284208181)"
32,DA,S,,26,33-32,,259.8732,7.19,158.1,,11.62019528,78.79276088,good,good,,POND,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79276087683425 11.620195284208181, 78.79075287793816 11.619023283139644)"
31,DA,S,,26,32-31,,254.5597,,158.63,,11.61902328,78.79075288,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79075287793816 11.619023283139644, 78.78848487921276 11.617678290056373)"
30,DD,T,,28,31-30,,288.7304,14.77,162.87," 32d48'59""LT",11.61767829,78.78848488,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78848487921276 11.617678290056373, 78.78719247964652 11.615112440601267)"
29,DA,S,,26,30-29,,317.0001,10.22,160.41,,11.61511244,78.78719248,good,good,LT-2,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78719247964652 11.615112440601267, 78.78596614997771 11.612677725113603)"
28,DA,S,,26,29-28,,300.8007,2.69,159.61,,11.61267773,78.78596615,good,good,,CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78596614997771 11.612677725113603, 78.78460388264067 11.610106292539216)"
27,DA,S,,26,28-27,,321.0128,2.35,159.92,,11.61010629,78.78460388,good,good,HT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78460388264067 11.610106292539216, 78.78328488331354 11.607354289519588)"
26,DD,T,2W,28,27-26,,336.8073,,160.98," 41d13'41""LT",11.60735429,78.78328488,good,good,"LT-1,HT1",CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78328488331354 11.607354289519588, 78.78360588269052 11.6061582894842)"
25,DC,T,,26,26-25,,136.898,5.81,158.86,"23d38'3""RT",11.60615829,78.78360588,good,good,HT-1,RAILWAY TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78360588269052 11.6061582894842, 78.78327395789603 11.604047642316571)"
24,DA,S,,26,25-24,,236.3031,10.14,159.84,,11.60404764,78.78327396,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78327395789603 11.604047642316571, 78.7829332745791 11.60188129135328)"
23,DA,S,,26,24-23,,242.6255,10.84,161.44,,11.60188129,78.78293327,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7829332745791 11.60188129135328, 78.78263888363205 11.600009291721243)"
22,DD,T,,28,23-22,,209.6857,1.6,163.08,"44d59'27""RT",11.60000929,78.78263888,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78263888363205 11.600009291721243, 78.78049688559018 11.59846229197478)"
21,DA,S,,26,22-21,,289.6755,,168.77,,11.59846229,78.78049689,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78049688559018 11.59846229197478, 78.77841288695753 11.596960289450454)"
20,DD,T,,28,21-20,,281.6301,3.03,169.47,"37d7'17""LT",11.59696029,78.77841289,good,good,"400KV,LT-1",,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77841288695753 11.596960289450454, 78.77776088703826 11.594830296536973)"
19,DA,S,3W,26,20-19,,246.1947,2.86,168.64,,11.5948303,78.77776089,good,good,LT-2,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77776088703826 11.594830296536973, 78.77709788749488 11.592635294725351)"
18,DA,S,,26,19-18,,253.4301,4.05,166.43,,11.59263529,78.77709789,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77709788749488 11.592635294725351, 78.77647888823506 11.590597293735089)"
17,DC,T,,26,18-17,,235.4102,2.97,165.56," 18d0'59""RT",11.59059729,78.77647889,good,good,"HT-1,LT-1","ROAD,CAR TRACK",,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77647888823506 11.590597293735089, 78.7748538894281 11.588283297233716)"
16,DD,T,,28,17-16,,311.4415,7.21,166.13,"32d17'1""RT",11.5882833,78.77485389,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7748538894281 11.588283297233716, 78.7720588911787 11.587125295052019)"
15,DA,S,,26,16-15,,330.767,5.22,164.76,,11.5871253,78.77205889,good,good,LT-1,ROAD,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7720588911787 11.587125295052019, 78.76926289299632 11.585954293530605)"
14,DA,S,,26,15-14,,331.4254,9.32,163.02,,11.58595429,78.76926289,good,good,HT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76926289299632 11.585954293530605, 78.76682589499559 11.584920299132419)"
13,DC,T,2W,26,14-13,,289.4564,3.49,162.43," 19d28'26""LT",11.5849203,78.76682589,good,good,LT-1,CAR TRACK,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76682589499559 11.584920299132419, 78.76442689623174 11.582753296959222)"
12,DD,T,,28,13-12,,354.9752,4.15,164.3," 40d48'2""RT",11.5827533,78.7644269,good,good,HT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76442689623174 11.582753296959222, 78.7621668985618 11.582676293774657)"
11,DA,S,,26,11-Dec,,246.7218,2.35,161.48,,11.58267629,78.7621669,good,good,LT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7621668985618 11.582676293774657, 78.7598668997012 11.582620291266243)"
10,DC,T,,26,10-Nov,,251.0159,5.15,163.48," 22d19'35""LT",11.58262029,78.7598669,good,good,LT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7598668997012 11.582620291266243, 78.75720890140897 11.58145229148024)"
9,DC,T,,26,9-Oct,,317.4974,3.81,165.2,"26d4'9""RT",11.58145229,78.7572089,good,good,LT-1,RIVER,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75720890140897 11.58145229148024, 78.75547790308677 11.581513297493101)"
8,DC,T,,26,8-Sep,,188.9811,3.97,161.99," 21d25'22""LT",11.5815133,78.7554779,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75547790308677 11.581513297493101, 78.7528269046061 11.58058329368044)"
7,DA,S,,26,7-Aug,,307.0005,1.75,166.49,,11.58058329,78.7528269,good,good,,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7528269046061 11.58058329368044, 78.74996690705481 11.579602300308654)"
6,DD,T,,28,6-Jul,,330.3852,7.69,167.07,"37d2'55""RT",11.5796023,78.74996691,good,good,,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74996690705481 11.579602300308654, 78.74768546337832 11.580318961570542)"
5,DA,S,,26,5-Jun,,261.2388,6.79,171.26,,11.58031896,78.74768546,good,good,HT-1,ROAD,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74768546337832 11.580318961570542, 78.74542091034947 11.581030293940902)"
4,DB,T,,24,4-May,,259,2.26,171.2,"7d32'16""LT",11.58103029,78.74542091,good,good,HT-1,,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74542091034947 11.581030293940902, 78.74264491252363 11.581531293306513)"
3,DA,S,,26,3-Apr,,307.9098,6.21,168.95,,11.58153129,78.74264491,good,good,,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74264491252363 11.581531293306513, 78.73984491426198 11.582000293048868)"
2,DA,S,,26,2-Mar,,309.8596,5.93,174,,11.58200029,78.73984491,good,good,,CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73984491426198 11.582000293048868, 78.7377479152738 11.582382294645189)"
1,DC,T,,26,1-Feb,,232.6672,2.25,175.35,"17d16'4""",11.58238229,78.73774792,good,good,HT-1,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7377479152738 11.582382294645189, 78.73581991702237 11.582144292018842)"
1/7 lilo DEVIYAKURICHI,T,T,3W,26,1-LILO,,211.9985,1.67,178.42,,11.58214429,78.73581992,good,good,"LT-2,HT-1",CAR TRACK,,D/C ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
