S. No ,Tower No,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV VEPPUR SS,T,GT,15,,,,94,,11.539117177951459,79.12698708040666,GOOD,MISSING,,,,110KV VEPPUR SS,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12698708040666 11.539117177951459, 79.12692938622503 11.539523569910552)"
2,T.NO 147,T,DD,28,GT-147,45.3982378512647,5.03,93,"38°16'9""",11.539523569910552,79.12692938622503,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12692938622503 11.539523569910552, 79.1259977423035 11.540403399548525)"
3,T.NO 146,T,DD,28,147-146,140.730238399571,6.1,80,"35°58'17""",11.540403399548525,79.1259977423035,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1259977423035 11.540403399548525, 79.12318077538863 11.540837161677546)"
4,T.NO 145,S,DA,26,146-145,311.045012819688,5.82,81,,11.540837161677546,79.12318077538863,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12318077538863 11.540837161677546, 79.12025411293969 11.541224988986068)"
5,T.NO 144,S,DA,26,145-144,322.158346159152,4.08,79,,11.541224988986068,79.12025411293969,GOOD,GOOD,HT-1 LT-3,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12025411293969 11.541224988986068, 79.11730899452665 11.541630744139894)"
6,T.NO 143,S,DA,26,144-143,324.422563950167,5.91,83,,11.541630744139894,79.11730899452665,GOOD,GOOD,HT-1  ,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11730899452665 11.541630744139894, 79.11429971035258 11.54203605125849)"
7,T.NO 142,S,DA,26,143-142,331.350267843562,3.87,83,,11.54203605125849,79.11429971035258,GOOD,GOOD,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11429971035258 11.54203605125849, 79.11122620000137 11.542449947033157)"
8,T.NO 141,S,DA,26,142-141,338.421335024847,4.92,85,,11.542449947033157,79.11122620000137,GOOD,GOOD,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11122620000137 11.542449947033157, 79.10824452747373 11.54283729007168)"
9,T.NO 140,S,DA,26,141-140,328.100594330458,4.53,84,,11.54283729007168,79.10824452747373,GOOD,GOOD,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10824452747373 11.54283729007168, 79.10527201761349 11.543224660998593)"
10,T.NO 139,S,DA,26,140-139,327.110073216952,5.93,89,,11.543224660998593,79.10527201761349,GOOD,GOOD,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10527201761349 11.543224660998593, 79.10224432617699 11.543638756632644)"
11,T.NO 138,S,DA,26,139-138,333.472637558166,4.13,87,,11.543638756632644,79.10224432617699,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10224432617699 11.543638756632644, 79.09927180940875 11.544026063418446)"
12,T.NO 137,S,DA,26,138-137,327.110073216952,4.18,90,,11.544026063418446,79.09927180940875,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09927180940875 11.544026063418446, 79.09617988767845 11.544448711410254)"
13,T.NO 136,S,DA,26,137-136,340.543682954184,5.36,89,,11.544448711410254,79.09617988767845,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09617988767845 11.544448711410254, 79.09317051682518 11.54486282836552)"
14,T.NO 135,S,DA,26,136-135,331.493589681611,3.26,91,,11.54486282836552,79.09317051682518,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09317051682518 11.54486282836552, 79.09039041388216 11.545260343410561)"
15,T.NO 134,S,DA,26,135-134,306.471858414439,5.21,91,,11.545260343410561,79.09039041388216,GOOD,GOOD,LT-1,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09039041388216 11.545260343410561, 79.08755567905051 11.545603236480433)"
16,T.NO 133,S,DA,26,134-133,311.578240575301,4.2,89,,11.545603236480433,79.08755567905051,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08755567905051 11.545603236480433, 79.08464736861879 11.545981771107794)"
17,T.NO 132,S,DA,26,133-132,320.039060116105,5.32,93,,11.545981771107794,79.08464736861879,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08464736861879 11.545981771107794, 79.08149126670659 11.546403832039305)"
18,T.NO 131,T,DB,24,132-131,347.472301054343,4.12,93,"7°55'0""",11.546403832039305,79.08149126670659,GOOD,GOOD,HT-1 LT-2,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08149126670659 11.546403832039305, 79.07843912577297 11.546365558428096)"
19,T.NO 130,S,DA,26,131-130,333.006005951845,5.93,92,,11.546365558428096,79.07843912577297,GOOD,GOOD,LT-1,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07843912577297 11.546365558428096, 79.07546905277897 11.54639106974811)"
20,T.NO 129,S,DA,26,130-129,324.038577950219,4.13,93,,11.54639106974811,79.07546905277897,GOOD,GOOD,LT-1,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07546905277897 11.54639106974811, 79.07243488456378 11.54640708582583)"
21,T.NO 128,S,DA,26,129-128,331.024168301953,3.2,90,,11.54640708582583,79.07243488456378,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07243488456378 11.54640708582583, 79.06945596400679 11.546387281960772)"
22,T.NO 127,S,DA,26,128-127,325,4.13,90,,11.546387281960772,79.06945596400679,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06945596400679 11.546387281960772, 79.06664209676718 11.546359508384326)"
23,T.NO 126,S,DA,26,127-126,307.001628660175,5.01,94,,11.546359508384326,79.06664209676718,GOOD,GOOD,LT-2 HT-1,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06664209676718 11.546359508384326, 79.06393791492587 11.54637763387911)"
24,T.NO 125,S,DA,26,126-125,295.027117397706,4.17,96,,11.54637763387911,79.06393791492587,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06393791492587 11.54637763387911, 79.06170163028538 11.546335587773003)"
25,T.NO 124,S,DA,26,125-124,244.018441926015,5.13,95,,11.546335587773003,79.06170163028538,GOOD,GOOD,HT-2,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06170163028538 11.546335587773003, 79.05856659922186 11.546359823645304)"
26,T.NO 123,S,DA,26,124-123,342.036547754768,4.55,93,,11.546359823645304,79.05856659922186,GOOD,GOOD,,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05856659922186 11.546359823645304, 79.05521178035566 11.546355435959395)"
27, T.NO 122,S,DA,26,123-122,366.005464440082,3.87,92,,11.546355435959395,79.05521178035566,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05521178035566 11.546355435959395, 79.05184792704455 11.546332871108511)"
28,T.NO 121,T,DB,24,122-121,367,5.51,96,"12°42'55""",11.546332871108511,79.05184792704455,GOOD,GOOD,,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05184792704455 11.546332871108511, 79.04893768254225 11.546991229034333)"
29,T.NO 120,S,DA,26,121-120,325.751438983775,4.87,98,,11.546991229034333,79.04893768254225,GOOD,GOOD,HT-1 ,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04893768254225 11.546991229034333, 79.0460462614689 11.547577371917734)"
30,T.NO 119,S,DA,26,120-119,322.046580481768,5.83,97,,11.547577371917734,79.0460462614689,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0460462614689 11.547577371917734, 79.04327361243894 11.548218517853055)"
31,T.NO 118 CHINNASALEM LILO,T,DD,28,119-118,310.697602179354,4.21,97,"83°22'37""",11.548218517853055,79.04327361243894,GOOD,GOOD,,ROAD-1,CULTIVACTION LAND,CHINNASALEM LILO NEED JUNCTION BOX,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04327361243894 11.548218517853055, 79.04328221404649 11.548299924973136)"
32,T.NO 1,T,DC,26,118-1,9.05538513813742,5.13,98,"16°0'49""",11.548299924973136,79.04328221404649,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04328221404649 11.548299924973136, 79.04299620362562 11.549888822498772)"
33,T.NO 2,T,DD,28,1-2,178.538511251774,3.11,94,"67°19'55""",11.549888822498772,79.04299620362562,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04299620362562 11.549888822498772, 79.04156406933795 11.550204553408804)"
34,T.NO 3,T,DB,24,2-3,160.099968769516,4.53,98,"6°24'46""",11.550204553408804,79.04156406933795,GOOD,GOOD,HT-1,MUD ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04156406933795 11.550204553408804, 79.0410870674083 11.550255565233565)"
35,GT 110KV ADHARI SS,T,GT,15,3-GT,52.3450093132096,,99,,11.550255565233565,79.0410870674083,GOOD,MISSING,,,PLAIN,110KV ADHARI SS,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,9680M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
