S. No ,Tower No,Supspension/Tension,JOINT BOX,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV VEPPUR SS,T,2W,GT,15,,,,83,,11.53925099,79.1267112,GOOD,MISSING,,,PLAIN,110KV VEPPUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12671120171076 11.539250986193348, 79.1260963615936 11.539355489045342)"
2,T.NO 1,T,,DB,24,GT-1,68.0661443,3.87,80,"12°37'21""",11.53935549,79.12609636,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1260963615936 11.539355489045342, 79.12454761264085 11.53930029321407)"
3,T.NO 2,S,,DA,26,01-Feb,169.0739483,4.31,82,,11.53930029,79.12454761,GOOD,GOOD,HT-2,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12454761264085 11.53930029321407, 79.12290750652045 11.539199302667207)"
4,T.NO 3,T,,DD,28,02-Mar,179.279112,5.36,82,"52°56'52""",11.5391993,79.12290751,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12290750652045 11.539199302667207, 79.12189976526992 11.537737477974122)"
5,T.NO 4,T,,DD,28,03-Apr,195.5556187,4.88,82,"59°54'19""",11.53773748,79.12189977,GOOD,GOOD,HT-3,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12189976526992 11.537737477974122, 79.11957940956691 11.537930362263598)"
6,T.NO 5,S,,DD,28,04-May,254.0433034,3.86,85,,11.53793036,79.11957941,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11957940956691 11.537930362263598, 79.11735107412287 11.538069589188142)"
7,T.NO 6,S,,DA,26,05-Jun,243.5939244,3.03,80,,11.53806959,79.11735107,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11735107412287 11.538069589188142, 79.11524189567041 11.538209572109924)"
8,T.NO 7,T,,DC,26,06-Jul,230.6274051,4.01,81,"27°1'14""",11.53820957,79.1152419,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11524189567041 11.538209572109924, 79.11280155400567 11.537154221218096)"
9,T.NO 8,S,,DA,26,07-Aug,290.7129168,5.13,85,,11.53715422,79.11280155,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11280155400567 11.537154221218096, 79.1101961886326 11.5361068177969)"
10,T.NO 9,T,,DC,26,08-Sep,306.954394,4.99,79,"26°17'13""",11.53610682,79.11019619,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1101961886326 11.5361068177969, 79.10850436737216 11.534152393777855)"
11,T.NO 10,S,,DA,26,09-Oct,284.2903445,3.42,82,,11.53415239,79.10850437,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10850436737216 11.534152393777855, 79.1069033774356 11.532325102644664)"
12,T.NO 11,S,,DA,26,10-Nov,267.1647432,5.32,87,,11.5323251,79.10690338,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1069033774356 11.532325102644664, 79.10538471612745 11.53052545976297)"
13,T.NO 12,S,,DA,26,11-Dec,259.023165,6.17,89,,11.53052546,79.10538472,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10538471612745 11.53052545976297, 79.10378328075679 11.528770467029608)"
14,T.NO 13,S,,DA,26,Dec-13,261.1991577,4.87,93,,11.52877047,79.10378328,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10378328075679 11.528770467029608, 79.10243698050367 11.527243111472961)"
15,T.NO 14,T,2W,DC,26,13-14,223.8928315,6.03,88,"28°49'6""",11.52724311,79.10243698,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10243698050367 11.527243111472961, 79.1002151219404 11.526433156979662)"
16,T.NO 15,S,,DA,26,14-15,258.4434174,4.37,87,,11.52643316,79.10021512,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1002151219404 11.526433156979662, 79.0976824462974 11.525503645431598)"
17,T.NO 16,S,,DA,26,15-16,294.8389391,3.97,90,,11.52550365,79.09768245,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0976824462974 11.525503645431598, 79.09512241622376 11.524555856886673)"
18,T.NO 17,S,,DA,26,16-17,298.3437615,5.88,89,,11.52455586,79.09512242,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09512241622376 11.524555856886673, 79.09248914517313 11.523598528708131)"
19,T.NO 18,T,,DC,26,17-18,306.2025473,3.44,92,"17°59'55""",11.52359853,79.09248915,GOOD,GOOD,HT-1,ROAD-1,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09248914517313 11.523598528708131, 79.09073856605565 11.522231181482617)"
20,T.NO 19,T,,DD,28,18-19,243.6472861,4.2,92,"47°52'25""",11.52223118,79.09073857,GOOD,GOOD,,CANAL,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09073856605565 11.522231181482617, 79.0906803291546 11.52135401236789)"
21,T.NO 20,T,,DB,24,19-20,97.25224933,4.23,92,"4°43'9""",11.52135401,79.09068033,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0906803291546 11.52135401236789, 79.09032940595024 11.519028675289508)"
22,T.NO 21,T,,DB,24,20-21,260.0942137,3.13,90,"9°14'53""",11.51902868,79.09032941,GOOD,GOOD,230KV CROSSING ABOVE,,CULTIVACTION,TAQA-DEVIYAKURICHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09032940595024 11.519028675289508, 79.08952114862272 11.516564749428674)"
23,T.NO 22,S,,DA,26,21-22,286.5030541,4.18,89,,11.51656475,79.08952115,GOOD,GOOD,LT-1,CANAL,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08952114862272 11.516564749428674, 79.08875823864902 11.514173433256166)"
24,T.NO 23,S,,DA,26,22-23,277.3463539,4.55,90,,11.51417343,79.08875824,GOOD,GOOD,HT-1 LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08875823864902 11.514173433256166, 79.08794053250574 11.511754639564433)"
25,T.NO 24,S,,DA,26,23-24,282.0815485,5.81,94,,11.51175464,79.08794053,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08794053250574 11.511754639564433, 79.08711507723227 11.509127896788307)"
26,T.NO 25,S,,DA,26,24-25,304.2433237,4.43,85,,11.5091279,79.08711508,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08711507723227 11.509127896788307, 79.08676510241685 11.508022835308514)"
27,T.NO 26,T,2W,DD,28,25-26,128.082005,5.03,82,"36°38'18""",11.50802284,79.0867651,GOOD,GOOD,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08676510241685 11.508022835308514, 79.0843846002702 11.506307844296433)"
28,T.NO 27,S,,DA,26,26-27,321.6597581,5.68,91,,11.50630784,79.0843846,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0843846002702 11.506307844296433, 79.08238708392332 11.504884608810718)"
29,T.NO 28,S,,DA,26,27-28,268.8810146,7.15,89,,11.50488461,79.08238708,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08238708392332 11.504884608810718, 79.07993381116232 11.50309679794026)"
30,T.NO 29,S,,DA,26,28-29,332.8317893,4.78,89,,11.5030968,79.07993381,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07993381116232 11.50309679794026, 79.07767155313775 11.50152716740788)"
31,T.NO 30,S,,DA,26,29-30,301.8078859,6.42,90,,11.50152717,79.07767155,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07767155313775 11.50152716740788, 79.07540932166334 11.499957523151926)"
32,T.NO 31,S,,DA,26,30-31,301.8078859,5.22,94,,11.49995752,79.07540932,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07540932166334 11.499957523151926, 79.07314711673723 11.49838786517984)"
33,T.NO 32,S,,DA,26,31-32,301.8078859,4.9,99,,11.49838787,79.07314712,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07314711673723 11.49838786517984, 79.07137765799263 11.497137818990678)"
34,T.NO 33,T,,DC,26,32-33,237.4973684,5.68,102,"27°0'8""",11.49713782,79.07137766,GOOD,GOOD,LT-2,MUD ROAD-1 THAR ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07137765799263 11.497137818990678, 79.06858537753689 11.496703530127226)"
35,T.NO 34,S,,DA,26,33-34,308.4493475,3.85,103,,11.49670353,79.06858538,GOOD,GOOD,"LT-1 ,760KV",,PLAIN,KALLIYUR - PUGALURPATTU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06858537753689 11.496703530127226, 79.06573800105753 11.496286927869315)"
36,T.NO 35,S,,DA,26,34-35,314.0971187,7.05,102,,11.49628693,79.065738,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06573800105753 11.496286927869315, 79.06306469606031 11.49588049514159)"
37,T.NO 36,S,,DA,26,35-36,295.1491149,6.88,100,,11.4958805,79.0630647,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06306469606031 11.49588049514159, 79.06047369499534 11.495501703580338)"
38,T.NO 37,T,,DD,28,36-37,285.8128758,3.58,99,"89°19'48""",11.4955017,79.06047369,GOOD,GOOD,LT-2,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06047369499534 11.495501703580338, 79.06049295110572 11.495366248190635)"
39,DP1,T,,DP,15,37-DP1,15.13274595,,99,,11.49536625,79.06049295,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06049295110572 11.495366248190635, 79.06021306700445 11.494749739705657)"
40,DP2,T,,DP,15,DP1-DP2,74.73285757,,100,,11.49474974,79.06021307,GOOD,MISSING,400 KV CROSSING ABOVE,,PLAIN,SALEM - NEYVELI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06021306700445 11.494749739705657, 79.05981479224477 11.494023976102891)"
41,T.NO 38,T,2W,DB,24,DP2-38,91.30169768,6.15,99,"16°13'3""",11.49402398,79.05981479,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05981479224477 11.494023976102891, 79.0596281603068 11.493173076812317)"
42,DP1,T,,DP,15,38-DP1,96.31718434,,100,,11.49317308,79.05962816,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0596281603068 11.493173076812317, 79.05968710399469 11.492594979544904)"
43,DP2,T,,DP,15,DP1-DP2,64.28063472,,100,,11.49259498,79.0596871,GOOD,MISSING,"LT-1,400KV CROSSING ABOVE",MUD ROAD -1,PLAIN,SALEM - TRICHY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05968710399469 11.492594979544904, 79.05929601717882 11.492158508471036)"
44,T.NO 39,T,,DB,24,DP2-39,64.44377394,4.85,100,"10°41'0""",11.49215851,79.05929602,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05929601717882 11.492158508471036, 79.0569348453299 11.490344038198023)"
45,T.NO 40,S,,DA,26,39-40,326.6221058,6.85,101,,11.49034404,79.05693485,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0569348453299 11.490344038198023, 79.05481066579722 11.488720951026133)"
46,T.NO 41,T,,DD,28,40-41,293.2115277,5.62,102,"38°37'12""",11.48872095,79.05481067,GOOD,GOOD,HT-1 LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05481066579722 11.488720951026133, 79.05424016956893 11.48638511372111)"
47,T.NO 42,S,,DA,26,41-42,265.8194876,3.91,103,,11.48638511,79.05424017,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05424016956893 11.48638511372111, 79.05361599898717 11.483859101835899)"
48,T.NO 43,S,,DA,26,42-43,287.6473535,4.88,105,,11.4838591,79.053616,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05361599898717 11.483859101835899, 79.05292032462035 11.481070485363732)"
49,T.NO 44,S,,DA,26,43-44,317.7231499,5.81,107,,11.48107049,79.05292032,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05292032462035 11.481070485363732, 79.0522792071483 11.478345505172493)"
50,T.NO 45,T,,DC,26,44-45,309.4915185,6.35,106,"24°22'37""",11.47834551,79.05227921,GOOD,GOOD,HT-1 LT-1,MUD ROAD -1 TAAR ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0522792071483 11.478345505172493, 79.05077101931755 11.47644631118947)"
51,T.NO 46,S,,DA,26,45-46,266.902604,5.7,105,,11.47644631,79.05077102,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05077101931755 11.47644631118947, 79.04897222804856 11.474165537959642)"
52,T.NO 47,S,,DA,26,46-47,319.6951673,3.22,104,,11.47416554,79.04897223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04897222804856 11.474165537959642, 79.04730069531975 11.47203926950395)"
53,T.NO 48,T,2W,DC,26,47-48,297.677678,4.95,101,"26°43'58""",11.47203927,79.0473007,GOOD,GOOD,HT-1 LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04730069531975 11.47203926950395, 79.0447061384555 11.470883010373246)"
54,T.NO 49,S,,DA,26,48-49,310.6959929,5.28,98,,11.47088301,79.04470614,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0447061384555 11.470883010373246, 79.04212139197378 11.469636408887583)"
55,T.NO 50,S,,DA,26,49-50,313.9824836,6.05,99,,11.46963641,79.04212139,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04212139197378 11.469636408887583, 79.03964619317034 11.468453795049038)"
56,T.NO 51,S,,DA,26,50-51,300.1366356,4.17,101,,11.4684538,79.03964619,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03964619317034 11.468453795049038, 79.03717993112936 11.467307378624296)"
57,T.NO 52,T,,DB,24,51-52,297.5315109,3.21,101,"14°38'0""",11.46730738,79.03717993,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03717993112936 11.467307378624296, 79.03454419230623 11.4668196357395)"
58,T.NO 53,S,,DA,26,52-53,292.6567956,2.89,100,,11.46681964,79.03454419,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03454419230623 11.4668196357395, 79.03166143820769 11.466275973242016)"
59,T.NO 54,T,,DB,24,53-54,320.2951764,2.41,102,"17°36'44""",11.46627597,79.03166144,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03166143820769 11.466275973242016, 79.02938803733952 11.465076565721917)"
60,T.NO 55,S,,DA,26,54-55,281.3574239,1.65,105,,11.46507657,79.02938804,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02938803733952 11.465076565721917, 79.02719681116065 11.463922892133915)"
61, T. NO 56,S,,DA,26,55-56,271.064568,4.41,104,,11.46392289,79.02719681,GOOD,GOOD,,ROAD-1,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02719681116065 11.463922892133915, 79.02482322493769 11.462641429621204)"
62,T. NO 57,S,,DA,26,56-57,295.2964612,3.91,105,,11.46264143,79.02482322,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02482322493769 11.462641429621204, 79.02241301085601 11.461359703191883)"
63,T.NO 58,S,,DA,26,57-58,298.8243631,4.21,106,,11.4613597,79.02241301,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02241301085601 11.461359703191883, 79.02013969709112 11.460160236224208)"
64,T. NO59,S,,DA,26,58-59,281.3574239,3.91,103,,11.46016024,79.0201397,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02013969709112 11.460160236224208, 79.01780251715033 11.458924166502563)"
65,T.NO 60,S,,DA,26,59-60,289.4149271,3.61,101,,11.45892417,79.01780252,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01780251715033 11.458924166502563, 79.01540166216226 11.457624377966473)"
66,T.NO 61,T,2W,DC,26,60-61,298.886266,4.15,99,"22°28'47""",11.45762438,79.01540166,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01540166216226 11.457624377966473, 79.01383873762596 11.455742752606739)"
67,T.NO 62,S,,DA,26,61-62,269.1337957,5.17,103,,11.45574275,79.01383874,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01383873762596 11.455742752606739, 79.01200329204683 11.453524837814072)"
68,T.NO 63,S,,DA,26,62-63,316.764897,4.47,102,,11.45352484,79.01200329,GOOD,GOOD,,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01200329204683 11.453524837814072, 79.01041336583913 11.451579746532216)"
69,T.NO 64,S,,DA,26,63-64,276.4434843,3.68,102,,11.45157975,79.01041337,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01041336583913 11.451579746532216, 79.0087597661648 11.449570945664002)"
70,T.NO 65,S,,DA,26,64-65,286.2953021,3.41,104,,11.44957095,79.00875977,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0087597661648 11.449570945664002, 79.00657907590757 11.446943918730467)"
71,T.NO 66,T,,DC,26,65-66,375.6607512,3.77,107,"24°18'53""",11.44694392,79.00657908,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00657907590757 11.446943918730467, 79.00593609978904 11.444553331229194)"
72,T.NO 67,T,,DB,24,66-67,273.642102,4.85,108,"12°47'58""",11.44455333,79.0059361,GOOD,GOOD,HT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00593609978904 11.444553331229194, 79.00470599204442 11.442267205198167)"
73,T.NO 68,S,,DA,26,67-68,286.3564213,4.17,107,,11.44226721,79.00470599,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00470599204442 11.442267205198167, 79.00352152224796 11.440008504070958)"
74,T.NO 69,T,,DD,28,68-69,281.3574239,4.55,106,"32°10'42""",11.4400085,79.00352152,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00352152224796 11.440008504070958, 79.0005374446925 11.438288872581902)"
75,T.NO 70,S,,DA,26,69-70,377.1909331,3.95,103,,11.43828887,79.00053744,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0005374446925 11.438288872581902, 78.99844759612597 11.437099570751702)"
76,T.NO 71,T,2W,DC,26,70-71,263.3267932,4.51,108,"23°7'27""",11.43709957,78.9984476,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99844759612597 11.437099570751702, 78.99680408342053 11.43498233307188)"
77,T.NO 72,S,,DA,26,71-72,295.0423698,4.21,112,,11.43498233,78.99680408,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99680408342053 11.43498233307188, 78.99520665742943 11.432829250851432)"
78,T.NO 73,S,,DA,26,72-73,295.2033198,4.71,109,,11.43282925,78.99520666,GOOD,GOOD,,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99520665742943 11.432829250851432, 78.99366327063989 11.430812112683268)"
79,T.NO 74,S,,DA,26,73-74,279.6140197,3.47,113,,11.43081211,78.99366327,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99366327063989 11.430812112683268, 78.99187527645584 11.428404633632196)"
80,T.NO 75,T,,DB,24,74-75,330.2029679,3.4,111,"7°44'24""",11.42840463,78.99187528,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99187527645584 11.428404633632196, 78.99025374770123 11.425781363752616)"
81,T.NO 76,S,,DA,26,75-76,339.9441131,4.75,110,,11.42578136,78.99025375,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99025374770123 11.425781363752616, 78.98935981331367 11.4239223222094)"
82,T.NO 77,T,,DB,24,76-77,227.6532451,4.61,109,"7°55'50""",11.42392232,78.98935981,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98935981331367 11.4239223222094, 78.98849592208879 11.421701942531799)"
83,T.NO 78,S,,DA,26,77-78,263.1368465,4.97,108,,11.42170194,78.98849592,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98849592208879 11.421701942531799, 78.98763223296172 11.419454447844645)"
84,T.NO 79,S,,DA,26,78-79,265.9323222,3.85,109,,11.41945445,78.98763223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98763223296172 11.419454447844645, 78.98675907479752 11.417252080384053)"
85,T.NO 80,T,,DC,26,79-80,261.6447974,5.17,112,"15°58'27""",11.41725208,78.98675907,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98675907479752 11.417252080384053, 78.98657218903917 11.415171925317855)"
86,T.NO 81,T,,DD,28,80-81,231.0497782,5.55,110,"68°55'0""",11.41517193,78.98657219,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98657218903917 11.415171925317855, 78.98572185503356 11.414931084195146)"
87,T.NO 82,T,,DC,26,81-82,96.56603958,4.35,110,"23°44'58""",11.41493108,78.98572186,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98572185503356 11.414931084195146, 78.98514412581976 11.415008463351786)"
88,GT 110KV THOLUDHUR SS,T,2W,GT,15,82-GT,63.63961031,,111,,11.41500846,78.98514413,GOOD,MISSING,,,PLAIN,110KV THOLUDHUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,22439M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
