S. No ,Tower No,Supspension/Tension,JOINT BOX,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,JB Location,Earthing Location,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO  109 PENNADAM LILO,T,3W,DC,26,,,,57,,11.51306146,79.34225872,Yes,,GOOD,GOOD,,,PLAIN,PENNADAM LILO NEED JUNCTION BOX,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.34225871972353 11.513061459490398, 79.3421189440481 11.511885438792145)"
2,T.NO 108,T,,DC,26,109-108,130.9809146,2.4,59,"21°50'57""",11.51188544,79.34211894,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3421189440481 11.511885438792145, 79.34274646583769 11.509601844575386)"
3,T.NO 107,T,,DD,28,108-107,261.7212257,3.45,52,"34°17'16""",11.50960184,79.34274647,,,GOOD,GOOD,HT-1 LT-2,ROAD-1 ,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.34274646583769 11.509601844575386, 79.3421063132058 11.507781121014707)"
4,T.NO 106,T,,DB,24,107-106,213.1712926,1.85,53,"12°27'28""",11.50778112,79.34210631,,,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3421063132058 11.507781121014707, 79.34116189031025 11.506266029938102)"
5,T.NO 105,T,,DD,28,106-105,196.7358635,3.75,51,"46°50'53""",11.50626603,79.34116189,,,GOOD,GOOD,HT-2,ROAD-1 ,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.34116189031025 11.506266029938102, 79.33926660268794 11.50590265853655)"
6,T.NO 104,S ,,DA,26,105-104,210.6418762,4.03,50,,11.50590266,79.3392666,,,GOOD,GOOD,LT-1 HT-1,ROAD-1 ,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33926660268794 11.50590265853655, 79.33687715773853 11.505400850769322)"
7,T.NO 103,T,,DD,28,104-103,266.5276721,3.95,48,"43°53'24""",11.50540085,79.33687716,,,GOOD,GOOD,HT-2 LT-1,ROAD-1 ,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33687715773853 11.505400850769322, 79.33594988167074 11.504093769056713)"
8,T.NO 102,S,,DA,26,103-102,176.465294,2.78,45,,11.50409377,79.33594988,,,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33594988167074 11.504093769056713, 79.33514134450328 11.502859685519127)"
9,T.NO 101,S,,DA,26,102-101,162.5330736,3.05,46,,11.50285969,79.33514134,,,GOOD,GOOD, LT-2,MUD ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33514134450328 11.502859685519127, 79.33365943697338 11.500790054445677)"
10,T.NO 100,T,,DB,24,101-100,280.2730811,4.62,47,"14°59'8""",11.50079005,79.33365944,,,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33365943697338 11.500790054445677, 79.33350611798178 11.500364289907933)"
11,T.NO 99,S,,DP,15,100-99,49.979996,,47,,11.50036429,79.33350612,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33350611798178 11.500364289907933, 79.33352673558676 11.499975681060478)"
12,T.NO 98,S,,DP,15,99-98,43.0464865,,47,,11.49997568,79.33352674,,,GOOD,MISSING,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33352673558676 11.499975681060478, 79.33355720987738 11.499469606517081)"
13,T.NO 97,S,,DP,15,98-97,56.08029957,,45,,11.49946961,79.33355721,,,GOOD,MISSING,230KV CROSSING ABOVE ,,PLAIN,NEYVELI - SALEM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33355720987738 11.499469606517081, 79.33356775776053 11.499234622726888)"
14,T.NO 96,S,,DP,15,97-96,26.01922366,,48,,11.49923462,79.33356776,,,GOOD,MISSING,400KV CROSSING ABOVE,,PLAIN,NEYVELI - DEVIYAKURICHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33356775776053 11.499234622726888, 79.33358678024149 11.499117209472685)"
15,T.NO 96A,T,2W,DB,24,96-96A,13.15294644,3.63,49,"6°1'11""",11.49911721,79.33358678,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33358678024149 11.499117209472685, 79.3336176261993 11.498547855879155)"
16,T.NO 95,T,2W,DD,28,96A-95,63.07138812,2.85,45,"63°28'39""",11.49854786,79.33361763,,,GOOD,GOOD,,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3336176261993 11.498547855879155, 79.33293243325791 11.49816424938613)"
17,T.NO 94,T,,DB,24,95-94,85.95929269,4.25,50,"6°30'43""",11.49816425,79.33293243,,,GOOD,GOOD,LT-1,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.33293243325791 11.49816424938613, 79.3309426760716 11.496733554082455)"
18,T.NO 93,T,,DB,24,94-93,268.6503304,5.15,49,"10°0'37""",11.49673355,79.33094268,,,GOOD,GOOD,,RIVER-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3309426760716 11.496733554082455, 79.32873984032292 11.495690351849518)"
19,T.NO 92,S,,DA,26,93-92,266.6027007,4.35,51,,11.49569035,79.32873984,,,GOOD,GOOD,LT-2,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32873984032292 11.495690351849518, 79.32783511526587 11.495233154910627)"
20,T.NO 91 C,T,,DD,28,92-91C,110.9098733,5.83,52,"58°4'46""",11.49523315,79.32783512,,,GOOD,GOOD,,SCHOOL,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32783511526587 11.495233154910627, 79.32776573684036 11.494563786703033)"
21,T.NO 91 B,T,,DD,28,91C-91B,74.43117626,4.62,52,"77°42'52""",11.49456379,79.32776574,,,GOOD,GOOD,,SCHOOL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32776573684036 11.494563786703033, 79.32673983804543 11.494449416768836)"
22,T.NO 91 A,T,,DD,28,91B-91A,112.6410227,2.75,52,"65°39'0""",11.49444942,79.32673984,,,GOOD,GOOD,,SCHOOL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32673983804543 11.494449416768836, 79.32664727574996 11.494602567560557)"
23,T.NO 91,T,,DD,28,91A-91,19.72308292,3.18,50,"50°47'18""",11.49460257,79.32664728,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32664727574996 11.494602567560557, 79.32628950005986 11.494654753849515)"
24,T.NO 90,S,,DP,15,91-90,39.45883931,,51,,11.49465475,79.3262895,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32628950005986 11.494654753849515, 79.3258952757278 11.494670569791925)"
25,T.NO 89,S,,DP,15,90-89,43.0464865,,51,,11.49467057,79.32589528,,,GOOD,MISSING,230KV CROSSING ABOVE ,,CULTIVACTION LAND,NEYVELI - ECHANKADU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3258952757278 11.494670569791925, 79.32557496293393 11.494587368462787)"
26,T.NO 88,T,2W,DD,28,89-88,36.138622,2.95,51,"50°53'34""",11.49458737,79.32557496,Yes,,GOOD,GOOD,,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32557496293393 11.494587368462787, 79.32442552681194 11.49211280852617)"
27,T.NO 87,S,,DA,26,88-87,301.0946695,6.05,51,,11.49211281,79.32442553,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32442552681194 11.49211280852617, 79.32335790173887 11.489756238413163)"
28,T.NO 86,T,,DD,28,87-86,285.5240795,5.62,50,"51°3'39""",11.48975624,79.3233579,,,GOOD,GOOD,230KV CROSSING ABOVE ,,CULTIVACTION LAND,NEYVELI - PERAMBALUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32335790173887 11.489756238413163, 79.32119808997344 11.489201403091537)"
29,T.NO 85,S,,DA,26,86-85,243.5077001,4.82,51,,11.4892014,79.32119809,,,GOOD,GOOD,HT-1,ROAD-1,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.32119808997344 11.489201403091537, 79.31936754324212 11.488765972276397)"
30,T.NO 84,S,,DA,26,85-84,205.4482903,3.38,52,,11.48876597,79.31936754,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31936754324212 11.488765972276397, 79.31766553208091 11.488295111943463)"
31,T.NO 83,T,,DD,28,84-83,192.8652379,7.15,51,"56°30'15""",11.48829511,79.31766553,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31766553208091 11.488295111943463, 79.317368225579 11.487425547224586)"
32,T.NO 82,S,,DA,26,83-82,101.5135459,3.4,50,,11.48742555,79.31736823,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.317368225579 11.487425547224586, 79.31646698889674 11.484843918939665)"
33,T.NO 81,T,,DD,28,82-81,302.0347662,4.72,49,"30°50'18""",11.48484392,79.31646699,,,GOOD,GOOD,400KV CROSSING ABOVE,,CULTIVACTION LAND,NEYVELI - TRICHY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31646698889674 11.484843918939665, 79.31449719471296 11.48316916662689)"
34,T.NO 80,S,,DA,26,81-80,283.7463656,2.35,48,,11.48316917,79.31449719,,,GOOD,GOOD,"400KV CROSSING ABOVE,LT-1",CANAL,CULTIVACTION LAND,NEYVELI - SALEM ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31449719471296 11.48316916662689, 79.3124728103022 11.481430807653378)"
35,T.NO 79,S,,DA,26,80-79,292.8566202,3.74,50,,11.48143081,79.31247281,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3124728103022 11.481430807653378, 79.31046629690785 11.47977390189532)"
36,T.NO 78,S,,DA,26,79-78,285.5240795,3.65,50,,11.4797739,79.3104663,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31046629690785 11.47977390189532, 79.30862434506007 11.478190259644967)"
37,T.NO 77,S,,DA,26,78-77,266.608327,4.21,41,,11.47819026,79.30862435,,,GOOD,GOOD,HT-1,ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30862434506007 11.478190259644967, 79.3064714562556 11.47649632368348)"
38,T.NO 76,T,2W,DC,26,77-76,300.4862726,3.91,42,"19°41'12""",11.47649632,79.30647146,Yes,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3064714562556 11.47649632368348, 79.30394816967161 11.475442066478653)"
39,T.NO 75,S,,DA,26,76-75,299,4.81,41,,11.47544207,79.30394817,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30394816967161 11.475442066478653, 79.30116812914402 11.474413415923815)"
40,T.NO 74,S,,DA,26,75-74,323.9753077,3.75,43,,11.47441342,79.30116813,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30116812914402 11.474413415923815, 79.29856153755988 11.47350327275004)"
41,T.NO 73,S,,DA,26,74-73,301.7051541,4.45,43,,11.47350327,79.29856154,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29856153755988 11.47350327275004, 79.29600062633111 11.472620495149304)"
42,T.NO 72,S,,DB,24,73-72,296,4.88,42,,11.4726205,79.29600063,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29600062633111 11.472620495149304, 79.29338534352019 11.471637939370702)"
43,T.NO 71,T,,DD,28,72-71,305.3604428,5.17,44,"43°29'16""",11.47163794,79.29338534,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29338534352019 11.471637939370702, 79.29245404652731 11.46952617500121)"
44,T.NO 70,S,,DA,26,71-70,254.7508587,_,44,,11.46952618,79.29245405,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29245404652731 11.46952617500121, 79.29152964345076 11.46779412941545)"
45,T.NO 69,S,,DA,26,70-69,216.5294437,_,45,,11.46779413,79.29152964,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29152964345076 11.46779412941545, 79.2903253944102 11.465355325203161)"
46,T.NO 68,T,,DB,24,69-68,300.0833218,3.89,42,"1°26'36""",11.46535533,79.29032539,,,GOOD,GOOD,,CANAL,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2903253944102 11.465355325203161, 79.28904086085186 11.46255444888539)"
47,T.NO 67,S,,DA,26,68-67,340.06617,3.71,43,,11.46255445,79.28904086,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28904086085186 11.46255444888539, 79.28782879229854 11.459898634169082)"
48,T.NO 66,S,,DA,26,67-66,322.1878334,4.49,44,,11.45989863,79.28782879,,,GOOD,GOOD,,TAAR ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28782879229854 11.459898634169082, 79.28664390916421 11.457297216311932)"
49,T.NO 65,S,,DA,26,66-65,315.4837555,5.18,45,,11.45729722,79.28664391,,,GOOD,GOOD,HT-1 LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28664390916421 11.457297216311932, 79.28543198860389 11.454623317853606)"
50,T.NO 64,S,,DB,24,65-64,324.007716,4.17,42,,11.45462332,79.28543199,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28543198860389 11.454623317853606, 79.28431074635112 11.452112668547873)"
51,T.NO 63,S,,DA,26,64-63,303.4880558,3.98,42,,11.45211267,79.28431075,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28431074635112 11.452112668547873, 79.28332490750722 11.449946330801001)"
52,T.NO 62,T,2W,DB,24,63-62,262.6823176,4.38,41,"2°21'12""",11.44994633,79.28332491,Yes,,GOOD,GOOD,HT-1 LT-1,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28332490750722 11.449946330801001, 79.28230177199569 11.447888252123642)"
53,T.NO 61,S,,DA,26,62-61,253.570503,4.68,44,,11.44788825,79.28230177,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28230177199569 11.447888252123642, 79.281097284865 11.445512707669126)"
54,T.NO 60,S,,DA,26,61-60,293.8247777,4.71,44,,11.44551271,79.28109728,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.281097284865 11.445512707669126, 79.2799926876278 11.443291427046534)"
55,T.NO 59,S,,DA,26,60-59,273.6950858,3.01,46,,11.44329143,79.27999269,,,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2799926876278 11.443291427046534, 79.27868874667999 11.440698334039713)"
56,T.NO 58,T,,DD,28,59-58,320.2061836,4.17,45,"31°17'48""",11.44069833,79.27868875,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27868874667999 11.440698334039713, 79.27621472243311 11.439146985202306)"
57,T.NO 57,S,,DA,26,58-57,319.9077992,5.17,48,,11.43914699,79.27621472,,,GOOD,GOOD,HT-1,ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27621472243311 11.439146985202306, 79.27400548102668 11.437759898807437)"
58,T.NO 56,S,,DA,26,57-56,285.7761362,4.81,50,,11.4377599,79.27400548,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27400548102668 11.437759898807437, 79.27193322007965 11.436454966319886)"
59,T.NO 55,S,,DA,26,56-55,268.2871596,4.89,52,,11.43645497,79.27193322,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27193322007965 11.436454966319886, 79.26974229506072 11.435077001278387)"
60,T.NO 54,S,,DA,26,55-54,283.5507009,3.77,49,,11.435077,79.2697423,,,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26974229506072 11.435077001278387, 79.26762442423747 11.433744654304883)"
61,T.NO 53,S,,DA,26,54-53,274.1167634,4.43,51,,11.43374465,79.26762442,,,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26762442423747 11.433744654304883, 79.26557938543318 11.432494085007294)"
62,T.NO 52,T,,DB,24,53-52,262.5737991,4.37,50,"1°37'29""",11.43249409,79.26557939,,,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26557938543318 11.432494085007294, 79.26323396328958 11.430916287072577)"
63,T.NO 51,S,,DA,26,52-51,309.8031633,2.69,51,,11.43091629,79.26323396,,,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26323396328958 11.430916287072577, 79.26076061593649 11.42928347519146)"
64,T.NO 50,S,,DA,26,51-50,324.7799255,3.61,52,,11.42928348,79.26076062,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26076061593649 11.42928347519146, 79.2584151396173 11.427723725166938)"
65,T.NO 49,T,2W,DC,26,50-49,308.6907838,3.21,51,"16°5'26""",11.42772373,79.25841514,Yes,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2584151396173 11.427723725166938, 79.25671386169749 11.425715799065909)"
66,T.NO 48,T,,DD,28,49-48,289.4995682,4.27,48,"41°51'23""",11.4257158,79.25671386,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25671386169749 11.425715799065909, 79.25407714118744 11.425338509836289)"
67,T.NO 47,S,,DA,24,48-47,290.7645095,5.27,50,,11.42533851,79.25407714,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25407714118744 11.425338509836289, 79.250982783993 11.424877108811176)"
68,T.NO 46,S,,DA,26,47-46,341.5333073,4.41,53,,11.42487711,79.25098278,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.250982783993 11.424877108811176, 79.24808064019462 11.424452984669612)"
69,T.NO 45,S,,DA,26,46-45,320.1780755,3.91,55,,11.42445298,79.24808064,,,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24808064019462 11.424452984669612, 79.24506855496794 11.424028174768706)"
70,T.NO 44,S,,DA,26,45-44,332.063247,5.47,54,,11.42402817,79.24506855,,,GOOD,GOOD,"400KV CROSSING ABOVE,LT-1",,CULTIVACTION LAND,PAPPAKUDI - PALAVADI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24506855496794 11.424028174768706, 79.24222135858082 11.423613363721248)"
71,T.NO 43,T,,DB,26,44-43,314.0971187,3.47,55,"3°1'22""",11.42361336,79.24222136,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24222135858082 11.423613363721248, 79.24013468752588 11.423203092830692)"
72,T.NO 42,S,,DB,24,43-42,232.2068044,4.55,53,,11.42320309,79.24013469,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24013468752588 11.423203092830692, 79.23790164339768 11.422755768995271)"
73,T.NO 41,S,,DB,24,42-41,248.6764967,3.49,55,,11.42275577,79.23790164,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23790164339768 11.422755768995271, 79.23587907275297 11.422354894563872)"
74,T.NO 40,T,2W,DD,28,41-40,225.1443981,4.17,55,"56°11'35""",11.42235489,79.23587907,Yes,,GOOD,GOOD,,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23587907275297 11.422354894563872, 79.23509348597658 11.420478933671863)"
75,T.NO 39,S,,DB,24,40-39,224.5395288,5.55,54,,11.42047893,79.23509349,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23509348597658 11.420478933671863, 79.2339268807289 11.417985973394646)"
76,T.NO 38,S,,DB,24,39-38,303.7531893,4.17,54,,11.41798597,79.23392688,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2339268807289 11.417985973394646, 79.23299812728959 11.415557722229487)"
77,T.NO 37,S,,DB,24,38-37,287.1114766,3.47,54,,11.41555772,79.23299813,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23299812728959 11.415557722229487, 79.2320223994646 11.41331902194126)"
78,T.NO 36,T,,DC,26,37-36,269.5793019,5.17,48,"27°56'58""",11.41331902,79.2320224,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2320223994646 11.41331902194126, 79.23206111991374 11.41298478408059)"
79,T.NO 35,T,,DP,15,36-35,37.21558813,4.77,57,,11.41298478,79.23206112,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23206111991374 11.41298478408059, 79.23207190523819 11.41272269596823)"
80,T.NO 34,T,,DP,15,35-34,29.01723626,3.91,53,"3°1'12""",11.4127227,79.23207191,,,GOOD,MISSING,230KV CROSSING ABOVE ,,CULTIVACTION LAND,NEYVELI-ECHANGADU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23207190523819 11.41272269596823, 79.23214867403408 11.412162693250279)"
81,T.NO 33,T,,DB,24,34-33,62.51399843,3.71,52,"11°6'32""",11.41216269,79.23214867,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23214867403408 11.412162693250279, 79.23198170850871 11.40953111622538)"
82,T.NO 32,S,,DA,26,33-32,291.6864755,4.55,53,,11.40953112,79.23198171,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23198170850871 11.40953111622538, 79.23182457588237 11.406791121175619)"
83,T.NO 31,T,,DC,26,32-31,303.5951251,5.14,54,"17°26'38""",11.40679112,79.23182458,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23182457588237 11.406791121175619, 79.23091346011489 11.404480492597337)"
84,T.NO 30,S,,DA,26,31-30,274.273586,4.19,53,,11.40448049,79.23091346,,,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23091346011489 11.404480492597337, 79.23009313794213 11.402306006589432)"
85,T.NO 29,T,,DD,28,30-29,256.6729436,3.91,56,"34°3'16""",11.40230601,79.23009314,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23009313794213 11.402306006589432, 79.2304129866556 11.400961009829231)"
86,T.NO 28,T,,DB,24,29-28,152.8299709,4.21,53,"10°54'45""",11.40096101,79.23041299,,,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2304129866556 11.400961009829231, 79.23043461192242 11.400427794200665)"
87,GT 110KV PENNADAM SS,T,2W,GT,15,28-GT,59.03388857,,60,,11.40042779,79.23043461,Yes,,GOOD,MISSING,,,PLAIN,110KV PENNADAM SS,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
