S. No ,Tower No,Supspension/Tension,JOINT BOX,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 15 M.T KUPPAM LILO,,3W,,,,,,24,,11.44692777,79.52371265,GOOD,GOOD,,,PLAIN,M.T.KUPPAM LILO NEED JUNCTION BOX,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52371264798718 11.446927766680705, 79.5210168189007 11.447176340002425)"
2,T.NO 2,S,,DA,26,15-Feb,295.4268099,2.61,22,,11.44717634,79.52101682,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5210168189007 11.447176340002425, 79.51824748121001 11.447460679357613)"
3,T.NO 3,S,,DA,26,02-Mar,303.79763,3.21,21,,11.44746068,79.51824748,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51824748121001 11.447460679357613, 79.5154414347467 11.447753846469011)"
4,T.NO 4,T,,DB,24,03-Apr,307.8830947,2.27,23,"0°26'9""",11.44775385,79.51544143,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5154414347467 11.447753846469011, 79.51262664614437 11.447965573318918)"
5,T.NO 5,S,,DA,26,04-May,308.0162333,3.21,22,,11.44796557,79.51262665,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51262664614437 11.447965573318918, 79.50971085423848 11.448212921672617)"
6,T.NO 6,S,,DA,26,05-Jun,319.3195891,2.71,23,,11.44821292,79.50971085,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50971085423848 11.448212921672617, 79.50697835775648 11.448461175788319)"
7,T.NO 7,S,,DA,26,06-Jul,299.4077487,4.21,20,,11.44846118,79.50697836,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50697835775648 11.448461175788319, 79.50448386055892 11.448764865772288)"
8,T.NO 8,T,,DC,26,07-Aug,274.2425933,4.17,22,"19°10'12""",11.44876487,79.50448386,GOOD,GOOD,LT-1,ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50448386055892 11.448764865772288, 79.50351005909138 11.449202888959592)"
9,T.NO 9,T,2W,DC,26,08-Sep,116.7775663,3.21,23,"26°19'4""",11.44920289,79.50351006,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50351005909138 11.449202888959592, 79.50047673435019 11.449142152110394)"
10,T.NO 10,S,,DA,26,09-Oct,331.0377622,4.17,23,,11.44914215,79.50047673,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50047673435019 11.449142152110394, 79.49756265305479 11.449063914655971)"
11,T.NO 11,S,,DA,26,10-Nov,318.0770347,2.61,24,,11.44906391,79.49756265,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49756265305479 11.449063914655971, 79.49454781207818 11.448976089003278)"
12,T.NO 12,S,,DA,26,11-Dec,329.0972501,3.41,24,,11.44897609,79.49454781,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49454781207818 11.448976089003278, 79.49167961360979 11.448888988563903)"
13,T.NO 13,S,,DA,26,Dec-13,313.1022197,2.17,26,,11.44888899,79.49167961,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49167961360979 11.448888988563903, 79.48854597811624 11.44873720322327)"
14,T.NO 14,T,,DC,26,13-14,342.3287893,4.47,27,"29°31'14""",11.4487372,79.48854598,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48854597811624 11.44873720322327, 79.4862500924785 11.447884537568207)"
15,T.NO 15,S,,DA,26,14-15,267.6751763,3.91,24,,11.44788454,79.48625009,GOOD,GOOD,HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4862500924785 11.447884537568207, 79.48382276965557 11.445901074513364)"
16,T.NO 16,T,,DD,28,15-16,343.918595,2.71,24,"31°1'44""",11.44590107,79.48382277,GOOD,GOOD,LT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48382276965557 11.445901074513364, 79.48130248982643 11.445888005175963)"
17,T.NO 17,T,,DB,24,16-17,275,3.51,24,"4°39'10""",11.44588801,79.48130249,GOOD,GOOD,,ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48130248982643 11.445888005175963, 79.47850587308541 11.446135660038145)"
18,T.NO 18,S,,DA,26,17-18,306.3755865,5.17,25,,11.44613566,79.47850587,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47850587308541 11.446135660038145, 79.47563627662717 11.446319621985115)"
19,T.NO 19,S,,DA,26,18-19,313.7722104,3.21,23,,11.44631962,79.47563628,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47563627662717 11.446319621985115, 79.47306023926316 11.446450842817887)"
20,T.NO 20,S,,DA,26,19-20,281.4551474,4.31,26,,11.44645084,79.47306024,GOOD,GOOD,LT-1 HT-1,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47306023926316 11.446450842817887, 79.47150128192928 11.446623518436205)"
21,T.NO 21,T,,DC,26,20-21,171.1724277,3.17,24,"17°4'43""",11.44662352,79.47150128,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47150128192928 11.446623518436205, 79.47096119995744 11.44650316691404)"
22,GT 110KV  M.T.KUPPAM SS,GT,2W,GT,15,21-GT,60.41522987,,24,,11.44650317,79.4709612,GOOD,MISSING,,,PLAIN,110KV M.T.KUPPAM SS,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,5878M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
