S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Ground Elevation,Deviation Angle,,Latitude,Longitude,,,,,Footing Resistance of Tower ,,,,,,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,line_geom
1,"Gantry 
(Madhurapakkam SS)",Gantry,H-POLE,12,,,36.3292009999999,,,11.9926089607179,79.6128570009022,2W,,,,,,,,,,,GOOD,,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6128570009022 11.9926089607179, 79.6130829770118 11.9926279876381)"
2,1,T,DC,28,Gantry - 1,26.196998956387436,36.033588,0°52'55''LT,,11.9926279876381,79.6130829770118,,,,,16,10.05,2.4,76.7,,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6130829770118 11.9926279876381, 79.6153849828988 11.9928569812327)"
3,2,T,DC,28,1-2,253.44797623476452,34.180748,6°27'51''LT,,11.9928569812327,79.6153849828988,,,,,14.3,5.55,3.3,32.7,,,,GOOD,Available,"LT-2, HT-2",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6153849828988 11.9928569812327, 79.6171559952199 11.9932350050657)"
4,3,S,DC,28,2-3,198.83067060623063,33.450577,,,11.9932350050657,79.6171559952199,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6171559952199 11.9932350050657, 79.6188759617507 11.9935560319572)"
5,4,T,DC,28,3-4,192.12731443082467,33.951836,15°11'19''RT,,11.9935560319572,79.6188759617507,,,,,14.05,5.95,2.7,40.3,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6188759617507 11.9935560319572, 79.6191109903156 11.9935380108654)"
6,5,T,H-POLE,12,4-5,27.170269261953074,33.2974049999999,4°20'21''LT,,11.9935380108654,79.6191109903156,,,,,18.8,9.95,6.9,49.8,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6191109903156 11.9935380108654, 79.619622034952 11.993537005037)"
7,6,T,H-POLE,12,5-6,57.14884744538411,31.067184,9°7'7''LT,,11.993537005037,79.619622034952,,,,,15.35,7.25,3.7,47.1,,,,GOOD,Available,400 KV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.619622034952 11.993537005037, 79.6198589913547 11.99357396923)"
8,7,T,DC,28,6-7,27.624599833720026,30.900326,2°50'19''LT,,11.99357396923,79.6198589913547,,,,,13.15,4.6,2.3,30.1,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6198589913547 11.99357396923, 79.6213219687342 11.9938759692013)"
9,8,T,DC,28,7-8,164.2709680141752,30.48074,5°3'10''LT,,11.9938759692013,79.6213219687342,,,,,13.4,4.1,2.8,20.9,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6213219687342 11.9938759692013, 79.6237669698894 11.9946070387959)"
10,9,T,DC,28,8-9,279.74934111316577,29.472614,40°58'13''LT,,11.9946070387959,79.6237669698894,,,,,12.75,3.95,2.1,25.2,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6237669698894 11.9946070387959, 79.6249410230666 11.9964470341801)"
11,10,T,DC,28,9-10,241.84197463444752,28.3264159999999,27°29'8''LT,,11.9964470341801,79.6249410230666,,,,,14.7,5.2,4,21.3,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6249410230666 11.9964470341801, 79.6250799950212 11.9981290306895)"
12,11,T,DC,28,10-11,188.15785766150205,26.599815,8°51'59''RT,,11.9981290306895,79.6250799950212,,,,,13.15,4,2.5,22.3,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6250799950212 11.9981290306895, 79.6256030257791 12.000271026045)"
13,12,S,DC,28,11-12,245.1724187034122,29.7094519999999,,,12.000271026045,79.6256030257791,,,,,,,,,,,,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6256030257791 12.000271026045, 79.626384973526 12.0026499778032)"
14,13,S,DC,28,12-13,278.0656017525814,30.1110669999999,,,12.0026499778032,79.626384973526,,,,,,,,,,,,GOOD,Available,"LT-4NO,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.626384973526 12.0026499778032, 79.6269280370324 12.0045039709657)"
15,14,T,DC,28,13-14,214.92322421492483,29.5247269999999,2°32'47''RT,,12.0045039709657,79.6269280370324,2W,,,,14,4.3,3.4,14.7,,,,GOOD,Available,,CANAL,Water Logged,,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6269280370324 12.0045039709657, 79.6274499781429 12.0060279686003)"
16,15,S,DC,28,14-15,179.39011166255077,30.222446,,,12.0060279686003,79.6274499781429,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6274499781429 12.0060279686003, 79.6280490327626 12.0077610109001)"
17,16,S,DC,28,15-16,203.98371510112798,29.834631,,,12.0077610109001,79.6280490327626,,,,,,,,,,,,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6280490327626 12.0077610109001, 79.6286849677562 12.0093700010329)"
18,17,T,DC,28,16-17,192.46449391104815,30.238567,22°16'25''RT,,12.0093700010329,79.6286849677562,,,,,12.7,3.75,2.1,23.1,,,,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6286849677562 12.0093700010329, 79.6301789581775 12.0109179709106)"
19,18,S,DC,28,17-18,237.67456413933485,30.046724,,,12.0109179709106,79.6301789581775,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6301789581775 12.0109179709106, 79.6317089907824 12.0125159807503)"
20,19,S,DC,28,18-19,244.3913754727208,31.499193,,,12.0125159807503,79.6317089907824,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6317089907824 12.0125159807503, 79.6329360175877 12.0137330330908)"
21,20,T,DC,28,19-20,191.16119384235495,32.234684,55°57'24''RT,,12.0137330330908,79.6329360175877,,,,,12.7,3.55,2.1,20.5,,,,GOOD,Available,"LT,HT-2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6329360175877 12.0137330330908, 79.6356459707021 12.0132270175963)"
22,21,T,DC,28,20-21,301.8303962801666,32.831921,54°6'42''RT,,12.0132270175963,79.6356459707021,,,,,13.5,4.1,2.9,19.6,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6356459707021 12.0132270175963, 79.6366350352764 12.0111529994755)"
23,22,S,DC,28,21-22,254.92425624179802,34.14835,,,12.0111529994755,79.6366350352764,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6366350352764 12.0111529994755, 79.6374550368636 12.0093969907611)"
24,23,S,DC,28,22-23,215.2681888357012,33.0983999999999,,,12.0093969907611,79.6374550368636,,,,,,,,,,,,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6374550368636 12.0093969907611, 79.6383779682219 12.0075460150837)"
25,24,S,DC,28,23-24,229.56712919289495,33.512711,,,12.0075460150837,79.6383779682219,,,,,,,,,,,,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6383779682219 12.0075460150837, 79.6393780130892 12.0055859908461)"
26,25,T,DC,28,24-25,244.10492540173416,31.866343,19°10'6''LT,,12.0055859908461,79.6393780130892,,,,,14.7,5.1,4,18.9,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6393780130892 12.0055859908461, 79.6411320101469 12.0039090234786)"
27,26,T,DC,28,25-26,267.73508863355,30.930391,29°49'22''LT,,12.0039090234786,79.6411320101469,2W,,,,12,3.6,1.3,25.7,,,,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6411320101469 12.0039090234786, 79.6430709958076 12.0034210290759)"
28,27,S,DC,28,26-27,219.42082357838657,32.385395,,,12.0034210290759,79.6430709958076,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6430709958076 12.0034210290759, 79.6447470411658 12.0030290074646)"
29,28,S,DC,28,27-28,189.08020694269408,32.622433,,,12.0030290074646,79.6447470411658,,,,,,,,,,,,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6447470411658 12.0030290074646, 79.6467570215463 12.0025290269404)"
30,29,S,DC,28,28-29,227.23997015511057,31.99078,,,12.0025290269404,79.6467570215463,,,,,,,,,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6467570215463 12.0025290269404, 79.6487710252404 12.0020479895174)"
31,30,S,DC,28,29-30,227.16175331180682,30.7872349999999,,,12.0020479895174,79.6487710252404,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6487710252404 12.0020479895174, 79.6507319714874 12.0015879906713)"
32,31,T,DC,28,30-31,221.00071218152829,32.152096,11°41'54''LT,,12.0015879906713,79.6507319714874,,,,,13.5,4.1,2.9,19.6,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6507319714874 12.0015879906713, 79.6529830154031 12.0015220250934)"
33,32,S,DC,28,31-32,246.71909184540522,31.5133569999999,,,12.0015220250934,79.6529830154031,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6529830154031 12.0015220250934, 79.6551879588514 12.0014569815248)"
34,33,S,DC,28,32-33,241.69836702462007,30.706356,,,12.0014569815248,79.6551879588514,,,,,,,,,,,,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6551879588514 12.0014569815248, 79.6578560024499 12.001394033432)"
35,34,S,DC,28,33-34,292.0995925809463,32.682999,,,12.001394033432,79.6578560024499,,,,,,,,,,,,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6578560024499 12.001394033432, 79.6602259855717 12.0013569854199)"
36,35,S,DC,28,34-35,259.59348395580764,31.2073989999999,,,12.0013569854199,79.6602259855717,,,,,,,,,,,,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6602259855717 12.0013569854199, 79.6622359659522 12.0013220328837)"
37,36,S,DC,28,35-36,220.39522478120924,31.2556629999999,,,12.0013220328837,79.6622359659522,,,,,,,,,,,,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6622359659522 12.0013220328837, 79.6642290148884 12.0012630242854)"
38,37,T,DC,28,36-37,218.6154562140094,31.9675939999999,1°55'45''RT,,12.0012630242854,79.6642290148884,,,,,16.35,7.6,4.9,41.8,,,,GOOD,NO E/W,,ROAD.CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6642290148884 12.0012630242854, 79.6662980038672 12.0011330209672)"
39,38,S,DC,28,37-38,227.24454759114607,30.9930039999999,,,12.0011330209672,79.6662980038672,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6662980038672 12.0011330209672, 79.6685059648007 12.0009989943355)"
40,39,T,DC,28,38-39,242.37488724909994,29.822844,5°48'40''RT,,12.0009989943355,79.6685059648007,,,,,12.45,3.15,2,17.4,,,,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6685059648007 12.0009989943355, 79.6704389993101 12.0006860140711)"
41,40,S,DC,28,39-40,214.81014001190124,28.1238649999999,,,12.0006860140711,79.6704389993101,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6704389993101 12.0006860140711, 79.6719950158149 12.0004469621926)"
42,41,T,DC,28,40-41,172.98077966060495,26.51886,16°55'49''LT,,12.0004469621926,79.6719950158149,,,,,112,23,9,164,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6719950158149 12.0004469621926, 79.6737169940024 12.0006870198994)"
43,42,S,DC,28,41-42,190.87169696273952,23.515518,,,12.0006870198994,79.6737169940024,,,,,,,,,,,,GOOD,Available,,RIVER,Water Logged,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6737169940024 12.0006870198994, 79.6761989593505 12.0010910276323)"
44,43,T,DC,28,42-43,275.4226470123173,25.685822,11°3'22''RT,,12.0010910276323,79.6761989593505,2W,,,,14.45,5.9,3.3,36.4,,,,GOOD,Available,,RIVER,Water Logged,,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6761989593505 12.0010910276323, 79.6782930102199 12.0010310132056)"
45,44,T,DC,28,43-44,229.6106915851875,27.129227,4°7'12''LT,,12.0010310132056,79.6782930102199,,,,,15.9,6.7,4.8,31.5,,,,GOOD,Available,"LT,HT -2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6782930102199 12.0010310132056, 79.6805220097303 12.0011249743402)"
46,45,T,DC,28,44-45,244.4303744170882,26.4426209999999,5°22'7''LT,,12.0011249743402,79.6805220097303,,,,,14.2,4.6,3.6,17.6,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6805220097303 12.0011249743402, 79.6824159845709 12.001381041482)"
47,46,S,DC,28,45-46,209.6637860503605,25.663519,,,12.001381041482,79.6824159845709,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6824159845709 12.001381041482, 79.6844979654997 12.0016289781779)"
48,47,T,DC,28,46-47,229.85156754171422,26.2202799999999,24°13'29''LT,,12.0016289781779,79.6844979654997,,,,,12.15,2.2,1.9,4,,,,GOOD,Available,,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6844979654997 12.0016289781779, 79.6864529605954 12.0027909614145)"
49,48,S,DC,28,47-48,250.1607323181591,27.3756349999999,,,12.0027909614145,79.6864529605954,,,,,,,,,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6864529605954 12.0027909614145, 79.6879409998655 12.0036650262773)"
50,49,T,DC,28,48-49,190.17621571708642,26.313763,12°23'19''LT,,12.0036650262773,79.6879409998655,,,,,18.45,11.45,4.9,79.8,,,,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6879409998655 12.0036650262773, 79.689403977245 12.0050180330872)"
51,50,T,DC,28,49-50,220.06470211763622,27.8333109999999,19°50'46''RT,,12.0050180330872,79.689403977245,,,,,14.05,5.25,3.1,31.1,,,,GOOD,Available,,"ROAD,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.689403977245 12.0050180330872, 79.6916083339601 12.0059555489569)"
52,51,S,DC,28,50-51,262.9614676919312,25,,,12.0059555489569,79.6916083339601,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6916083339601 12.0059555489569, 79.6937039773911 12.0068270154297)"
53,52,S,DC,28,51-52,249.20497942918013,26.315403,,,12.0068270154297,79.6937039773911,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6937039773911 12.0068270154297, 79.6958110202103 12.007692027837)"
54,53,S,DC,28,52-53,250.07231788036805,26.2255709999999,,,12.007692027837,79.6958110202103,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6958110202103 12.007692027837, 79.6976028196513 12.0084472373127)"
55,54,S,DC,28,53-54,213.72619849177156,26,,,12.0084472373127,79.6976028196513,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6976028196513 12.0084472373127, 79.700052011758 12.0094499643892)"
56,55,S,DC,28,54-55,290.3175143394184,26.586323,,,12.0094499643892,79.700052011758,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.700052011758 12.0094499643892, 79.7026000265032 12.0104780048131)"
57,56,T,DC,28,55-56,301.3304927685641,27.6744309999999,26°49'43''RT,,12.0104780048131,79.7026000265032,2W,,,,12.4,3.75,1.7,25.2,,,,GOOD,Available,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7026000265032 12.0104780048131, 79.7049909643828 12.0102910045534)"
58,57,S,DC,28,56-57,262.6498475826506,28.6715559999999,,,12.0102910045534,79.7049909643828,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7049909643828 12.0102910045534, 79.7073460277169 12.01011297293)"
59,58,T,DC,28,57-58,258.67830720085874,29.729702,5°58'28''RT,,12.01011297293,79.7073460277169,,,,,12.15,3.25,1.6,21.1,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7073460277169 12.01011297293, 79.7099279891699 12.0096480287611)"
60,59,T,DC,28,58-59,287.2932437352204,29.9940129999999,5°9'60''LT,,12.0096480287611,79.7099279891699,,,,,15.6,7.6,3.8,49.8,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7099279891699 12.0096480287611, 79.7120040189474 12.0094620343297)"
61,60,S,DC,28,59-60,228.47601790507122,31.0155299999999,,,12.0094620343297,79.7120040189474,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7120040189474 12.0094620343297, 79.7142819687724 12.0092430151999)"
62,61,T,DC,28,60-61,250.70741617904383,27.763947,15°38'20''RT,,12.0092430151999,79.7142819687724,,,,,12.85,3.9,2.2,23.7,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7142819687724 12.0092430151999, 79.7156400047242 12.0087240077555)"
63,62,S,DC,28,61-62,160.11747564947615,27.030819,,,12.0087240077555,79.7156400047242,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7156400047242 12.0087240077555, 79.7176430281251 12.0079210214316)"
64,63,T,DC,28,62-63,236.98383701867272,27.542175,15°16'25''RT,,12.0079210214316,79.7176430281251,,,,,14.75,5.25,4,21.4,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7176430281251 12.0079210214316, 79.7190749924629 12.0068420190364)"
65,64,T,DC,28,63-64,197.84762351089205,26.593489,6°22'6''LT,,12.0068420190364,79.7190749924629,,,,,14.95,5.55,4.1,24.2,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7190749924629 12.0068420190364, 79.7206500358879 12.005908023566)"
66,65,S,DC,28,64-65,201.705639264659,26.341766,,,12.005908023566,79.7206500358879,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7206500358879 12.005908023566, 79.7225409932434 12.0046939887106)"
67,66,S,DC,28,65-66,247.30999528357856,26.682167,,,12.0046939887106,79.7225409932434,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7225409932434 12.0046939887106, 79.7241560183465 12.0037200115621)"
68,67,S,DC,28,66-67,207.7231400474583,27.0454879999999,,,12.0037200115621,79.7241560183465,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7241560183465 12.0037200115621, 79.7262789867818 12.0024189725518)"
69,68,S,DC,28,67-68,273.7882830590099,26.299543,,,12.0024189725518,79.7262789867818,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7262789867818 12.0024189725518, 79.728250997141 12.0011859945952)"
70,69,S,DC,28,68-69,255.86696058294694,28.847563,,,12.0011859945952,79.728250997141,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.728250997141 12.0011859945952, 79.7302270308136 11.999938013032)"
71,70,T,DC,28,69-70,257.1297310278361,29.6499099999999,27°12'24''LT,,11.999938013032,79.7302270308136,2W,,,,12.75,3.95,2.1,25.2,,,,GOOD,Available,HT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7302270308136 11.999938013032, 79.7324209939688 11.9997309800237)"
72,71,T,DC,28,70-71,241.48433536106256,33.661617,48°27'48''LT,,11.9997309800237,79.7324209939688,,,,,12.45,3.4,1.9,20.7,,,,GOOD,Available,"HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7324209939688 11.9997309800237, 79.7336470149457 12.0008559990674)"
73,72,S,DC,28,71-72,183.99414203163505,33.376572,,,12.0008559990674,79.7336470149457,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7336470149457 12.0008559990674, 79.7348880395293 12.0021319761872)"
74,73,T,DC,28,72-73,196.88859050814477,31.005199,42°41'39''RT,,12.0021319761872,79.7348880395293,,,,,12.6,3.8,1.9,24.5,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7348880395293 12.0021319761872, 79.7371649835258 12.0022710319608)"
75,74,S,DC,28,73-74,249.89873162708895,32.9915659999999,,,12.0022710319608,79.7371649835258,,,,,,,,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7371649835258 12.0022710319608, 79.7398190293461 12.0023990236222)"
76,75,T,DC,28,74-75,290.8285025170226,31.576183,51°14'11''LT,,12.0023990236222,79.7398190293461,,,,,12.6,3.55,2,21.4,,,,GOOD,Available,"HT,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7398190293461 12.0023990236222, 79.7410977724939 12.0041342452168)"
77,76,S,DC,28,75-76,238.60771820274,45,,,12.0041342452168,79.7410977724939,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7410977724939 12.0041342452168, 79.7419643774628 12.0054129883646)"
78,77,S,DC,28,76-77,171.52050052870584,44,,,12.0054129883646,79.7419643774628,,,,,,,,,,,,GOOD,Available,LT -2,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7419643774628 12.0054129883646, 79.7432354930788 12.0072011835873)"
79,78,S,DC,28,77-78,242.8965398524064,45,,,12.0072011835873,79.7432354930788,,,,,,,,,,,,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7432354930788 12.0072011835873, 79.7444929461926 12.0087515842169)"
80,79,T,DC,28,78-79,220.93230186636458,40,22°4'2''LT,,12.0087515842169,79.7444929461926,,,,,13.55,4.4,2.8,23.8,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7444929461926 12.0087515842169, 79.7450718842446 12.0106709562242)"
81,80,S,DC,28,79-80,222.95040055116007,37,,,12.0106709562242,79.7450718842446,,,,,,,,,,,,GOOD,Available,"LT, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7450718842446 12.0106709562242, 79.7457786463201 12.0127536915242)"
82,81,S,DC,28,80-81,244.37131394171365,33,,,12.0127536915242,79.7457786463201,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7457786463201 12.0127536915242, 79.7466297447681 12.015406563878)"
83,82,S,DC,28,81-82,309.2024556066242,30,,,12.015406563878,79.7466297447681,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7466297447681 12.015406563878, 79.7473718784749 12.0177787262946)"
84,83,S,DC,28,82-83,276.03016848181636,31,,,12.0177787262946,79.7473718784749,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7473718784749 12.0177787262946, 79.7480866033583 12.0201326999813)"
85,84,S,DC,28,83-84,273.2383785716581,30,,,12.0201326999813,79.7480866033583,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7480866033583 12.0201326999813, 79.7489025816321 12.0224509667605)"
86,LILO : 85,T,DC,28,84-85,272.8631689973522,28,45°49'49''RT,,12.0224509667605,79.7489025816321,3W,,,,14.75,5.35,4,28.6,,,,GOOD,Available,,,AGRI,LILO to Vanur,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7489025816321 12.0224509667605, 79.750350723043 12.0231174957007)"
87,86,T,DC,28,85-86,175.54986709368984,28,53°55'41''RT,,12.0231174957007,79.750350723043,,,,,13.35,3.75,2.8,15.4,,,,GOOD,Available,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.750350723043 12.0231174957007, 79.7515569627285 12.022462869063)"
88,87,T,DC,28,86-87,151.4656237011854,29,13°34'32''LT,,12.022462869063,79.7515569627285,,,,,15,5.1,4.4,9.7,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7515569627285 12.022462869063, 79.7535065934062 12.0219380781054)"
89,88,S,DC,28,87-88,221.55898414843364,30,,,12.0219380781054,79.7535065934062,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7535065934062 12.0219380781054, 79.755401071161 12.0214131195098)"
90,89,S,DC,28,88-89,215.7779657215304,31,,,12.0214131195098,79.755401071161,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.755401071161 12.0214131195098, 79.7573047690093 12.0208881609141)"
91,90,S,DC,28,89-90,216.74465906107415,32,,,12.0208881609141,79.7573047690093,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7573047690093 12.0208881609141, 79.7591993305832 12.0203450135886)"
92,91,S,DC,28,90-91,216.34104431695408,32,,,12.0203450135886,79.7591993305832,,,,,,,,,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7591993305832 12.0203450135886, 79.7610296029597 12.019801614806)"
93,92,S,DC,28,91-92,209.63820880637684,31,,,12.019801614806,79.7610296029597,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7610296029597 12.019801614806, 79.7629242483526 12.0192404463887)"
94,93,S,DC,28,92-93,216.91612597416312,33,,,12.0192404463887,79.7629242483526,,,,,,,,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7629242483526 12.0192404463887, 79.7645706217736 12.0187504403293)"
95,94,T,DC,28,93-94,188.76425033369657,34,5°28'5''RT,,12.0187504403293,79.7645706217736,,,,,11.65,2.7,1.2,18.2,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7645706217736 12.0187504403293, 79.7667961847037 12.0178523194044)"
96,95,T,DC,28,94-95,263.38125509882417,35,31°25'12''LT,,12.0178523194044,79.7667961847037,,,,,14.35,5,3.6,23.3,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7667961847037 12.0178523194044, 79.7690552752465 12.0182096399366)"
97,96,T,DC,28,95-96,250.61576288596973,39,23°36'1''RT,,12.0182096399366,79.7690552752465,,,,,13.1,4.95,2.1,34.5,,,,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7690552752465 12.0182096399366, 79.7706645168364 12.0178007706999)"
98,97,T,DC,28,96-97,182.4497543936694,42,40°53'29''RT,,12.0178007706999,79.7706645168364,2W,,,,14.3,5.1,3.5,25.8,,,,GOOD,Available,LT -2,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7706645168364 12.0178007706999, 79.772106623277 12.0157456956803)"
99,98,S,DC,28,97-98,277.7542400185524,43,,,12.0157456956803,79.772106623277,,,,,,,,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.772106623277 12.0157456956803, 79.7740377299487 12.0132135227322)"
100,99,S,DC,28,98-99,351.7041275077927,45,,,12.0132135227322,79.7740377299487,,,,,,,,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7740377299487 12.0132135227322, 79.775370452553 12.010977063328)"
101,100,T,DC,28,99-100,288.2773806414704,46,28°1'45''LT,,12.010977063328,79.775370452553,,,,,13.5,3.9,3,15.8,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.775370452553 12.010977063328, 79.7774624079465 12.0097113959491)"
102,101,T,DC,28,100-101,268.84821369900266,46,26°5'24''RT,,12.0097113959491,79.7774624079465,,,,,12.3,3.15,1.8,18.8,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7774624079465 12.0097113959491, 79.778163973242 12.0086204074323)"
103,102,T,DC,28,101-102,144.31128398293737,46,36°36'40''LT,,12.0086204074323,79.778163973242,,,,,12.6,3.35,2.1,18.7,,,,GOOD,Available,110KV,,AGRI,DOWN LINE,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.778163973242 12.0086204074323, 79.7794612403959 12.0081288088113)"
104,103,T,DC,28,102-103,152.8495879908134,43,36°1'29''RT,,12.0081288088113,79.7794612403959,,,,,13.35,3.75,2.8,15.4,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7794612403959 12.0081288088113, 79.7804692480713 12.0065961778163)"
105,104,S,DC,28,103-104,203.4403726930728,42,,,12.0065961778163,79.7804692480713,,,,,,,,,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7804692480713 12.0065961778163, 79.7814215160906 12.0051898621022)"
106,105,T,DC,28,104-105,188.43162196224102,40,15°5'37''RT,,12.0051898621022,79.7814215160906,,,,,13.15,3.5,2.7,13.8,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7814215160906 12.0051898621022, 79.7819706983864 12.0035827998071)"
107,106,T,DC,28,105-106,189.03300844772076,41,9°52'53''RT,,12.0035827998071,79.7819706983864,,,,,11.65,2.65,1.2,17.6,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7819706983864 12.0035827998071, 79.7822449542582 12.0018209237605)"
108,107,T,DC,28,106-107,198.6419341784527,41,33°16'2''LT,,12.0018209237605,79.7822449542582,,,,,14.2,4.8,3.5,21.8,,,,GOOD,Available,HT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7822449542582 12.0018209237605, 79.7825494688004 12.0014877431094)"
109,"Gantry 
(Thiruchitrambalam SS )",T,H-POLE,15,107-Gantry ,51.07106351409884,44,,,12.0014877431094,79.7825494688004,2W,,,,,,,,,,,GOOD,NO E/W,HT,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G81),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,3W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,4W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
