S. No ,Tower No,CURCUIT,Tower Type & S/T,JOINT BOX,Tower Hight (Mtrs),Span Between Tower No.,Availability of Road,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Earthing Available,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY POIYUR 230 KV SS,GANTRY,GANTRY,2W,20,,YES,,,78,,79.09888889,11.06413889,GOOD,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0988888888889 11.0641388888889, 79.0990277777778 11.0641666666667)"
2,TAKE OF TOWER,DC,T,,31,GANTRY-TAKE OF TOWER,YES,15.5241747,0.48,73,"50°20'28.57""",79.09902778,11.06416667,GOOD,GOOD,YES,,,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0990277777778 11.0641666666667, 79.0993611111111 11.0648611111111)"
3,T.NO.51,DC,T,,24,TAKE OF TOWER T.NO.51,NO,83.67197858,0.37,69,"14°46'36.08""",79.09936111,11.06486111,GOOD,GOOD,NO,,,,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0993611111111 11.0648611111111, 79.0995277777778 11.0658888888889)"
4,T.NO 50,DC,T,,28,51-50,NO,115.7410904,0.65,64,"81°42'24.75""",79.09952778,11.06588889,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0995277777778 11.0658888888889, 79.0970555555556 11.0666944444444)"
5,T.NO.49,DC,S,,26,50-49,NO,284.2903445,1.41,62,,79.09705556,11.06669444,GOOD,GOOD,NO,11KV-2 NOS,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0970555555556 11.0666944444444, 79.0948055555556 11.0673888888889)"
6,T.NO.48,DC,S,,26,49-48,NO,258.3737603,1.8,62,,79.09480556,11.06738889,GOOD,GOOD,NO,110 KV SC LINE CROSSING BELOW OUR LINE (GANTRY TOWER) ,,PLAIN LAND,110 KV CROSSING BELOW OUR LINE (GANTRY TOWER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0948055555556 11.0673888888889, 79.0925555555556 11.0680833333333)"
7,T.NO.47,DC,T,,24,48-47,NO,255.2116768,2.19,65,"9°45'58.94""",79.09255556,11.06808333,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0925555555556 11.0680833333333, 79.0906944444444 11.0690277777778)"
8,T.NO.46,DC,T,,26,47-46,YES,231.2444594,,66,"27°58'36.56""",79.09069444,11.06902778,GOOD,GOOD,NO,LT,THAAR ROAD,PLAIN LAND,"2 EARTH WIRE , ONE EARTH WIRE CONTINUE TO OUR TOWER NO-45, ANOTHER EARTH WIRE CONNECTED TO 400 KV LEFT SIDE TOWER, THEN CONNECTED TO OUR TOWER NO-44",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0906944444444 11.0690277777778, 79.0900833333333 11.0692222222222)"
9,T.NO.45,DC,T,,24,46-45,YES,61.85466838,,,"8°29'37.59""",79.09008333,11.06922222,GOOD,GOOD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0900833333333 11.0692222222222, 79.0901111111111 11.06975)"
10,T.NO.44,DC,T,2W,26,45-44,YES,39.62322551,,66,"12°32'12.79""",79.09011111,11.06975,GOOD,NO,NO,400 KV DC  LINE CROSSING ABOVE OUR LINE,,CULTIVATION LAND,"NO EARTH WIRE AND NO CLEARANCE, 400 KV LINE CROSSING ABOVE OUR LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0901111111111 11.06975, 79.0896666666667 11.0700555555556)"
11,T.NO.43,DC,T,,28,44-43,YES,58.24946352,4.45,65,"34°13'59.03""",79.08966667,11.07005556,GOOD,GOOD,NO,,,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0896666666667 11.0700555555556, 79.0877777777778 11.0700555555556)"
12,T.NO.42,DC,S,,26,43-42,NO,208.0024038,0.89,62,,79.08777778,11.07005556,GOOD,GOOD,NO,11KV,CANNEL,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0877777777778 11.0700555555556, 79.0859166666667 11.0700277777778)"
13,T.NO.41,DC,T,,24,42-41,NO,204.002451,2.14,66,"1°47'41.76""",79.08591667,11.07002778,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0859166666667 11.0700277777778, 79.0838333333333 11.0700555555556)"
14,T.NO.40,DC,S,,26,41-40,NO,227.0792813,3.24,67,,79.08383333,11.07005556,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0838333333333 11.0700555555556, 79.0816111111111 11.0701388888889)"
15,T.NO.39,DC,T,,28,40-39,NO,243.2488438,1.29,65,"41°46'55.11""",79.08161111,11.07013889,GOOD,GOOD,NO,LT,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0816111111111 11.0701388888889, 79.0798888888889 11.0717777777778)"
16,T.NO.38,DC,T,,28,39-38,YES,258.8165373,,68,"32°17'36.69""",79.07988889,11.07177778,GOOD,GOOD,NO,LT,"CANNEL,MUD ROAD",PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0798888888889 11.0717777777778, 79.0774166666667 11.0722777777778)"
17,T.NO.37,DC,T,,26,38-37,NO,277.1371502,0.36,74,"21°20'48.93""",79.07741667,11.07227778,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0774166666667 11.0722777777778, 79.0756666666667 11.072)"
18,T.NO.36,DC,T,,24,37-36,NO,192.5123373,3.57,76,"9°15'59.79""",79.07566667,11.072,GOOD,GOOD,NO,LT,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0756666666667 11.072, 79.0738888888889 11.0719722222222)"
19,T.NO.35,DC,S,,26,36-35,NO,197,3.75,77,,79.07388889,11.07197222,GOOD,GOOD,NO,LT,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0738888888889 11.0719722222222, 79.07225 11.0719444444444)"
20,T.NO.34,DC,T,,30,35-34,YES,177.0112991,0.63,80,"2°10'29.18""",79.07225,11.07194444,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07225 11.0719444444444, 79.0709444444444 11.0718888888889)"
21,T.NO.33,DC,T,2W,30,34-33,YES,142.1724305,1.27,87,"10°12'49.25""",79.07094444,11.07188889,GOOD,GOOD,NO,11KV,HIGHWAY CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0709444444444 11.0718888888889, 79.0691111111111 11.0714444444444)"
22,T.NO.32,DC,S,,26,33-32,NO,208.3698635,2.1,85,,79.06911111,11.07144444,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0691111111111 11.0714444444444, 79.06725 11.0710277777778)"
23,T.NO.31,DC,S,,26,32-31,NO,207.1714266,1.82,85,,79.06725,11.07102778,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06725 11.0710277777778, 79.0653888888889 11.0706111111111)"
24,T.NO.30,DC,T,,26,31-30,YES,207.9278721,2.19,88,"20°6'25.60""",79.06538889,11.07061111,GOOD,GOOD,NO,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0653888888889 11.0706111111111, 79.0628611111111 11.0709166666667)"
25,T.NO.29,DC,S,,26,30-29,NO,279.4601939,1.27,84,,79.06286111,11.07091667,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0628611111111 11.0709166666667, 79.0609166666667 11.0711944444444)"
26,T.NO.28,DC,T,,24,29-28,NO,214.5530237,1.1,84,"2°35'57.50""",79.06091667,11.07119444,GOOD,GOOD,NO,11KV,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0609166666667 11.0711944444444, 79.0584166666667 11.0714722222222)"
27,T.NO.27,DC,T,,30,28-27,YES,275.637443,1.57,94,"11°40'46.37""",79.05841667,11.07147222,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0584166666667 11.0714722222222, 79.0577777777778 11.0716666666667)"
28,T.NO.26,DC,T,,29,27-26,YES,71.47027354,2.39,82,"27°10'52.77""",79.05777778,11.07166667,GOOD,GOOD,NO,110 KV SC LINE CROSSING BELOW,MUD ROAD,PLAIN LAND,"2 EARTH WIRE,ONE EARTH WIRE CONNECTED TO 110KV ARIYALUR AND OTHER CONTINUOUS TO OUR TOWER NO-25",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0577777777778 11.0716666666667, 79.0561666666667 11.0713888888889)"
29,T.NO.25,DC,T,,27,26-25,YES,180.346888,1.74,83,"2°26'9.47""",79.05616667,11.07138889,GOOD,GOOD,NO,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0561666666667 11.0713888888889, 79.0545833333333 11.0710555555556)"
30,T.NO.24,DC,T,,29,25-24,YES,177.6851147,,,"16°24'21.82""",79.05458333,11.07105556,GOOD,GOOD,NO,"LT, 110KV SC LINE CROSSING BELOW  (GANTRY TOWER)",,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0545833333333 11.0710555555556, 79.0518055555556 11.07125)"
31,T.NO.23,DC,S,,26,24-23,YES,304.0296038,2.91,83,,79.05180556,11.07125,GOOD,GOOD,NO,LT,,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0518055555556 11.07125, 79.0496388888889 11.0714444444444)"
32,T.NO.22,DC,S,,26,23-22,NO,237.0232056,1.83,89,,79.04963889,11.07144444,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0496388888889 11.0714444444444, 79.0473333333333 11.0716111111111)"
33,T.NO.21,DC,T,,28,22-21,YES,251.8769541,0.27,90,"36°9'59.24""",79.04733333,11.07161111,GOOD,GOOD,NO,LT,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0473333333333 11.0716111111111, 79.0456111111111 11.0730833333333)"
34,T.NO.20,DC,S,,26,21-20,NO,250.2338906,,88,,79.04561111,11.07308333,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0456111111111 11.0730833333333, 79.0432222222222 11.0742777777778)"
35,T.NO.19,DC,S,,26,20-19,NO,292.9590415,2.01,87,,79.04322222,11.07427778,GOOD,GOOD,NO,,,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0432222222222 11.0742777777778, 79.0424444444444 11.0756666666667)"
36,T.NO.18,DC,T,2W,28,19-18,YES,174.5422585,1.2,83,"39°12'58.38""",79.04244444,11.07566667,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0424444444444 11.0756666666667, 79.0400555555556 11.0756666666667)"
37,T.NO.17,DC,T,,37,18-17,NO,260.0076922,0.38,85,"33°14'3.20""",79.04005556,11.07566667,GOOD,GOOD,YES,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0400555555556 11.0756666666667, 79.0386944444445 11.0748055555556)"
38,T.NO.16,DC,T,,37,17-16,NO,177.2484133,0.4,86,"36°44'51.87""",79.03869444,11.07480556,GOOD,GOOD,NO,LT-2 NOS,ELECTRICAL RAILWAY CROSSING,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0386944444445 11.0748055555556, 79.0367222222222 11.0749166666667)"
39,T.NO.15,DC,T,,31,16-15,NO,217.5178154,0.36,80,"52°16'53.28""",79.03672222,11.07491667,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0367222222222 11.0749166666667, 79.0356111111111 11.0765277777778)"
40,T.NO.14,DC,S,,26,15-14,NO,214.1144554,1.24,88,,79.03561111,11.07652778,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0356111111111 11.0765277777778, 79.0346944444444 11.0778888888889)"
41,T.NO.13,DC,T,,24,14-13,NO,181.3973539,1.04,83,"00°00'00.00""",79.03469444,11.07788889,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0346944444444 11.0778888888889, 79.0332777777778 11.0799722222222)"
42,T.NO.12,DC,T,,37,13-Dec,NO,277.0739973,0.5,85,"47°42'24.97""",79.03327778,11.07997222,GOOD,GOOD,YES,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0332777777778 11.0799722222222, 79.0319166666667 11.0801666666667)"
43,T.NO.11,DC,T,,37,12-Nov,NO,150.7647174,0.35,86,"15°56'8.68""",79.03191667,11.08016667,GOOD,GOOD,YES,,ELECTRICAL RAILWAY CROSSING,CULTIVATION LAND,INSIDE FENCH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0319166666667 11.0801666666667, 79.0298333333333 11.0810833333333)"
44,T.NO.10,DC,T,,24,11-Oct,NO,248.7810282,1.27,87,"8°20'51.59""",79.02983333,11.08108333,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0298333333333 11.0810833333333, 79.0276944444445 11.0816944444444)"
45,T.NO.9,DC,S,,26,10-Sep,NO,244.9203952,4.73,79,,79.02769444,11.08169444,GOOD,GOOD,NO,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0276944444445 11.0816944444444, 79.0255555555556 11.0822777777778)"
46,T.NO.8,DC,S,,26,09-Aug,NO,241.2053067,4.5,78,,79.02555556,11.08227778,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0255555555556 11.0822777777778, 79.0231944444444 11.0829444444444)"
47,T.NO.7,DC,S,,26,08-Jul,NO,269.6405014,0.25,81,,79.02319444,11.08294444,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0231944444444 11.0829444444444, 79.0209722222222 11.0836111111111)"
48,T.NO.6,DC,T,,29,07-Jun,YES,252.1051368,1.31,83,"28°27'11.26""",79.02097222,11.08361111,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0209722222222 11.0836111111111, 79.0194722222222 11.0850833333333)"
49,T.NO.5,DC,T,,26,06-May,YES,232.6478025,1.78,87,"27°56'25.68""",79.01947222,11.08508333,GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0194722222222 11.0850833333333, 79.01725 11.0857777777778)"
50,T.NO.4,DC,S,,26,05-Apr,NO,254.9078265,12.91,89,,79.01725,11.08577778,GOOD,GOOD,YES,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01725 11.0857777777778, 79.0148333333333 11.0863055555556)"
51,T.NO.3,DC,T,,24,04-Mar,NO,268.7824399,5.57,93,"14°2'5.12""",79.01483333,11.08630556,GOOD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0148333333333 11.0863055555556, 79.0125555555556 11.0874166666667)"
52,T.NO.2,DC,T,,24,03-Feb,NO,278.1726083,3.57,91,"11°10'48.23""",79.01255556,11.08741667,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0125555555556 11.0874166666667, 79.0115 11.08825)"
53,T.NO.1 LILO,DC,T,2W,28,T.NO.02-LILO-1,YES,147.4347313,4.57,93,"89°19'15.98""",79.0115,11.08825,GOOD,GOOD,NO,,,CULTIVATION LAND,"2 EARTH WIRE, ONE EARTH CONTINUED TO OUR TOWER NO-267, ANOTHER EARTH WIRE CONNECTED TO TOWER NO-268 NEED JUNCTION BOX",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0115 11.08825, 79.0125 11.0895555555556)"
54,T.NO.267 ,SC,T,,26,LILO-1-267,NO,182.6088716,,82,"19°31'39.06""",79.0125,11.08955556,BAD,GOOD,NO,,,CULTIVATION LAND,2 EARTH WIRE & 2 PEAK  START FROM THIS TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0125 11.0895555555556, 79.0133611111111 11.0922222222222)"
55,T.NO.266,SC,S,,26,267-266,NO,308.9676358,,84,,79.01336111,11.09222222,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0133611111111 11.0922222222222, 79.0142777777778 11.0946666666667)"
56,T.NO.265,SC,S,,29,266-265,NO,289.5600111,9.61,34,,79.01427778,11.09466667,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0142777777778 11.0946666666667, 79.0151666666667 11.0975555555556)"
57,T.NO.264,SC,S,,29,265-264,NO,333.7139494,11.21,86,,79.01516667,11.09755556,BAD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0151666666667 11.0975555555556, 79.0160833333333 11.1002777777778)"
58,T.NO.263,SC,S,,26,264-263,NO,316.9006153,10.07,80,,79.01608333,11.10027778,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0160833333333 11.1002777777778, 79.0169166666667 11.1028333333333)"
59,T.NO.262,SC,S,,26,263-262,YES,296.0135132,7.13,81,,79.01691667,11.10283333,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0169166666667 11.1028333333333, 79.0178333333333 11.1054444444444)"
60,T.NO.261,SC,S,,26,262-261,NO,306.8061277,,78,,79.01783333,11.10544444,BAD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0178333333333 11.1054444444444, 79.0186388888889 11.108)"
61,T.NO.260,SC,S,,26,261-260,YES,296.664794,,80,,79.01863889,11.108,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0186388888889 11.108, 79.0194722222222 11.1104722222222)"
62,T.NO.259,SC,S,,29,260-259,YES,288.7299777,9.65,76,,79.01947222,11.11047222,BAD,GOOD,NO,,CANAL CROSSING,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0194722222222 11.1104722222222, 79.02025 11.1128888888889)"
63,T.NO.258,SC,S,,26,259-258,NO,278.6054558,,81,,79.02025,11.11288889,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02025 11.1128888888889, 79.0210833333333 11.1154166666667)"
64,T.NO.257,SC,S,,26,258-257,NO,294.0918224,,77,,79.02108333,11.11541667,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0210833333333 11.1154166666667, 79.0219166666667 11.1179722222222)"
65,T.NO.256,SC,S,,29,257-256,YES,296.9393878,12.51,74,,79.02191667,11.11797222,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0219166666667 11.1179722222222, 79.0228055555556 11.1206666666667)"
66,T.NO.255,SC,S,2W,29,256-255,NO,316.5454154,7.69,71,,79.02280556,11.12066667,BAD,GOOD,NO,LT ,"TAAR ROAD, POND CROSSING",CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0228055555556 11.1206666666667, 79.0237222222222 11.1233888888889)"
67,T.NO.254,SC,S,,29,255-254,NO,314.3310357,13.11,72,,79.02372222,11.12338889,BAD,GOOD,NO,,,,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0237222222222 11.1233888888889, 79.02475 11.1264444444444)"
68,T.NO.253,SC,S,,29,254-253,NO,357.9748595,,79,,79.02475,11.12644444,BAD,GOOD,NO,,RIVER CROSSING,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02475 11.1264444444444, 79.0254722222222 11.1286388888889)"
69,T.NO.252,SC,S,,26,253-252,NO,254.8803641,,79,,79.02547222,11.12863889,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0254722222222 11.1286388888889, 79.0263333333333 11.13125)"
70,T.NO.251,SC,S,,29,252-251,NO,304.2170278,6.96,70,,79.02633333,11.13125,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0263333333333 11.13125, 79.0271388888889 11.1336388888889)"
71,T.NO.250,SC,S,,26,251-250,YES,277.6508599,4.53,68,,79.02713889,11.13363889,BAD,GOOD,NO,"110 KV SC LINE CROSSING BELOW OUR LINE (GANTRY TOWER) ,11KV",,CULTIVATION LAND,"RUSTED,  110 KV LINE CROSSING BELOW OUR LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0271388888889 11.1336388888889, 79.028 11.13625)"
72,T.NO.249,SC,S,,29,250-249,YES,305.4766767,12.17,73,,79.028,11.13625,BAD,GOOD,NO,LT-3 NOS,TAAR ROAD-2 NOS,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.028 11.13625, 79.0287777777778 11.1386666666667)"
73,T.NO.248,SC,S,,26,249-248,NO,279.8660394,10.01,80,,79.02877778,11.13866667,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0287777777778 11.1386666666667, 79.0296111111111 11.1412222222222)"
74,T.NO.247,SC,S,,26,248-247,NO,298.202951,11.07,77,,79.02961111,11.14122222,BAD,GOOD,NO,,,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0296111111111 11.1412222222222, 79.0305 11.1437777777778)"
75,T.NO.246,SC,S,,26,247-246,NO,296.3258342,11.67,86,,79.0305,11.14377778,BAD,GOOD,NO,,,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0305 11.1437777777778, 79.0313611111111 11.1462777777778)"
76,T.NO.245,SC,S,,26,246-245,NO,294.1088234,5.66,93,,79.03136111,11.14627778,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0313611111111 11.1462777777778, 79.0321388888889 11.1488333333333)"
77,T.NO.244,SC,S,,26,245-244,NO,293.5029812,8.66,89,,79.03213889,11.14883333,BAD,GOOD,NO,LT-2 NOS,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0321388888889 11.1488333333333, 79.0330277777778 11.1513611111111)"
78,T.NO.243,SC,T,2W,24,244-243,YES,296.0439157,9.71,90,"11°36'55.32""",79.03302778,11.15136111,BAD,GOOD,NO,"11KV, 11O KV CROSSING ABOVE OUR LINE",TAAR ROAD ,PLAIN LAND,"RUSTED,  110 KV LINE CROSSING ABOVE OUR LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0330277777778 11.1513611111111, 79.0345 11.1537777777778)"
79,T.NO.242,SC,S,,26,243-242,NO,313.158107,11.69,91,,79.0345,11.15377778,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0345 11.1537777777778, 79.036 11.1561388888889)"
80,T.NO.241,SC,S,,26,242-241,YES,307.332068,12.69,95,,79.036,11.15613889,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,INSIDE FENCH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.036 11.1561388888889, 79.0373611111111 11.1584444444444)"
81,T.NO.240,SC,S,,26,241-240,NO,294.8372432,8.65,98,,79.03736111,11.15844444,BAD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0373611111111 11.1584444444444, 79.0388055555556 11.1608333333333)"
82,T.NO.239,SC,S,,26,240-239,NO,310.0741847,9.34,96,,79.03880556,11.16083333,BAD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0388055555556 11.1608333333333, 79.0403333333333 11.16325)"
83,T.NO.238,SC,S,,26,239-238,NO,312.9217154,13.26,90,,79.04033333,11.16325,BAD,GOOD,NO,11KV,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0403333333333 11.16325, 79.04175 11.1656666666667)"
84,T.NO.237,SC,S,,26,238-237,NO,308.8769982,,90,,79.04175,11.16566667,BAD,GOOD,NO,11 KV ,,CULTIVATION LAND,"RUSTED, BUSHES",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04175 11.1656666666667, 79.0431666666667 11.1680555555556)"
85,T.NO.236,SC,S,,26,237-236,NO,307.0016287,13.6,87,,79.04316667,11.16805556,BAD,GOOD,NO,"11KV, 11O KV CROSSING BELOW OUR LINE (GANTRY TOWER)",,,"RUSTED, BUSHES, 110 KV LINE CROSSING BELOW OUR LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0431666666667 11.1680555555556, 79.0446944444445 11.1703888888889)"
86,T.NO.235,SC,S,,26,236-235,NO,307.587386,8.2,89,,79.04469444,11.17038889,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0446944444445 11.1703888888889, 79.04625 11.1729722222222)"
87,T.NO.234,SC,S,,26,235-234,NO,332.0240955,2.91,87,,79.04625,11.17297222,BAD,GOOD,NO,"LT, 11O KV CROSSING BELOW OUR LINE",,PLAIN LAND,"RUSTED,  110 KV LINE CROSSING BELOW OUR LINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04625 11.1729722222222, 79.0478333333333 11.1755833333333)"
88,T.NO.233,SC,S,,26,234-233,NO,338.8952641,13.02,72,,79.04783333,11.17558333,BAD,GOOD,NO,,,PLAIN LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0478333333333 11.1755833333333, 79.0494722222222 11.1782777777778)"
89,T.NO.232,SC,S,,26,233-232,YES,345.5792239,13.91,74,,79.04947222,11.17827778,BAD,GOOD,NO,"2NOS,LT",,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0494722222222 11.1782777777778, 79.0505833333333 11.1801388888889)"
90,T.NO 231,SC,S,,29,232-231,YES,239.9270723,-,88,,79.05058333,11.18013889,BAD,GOOD,NO,"11KV,LT",TAAR ROAD SH,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0505833333333 11.1801388888889, 79.0520277777778 11.1825277777778)"
91,T.NO 230,SC,S,,26,231-230,NO,308.7005021,4.65,92,,79.05202778,11.18252778,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0520277777778 11.1825277777778, 79.0528611111111 11.1844444444444)"
92,T.NO 229,SC,S,,26,230-229,NO,228.4731932,,92,,79.05286111,11.18444444,BAD,GOOD,NO,,"TAAR ROAD, CANNEL CROSSING",WATER LOGGED AREA,INSIDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0528611111111 11.1844444444444, 79.0547777777778 11.187)"
93,T.NO 228,SC,S,,26,229-228,YES,354.8027621,,94,,79.05477778,11.187,BAD,GOOD,NO,,,WATER LOGGED AREA,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0547777777778 11.187, 79.0562222222222 11.1894166666667)"
94,T.NO 227,SC,T,2W,24,228-227,YES,308.5271463,1.06,95,"3°17'20.19""",79.05622222,11.18941667,BAD,GOOD,NO,"11KV,LT",,PLAIN LAND,INSIDE COMPOUND WALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0562222222222 11.1894166666667, 79.0574722222222 11.1918055555556)"
95,T.NO 226,SC,S,,26,227-226,YES,296.5434201,3.87,98,,79.05747222,11.19180556,BAD,GOOD,NO,LT,,PLAIN LAND,INSIDE COMPOUND WALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0574722222222 11.1918055555556, 79.0586666666667 11.1943333333333)"
96,T.NO 225,SC,S,,26,226-225,NO,309.5109045,4.38,102,,79.05866667,11.19433333,BAD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0586666666667 11.1943333333333, 79.06 11.1969166666667)"
97,T.NO 224,SC,S,,26,225-224,YES,319.3305497,3.95,105,,79.06,11.19691667,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06 11.1969166666667, 79.0612222222222 11.1994444444444)"
98,T.NO 223,SC,S,,26,224-223,NO,310.8214922,4.83,107,,79.06122222,11.19944444,BAD,GOOD,NO,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0612222222222 11.1994444444444, 79.0625 11.202)"
99,T.NO 222,SC,S,,26,223-222,NO,316.1803283,5.58,107,,79.0625,11.202,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0625 11.202, 79.0637222222222 11.2044444444444)"
100,T.NO 221,SC,S,,26,222-221,NO,300.5278689,7.18,110,,79.06372222,11.20444444,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0637222222222 11.2044444444444, 79.0651111111111 11.20725)"
101,T.NO 220,SC,S,,26,221-220,NO,345.6963986,0.53,110,,79.06511111,11.20725,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0651111111111 11.20725, 79.0664444444444 11.2098888888889)"
102,T.NO 219,SC,S,,26,220-219,NO,325.5718047,7.73,109,,79.06644444,11.20988889,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0664444444444 11.2098888888889, 79.0676666666667 11.2123611111111)"
103,T.NO 218,SC,S,,26,219-218,YES,305.4472131,4.53,109,,79.06766667,11.21236111,BAD,GOOD,NO,"11KV,LT",TAAR ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0676666666667 11.2123611111111, 79.0688333333333 11.21475)"
104,T.NO 217,SC,S,,26,218-217,YES,294.271983,2.95,107,,79.06883333,11.21475,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0688333333333 11.21475, 79.0700555555556 11.2171666666667)"
105,T.NO 216,SC,S,,26,217-216,YES,297.8455976,5.33,107,,79.07005556,11.21716667,BAD,GOOD,NO,LT,TAAR R0AD,CANAL,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0700555555556 11.2171666666667, 79.0711388888889 11.2196666666667)"
106,T.NO 215,SC,S,,26,216-215,YES,300.4430062,4.31,109,,79.07113889,11.21966667,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0711388888889 11.2196666666667, 79.0725833333333 11.2221666666667)"
107,T.NO 214,SC,S,,26,215-214,YES,319.7624118,6.63,111,,79.07258333,11.22216667,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0725833333333 11.2221666666667, 79.07375 11.2246388888889)"
108,T.NO 213,SC,S,2W,26,214-213,YES,299.6664813,5.19,104,,79.07375,11.22463889,BAD,GOOD,NO,"11KV,LT",,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07375 11.2246388888889, 79.075 11.2270555555556)"
109,T.NO 212,SC,T,2W,24,213-212,YES,300.0966511,5.69,106,"1°5'27.27""",79.075,11.22705556,BAD,GOOD,NO,11KV,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.075 11.2270555555556, 79.0762222222222 11.2295833333333)"
110,T.NO 211,SC,S,,26,212-211,NO,311.7194251,4.31,108,,79.07622222,11.22958333,BAD,GOOD,NO,"11KV,LT",MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0762222222222 11.2295833333333, 79.0774444444444 11.2320833333333)"
111,T.NO 210,SC,S,,26,211-210,YES,306.8093871,5.3,111,,79.07744444,11.23208333,BAD,GOOD,NO,11KV,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0774444444444 11.2320833333333, 79.0786944444444 11.2346666666667)"
112,T.NO 209,SC,S,,26,210-209,YES,316.6528067,5.61,109,,79.07869444,11.23466667,BAD,GOOD,NO,11KV 2NOS,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0786944444444 11.2346666666667, 79.0798888888889 11.2371666666667)"
113,T.NO 208,SC,S,,26,209-208,YES,305.9101175,3.22,108,,79.07988889,11.23716667,BAD,GOOD,NO,LT,TAAR ROAD,POND CROSSING,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0798888888889 11.2371666666667, 79.0811388888889 11.2398333333333)"
114,T.NO 207,SC,S,,26,208-207,YES,325.2030135,4.61,100,,79.08113889,11.23983333,BAD,GOOD,NO,11KV,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0811388888889 11.2398333333333, 79.0824722222222 11.2424722222222)"
115,T.NO 206,SC,S,,26,207-206,NO,324.6783023,3.22,98,,79.08247222,11.24247222,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0824722222222 11.2424722222222, 79.0835277777778 11.2446666666667)"
116,T.NO 205,SC,S,,26,206-205,NO,269.267525,4.6,95,,79.08352778,11.24466667,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0835277777778 11.2446666666667, 79.08475 11.2472777777778)"
117,T.NO 204,SC,S,,26,205-204,NO,319.3556012,4.99,99,,79.08475,11.24727778,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08475 11.2472777777778, 79.086 11.2498055555556)"
118,T.NO 203,SC,S,,26,204-203,NO,310.8214922,3.77,94,,79.086,11.24980556,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.086 11.2498055555556, 79.0872222222222 11.2522777777778)"
119,T.NO 202,SC,S,,26,203-202,YES,305.4521239,3.02,98,,79.08722222,11.25227778,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0872222222222 11.2522777777778, 79.0884444444444 11.2548888888889)"
120,T.NO 201,SC,S,,29,202-201,NO,316.2609682,3.65,95,,79.08844444,11.25488889,BAD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0884444444444 11.2548888888889, 79.0896388888889 11.2573611111111)"
121,T.NO 200,SC,S,,26,201-200,YES,303.2375307,4.22,95,,79.08963889,11.25736111,BAD,GOOD,NO,,TAAR ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0896388888889 11.2573611111111, 79.0908333333333 11.2598888888889)"
122,T.NO 199,SC,S,,26,200-199,NO,308.609786,3.29,84,,79.09083333,11.25988889,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0908333333333 11.2598888888889, 79.0920833333333 11.2624166666667)"
123,T.NO 198,SC,S,,26,199-198,NO,313.4996013,2.55,86,,79.09208333,11.26241667,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0920833333333 11.2624166666667, 79.0933333333333 11.265)"
124,T.NO 197,SC,T,2W,24,198-197,YES,316.218279,1.56,84,"00°00'00.00""",79.09333333,11.265,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0933333333333 11.265, 79.0945555555555 11.2676111111111)"
125,T.NO 196,SC,S,,26,197-196,NO,316.2609682,1.55,81,,79.09455556,11.26761111,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0945555555555 11.2676111111111, 79.0964444444444 11.2695555555556)"
126,T.NO 195,SC,S,,26,196-195,NO,299.1270633,2.92,75,,79.09644444,11.26955556,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0964444444444 11.2695555555556, 79.0984166666667 11.2716111111111)"
127,T.NO 194,SC,S,,29,195-194,NO,312.5923863,3.29,76,,79.09841667,11.27161111,BAD,GOOD,NO,LT-2NOS,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0984166666667 11.2716111111111, 79.1003888888889 11.2736111111111)"
128,T.NO 193,SC,S,,26,194-193,NO,309.741828,2.5,75,,79.10038889,11.27361111,BAD,GOOD,NO,,"MUD ROAD-2,CANNEL CROSSING",CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1003888888889 11.2736111111111, 79.1023611111111 11.2756944444444)"
129,T.NO 192,SC,S,,26,193-192,YES,313.3831521,2.55,74,,79.10236111,11.27569444,BAD,GOOD,NO,"LT,11 KV",,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1023611111111 11.2756944444444, 79.104 11.2773611111111)"
130,T.NO 191,SC,S,,26,192-191,NO,257.3868684,3.09,70,,79.104,11.27736111,BAD,GOOD,NO,"LT,11 KV",,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.104 11.2773611111111, 79.1058333333333 11.2792222222222)"
131,T.NO 190,SC,S,,26,191-190,NO,287.8350222,3.75,75,,79.10583333,11.27922222,BAD,GOOD,NO,11 KV ,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1058333333333 11.2792222222222, 79.1078055555555 11.28125)"
132,T.NO 189,SC,T,,26,190-189,YES,310.4400103,4.01,74,"57°26'21.66""",79.10780556,11.28125,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1078055555555 11.28125, 79.1073333333333 11.2831944444444)"
133,T.NO 188,SC,S,,26,189-188,YES,220.7374005,2.81,75,,79.10733333,11.28319444,BAD,GOOD,NO,LT 2 NONS,3 NONS MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1073333333333 11.2831944444444, 79.1068611111111 11.2851944444444)"
134,T.NO 187,SC,S,,26,188-187,YES,228.5366491,2.55,78,,79.10686111,11.28519444,BAD,GOOD,NO,"LT,11 KV",MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1068611111111 11.2851944444444, 79.10625 11.2877222222222)"
135,T.NO 186,SC,S,,29,187-186,NO,287.445647,3.02,77,,79.10625,11.28772222,BAD,GOOD,NO,"LT,11 KV",TAAR ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10625 11.2877222222222, 79.1055833333333 11.2904444444444)"
136,T.NO 185,SC,S,,26,186-185,YES,308.2872038,2.52,78,,79.10558333,11.29044444,BAD,GOOD,NO,,"TAAR ROAD, CANNEL CROSSING",CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1055833333333 11.2904444444444, 79.1049722222222 11.2929722222222)"
137,T.NO 184,SC,T,2W,26,185-184,YES,287,2.99,77,"15°17'31.43""",79.10497222,11.29297222,BAD,GOOD,NO,,TAAR ROAD (SH),CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1049722222222 11.2929722222222, 79.1050833333333 11.2955277777778)"
138,T.NO 183,SC,S,,26,184-183,YES,285.2963372,1.52,74,,79.10508333,11.29552778,BAD,GOOD,NO,,CANAL,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1050833333333 11.2955277777778, 79.1051944444444 11.298)"
139,T.NO 182,SC,S,,26,183-182,NO,273.3587387,2.42,73,,79.10519444,11.298,BAD,GOOD,NO,LT,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1051944444444 11.298, 79.1053055555556 11.30075)"
140,T.NO 181,SC,T,,28,182-181,NO,304.2778336,2.6,76,"39°5'21.37""",79.10530556,11.30075,BAD,GOOD,NO,,"CANAL, MUD ROAD",CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1053055555556 11.30075, 79.1065 11.3021111111111)"
141,T.NO 180,SC,S,,29,181-180,YES,199.0602924,3.05,75,,79.1065,11.30211111,BAD,GOOD,NO,,"TAAR ROAD (SH),POND CROSSING",CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1065 11.3021111111111, 79.1077222222222 11.3034722222222)"
142,T.NO 179,SC,S,,26,180-179,YES,199.6496932,4.55,74,,79.10772222,11.30347222,BAD,GOOD,NO,11 KV ,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1077222222222 11.3034722222222, 79.1097777777778 11.3057222222222)"
143,T.NO 178,SC,S,,26,179-178,YES,336.2692374,1.29,76,,79.10977778,11.30572222,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1097777777778 11.3057222222222, 79.1116111111111 11.3078055555556)"
144,T.NO 177,SC,S,,26,178-177,NO,304.6112276,2.22,73,,79.11161111,11.30780556,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1116111111111 11.3078055555556, 79.1134722222222 11.3098611111111)"
145,T.NO 176,SC,S,,26,177-176,NO,307.2783754,2.52,75,,79.11347222,11.30986111,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1134722222222 11.3098611111111, 79.1153055555556 11.3119166666667)"
146,T.NO 175,SC,S,,26,176-175,NO,303.1171391,3.11,74,,79.11530556,11.31191667,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1153055555556 11.3119166666667, 79.1171944444444 11.3140833333333)"
147,T.NO 174,SC,S,,26,175-174,NO,315.3299859,4.02,77,,79.11719444,11.31408333,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1171944444444 11.3140833333333, 79.1189722222222 11.3160277777778)"
148,T.NO 173,SC,S,,26,174-173,NO,288.8459797,2.29,75,,79.11897222,11.31602778,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1189722222222 11.3160277777778, 79.1206388888889 11.3178611111111)"
149,T.NO 172,SC,S,,26,173-172,YES,273.3093485,2.25,72,,79.12063889,11.31786111,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1206388888889 11.3178611111111, 79.1223333333333 11.3197777777778)"
150,T.NO 171,SC,T,2W,24,172-171,NO,281.1921052,2.89,70,"12°46'40.87""",79.12233333,11.31977778,BAD,GOOD,NO,,,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1223333333333 11.3197777777778, 79.1243888888889 11.32125)"
151,T.NO 170,SC,S,,26,171-170,YES,275.2744085,2.77,71,,79.12438889,11.32125,BAD,GOOD,NO,,MUD ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1243888888889 11.32125, 79.1267222222222 11.3228333333333)"
152,T.NO 169,SC,S,,26,170-169,NO,312.3139446,,74,,79.12672222,11.32283333,BAD,GOOD,NO,LT,THAAR ROAD,CULTIVATION LAND,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1267222222222 11.3228333333333, 79.1288611111111 11.3243888888889)"
153,T.NO 168,SC,S,,26,169-168,NO,290.0431002,,78,,79.12886111,11.32438889,BAD,GOOD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1288611111111 11.3243888888889, 79.1311111111111 11.3259166666667)"
154,T.NO 167,SC,S,,26,168-167,NO,296.5029511,1.85,74,,79.13111111,11.32591667,BAD,GOOD,NO,,,FOREST AREA,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1311111111111 11.3259166666667, 79.1333055555556 11.3274722222222)"
155,T.NO 166,SC,S,,26,167-166,NO,294.1088234,7.51,72,,79.13330556,11.32747222,BAD,GOOD,NO,,,FOREST AREA,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1333055555556 11.3274722222222, 79.1354722222222 11.329)"
156,T.NO 165,SC,S,,26,166-165,NO,291.5647441,-,72,,79.13547222,11.329,BAD,GOOD,NO,,,FOREST AREA,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1354722222222 11.329, 79.1376666666667 11.3305277777778)"
157,T.NO 164,SC,S,,26,165-164,NO,292.9573348,-,70,,79.13766667,11.33052778,BAD,GOOD,NO,,,FOREST AREA,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1376666666667 11.3305277777778, 79.1398055555556 11.3320833333333)"
158,T.NO 163,SC,S,,26,164-163,NO,290.0431002,-,68,,79.13980556,11.33208333,BAD,GOOD,NO,,,FOREST AREA,"BUSESH,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1398055555556 11.3320833333333, 79.1420555555556 11.3336111111111)"
159,T.NO 162,SC,S,,26,163-162,NO,298.4577022,6.83,69,,79.14205556,11.33361111,BAD,GOOD,NO,,,CULTIVATION,"TOWER ANGLES MISSING, RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1420555555556 11.3336111111111, 79.1442222222222 11.3351111111111)"
160,T.NO 161,SC,S,,26,162-161,NO,288.7801932,-,67,,79.14422222,11.33511111,BAD,GOOD,NO,,,CULTIVATION,"BUSESH,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1442222222222 11.3351111111111, 79.1465 11.3367222222222)"
161,T.NO 160,SC,S,,26,161-160,NO,307.1318935,-,67,,79.1465,11.33672222,BAD,GOOD,NO,,,CULTIVATION,"BUSESH,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1465 11.3367222222222, 79.1486666666667 11.3382777777778)"
162,T.NO 159,SC,S,2W,26,160-159,NO,292.4790591,7.1,65,,79.14866667,11.33827778,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1486666666667 11.3382777777778, 79.1503055555556 11.3394722222222)"
163,T.NO 158 TRANSMISSION TOWER,SC,S,,29,159-158,YES,219.8294794,5.27,67,,79.15030556,11.33947222,BAD,GOOD,NO,11 KV ,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1503055555556 11.3394722222222, 79.1519166666667 11.3405555555556)"
164,T.NO 157 TRANSMISSION TOWER,SC,S,,29,158-157,NO,214.1144554,4.28,64,,79.15191667,11.34055556,BAD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1519166666667 11.3405555555556, 79.1535277777778 11.3416666666667)"
165,T.NO 156,SC,S,,26,157-156,DIFICULT,214.7207489,-,66,,79.15352778,11.34166667,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1535277777778 11.3416666666667, 79.1557222222222 11.3431944444444)"
166,T.NO 155,SC,S,,26,156-155,DIFICULT,292.9573348,1.91,66,,79.15572222,11.34319444,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1557222222222 11.3431944444444, 79.1578888888889 11.3447222222222)"
167,T.NO 154,SC,S,,26,155-154,NO,290.7455933,4.56,64,,79.15788889,11.34472222,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1578888888889 11.3447222222222, 79.1602222222222 11.3463611111111)"
168,T.NO 153,SC,S,,26,154-153,YES,312.3731743,3.74,62,,79.16022222,11.34636111,BAD,GOOD,NO,,MUD ROAD,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1602222222222 11.3463611111111, 79.1625 11.3479722222222)"
169,T.NO 152,SC,S,,26,153-152,DIFICULT,306.5566832,2.75,64,,79.1625,11.34797222,BAD,GOOD,NO,,,CULTIVATION,RUSTED,96,gty,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1625 11.3479722222222, 79.1648055555556 11.3495555555556)"
170,T.NO 151,SC,S,,26,152-151,DIFICULT,305.4128354,-,63,,79.16480556,11.34955556,BAD,GOOD,NO,,,CULTIVATION,"COTTON ,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1648055555556 11.3495555555556, 79.1668611111111 11.3515833333333)"
171,T.NO 150,SC,S,,26,151-150,YES,318.2106221,2.81,64,,79.16686111,11.35158333,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1668611111111 11.3515833333333, 79.1686388888889 11.3532222222222)"
172,T.NO 149,SC,S,,26,150-149,DIFICULT,266.7376989,5.57,66,,79.16863889,11.35322222,BAD,GOOD,NO,,,CULTIVATION,2 LEG CONCRETE DAMAGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1686388888889 11.3532222222222, 79.1706388888889 11.3551944444444)"
173,T.NO 148,SC,S,,26,149-148,NO,307.6117683,-,62,,79.17063889,11.35519444,BAD,GOOD,NO,,,CULTIVATION,"COTTON ,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1706388888889 11.3551944444444, 79.1726666666667 11.3571388888889)"
174,T.NO 147,SC,S,,26,148-147,DIFICULT,309.7934796,5.16,63,,79.17266667,11.35713889,BAD,GOOD,NO,,MUD ROAD,CULTIVATION,3 LEG CONCRETE DAMAGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1726666666667 11.3571388888889, 79.1746944444445 11.3590277777778)"
175,T.NO 146,SC,S,2W,26,147-146,YES,302.0744941,-,63,,79.17469444,11.35902778,BAD,GOOD,NO,,,CULTIVATION,"COTTON ,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1746944444445 11.3590277777778, 79.17675 11.361)"
176,T.NO 145,SC,S,,26,146-145,NO,314.0063694,4.18,64,,79.17675,11.361,BAD,GOOD,NO,,TAAR ROAD,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17675 11.361, 79.1787222222222 11.3629722222222)"
177,T.NO 144,SC,S,,26,145-144,NO,306.8876016,4.03,62,,79.17872222,11.36297222,BAD,GOOD,NO,,CANAL,CULTIVATION,3 LEG CONCRETE DAMAGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1787222222222 11.3629722222222, 79.1806944444445 11.3648611111111)"
178,T.NO 143,SC,S,,26,144-143,NO,298.4526763,-,60,,79.18069444,11.36486111,BAD,GOOD,NO,,MUD ROAD,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1806944444445 11.3648611111111, 79.1826944444445 11.3667222222222)"
179,T.NO 142,SC,S,,26,143-142,NO,301.4398779,3.63,62,,79.18269444,11.36672222,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1826944444445 11.3667222222222, 79.18475 11.3686944444444)"
180,T.NO 141,SC,S,,26,142-141,YES,313.3129426,3.89,62,,79.18475,11.36869444,BAD,GOOD,NO,,,CULTIVATIN,1 LEG CONCRETE DAMAGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18475 11.3686944444444, 79.1866944444444 11.3705833333333)"
181,T.NO 140,SC,S,,26,141-140,YES,297.0151511,-,61,,79.18669444,11.37058333,BAD,GOOD,NO,LT,,CULTIVATION,STILL NOT CROP,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1866944444444 11.3705833333333, 79.1886388888889 11.3724722222222)"
182,T.NO 139,SC,S,,26,140-139,YES,299.147121,-,65,,79.18863889,11.37247222,BAD,GOOD,NO,,,CULTIVATION,STILL NOT CROP,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1886388888889 11.3724722222222, 79.1906388888889 11.3743888888889)"
183,T.NO 138,SC,S,,26,139-138,NO,305.5225033,-,63,,79.19063889,11.37438889,BAD,GOOD,NO,,,CULTIVATION,"COTTON ,RUSTED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1906388888889 11.3743888888889, 79.1926388888889 11.3762777777778)"
184,T.NO 137,SC,S,,29,138-137,YES,301.3104711,-,62,,79.19263889,11.37627778,BAD,GOOD,NO,,TAAR ROAD,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1926388888889 11.3762777777778, 79.1939444444445 11.3773055555556)"
185,T.NO 136,SC,S,,26,137-136,YES,181.0248602,-,61,,79.19394444,11.37730556,BAD,GOOD,NO,11 KV ,TAAR ROAD,PLAIN LAND,OVER BUSESH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1939444444445 11.3773055555556, 79.1959444444445 11.3788611111111)"
186,T.NO 135,SC,S,,29,136-135,YES,280.0446393,4.57,57,,79.19594444,11.37886111,BAD,GOOD,NO,,,CULTIVATION,RUSTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1959444444445 11.3788611111111, 79.1965277777778 11.3793055555556)"
187,T.NO 134,SC,T,,28,135-134,YES,79.20227269,6.65,59,"44°45'29.69""",79.19652778,11.37930556,GOOD,GOOD,NO,11 KV ,MUD ROAD,PLAIN LAND,"1 E/W CONNECT LILO TOWER ECHANKADU ANOTHER 2 E/W CONNECT TO NEIVELLY 220 KV TOWER,  2 EARTH WIRE & 2 PEAK  END ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1965277777778 11.3793055555556, 79.1975 11.3791944444444)"
188,LILO ECHANGADU,DC,T,3W,31,134-ECHANGADU LILO,YES,107.9120012,62,NO,,79.1975,11.37919444,GOOD,GOOD,,,MUD ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1975 11.3791944444444, 79.1975118 11.3791828)"
,,,,,,,,0,,,,79.1975118,11.3791828,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1975118 11.3791828, 79.1982319 11.3778047)"
,,,,,,,,,,,,79.1982319,11.3778047,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1982319 11.3778047, 79.1992621 11.3758331)"
,,,,,,,,,,,,79.1992621,11.3758331,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1992621 11.3758331, 79.2005748 11.3733039)"
,,,,,,,,,,,,79.2005748,11.3733039,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2005748 11.3733039, 79.2019259 11.3707245)"
,,,,,,,,,,,,79.2019259,11.3707245,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2019259 11.3707245, 79.2032332 11.3682149)"
,,,,,,,,,,,,79.2032332,11.3682149,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2032332 11.3682149, 79.2036799 11.3660395)"
,,,,,,,,,,,,79.2036799,11.3660395,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2036799 11.3660395, 79.2041722 11.3637104)"
,,,,,,,,,,,,79.2041722,11.3637104,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2041722 11.3637104, 79.2046991 11.3612454)"
,,,,,,,,,,,,79.2046991,11.3612454,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2046991 11.3612454, 79.2051567 11.3590645)"
,,,,,,,,,,,,79.2051567,11.3590645,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2051567 11.3590645, 79.2062525 11.3571572)"
,,,,,,,,,,,,79.2062525,11.3571572,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2062525 11.3571572, 79.2075397 11.3549281)"
,,,,,,,,,,,,79.2075397,11.3549281,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2075397 11.3549281, 79.2088087 11.352724)"
,,,,,,,,,,,,79.2088087,11.352724,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2088087 11.352724, 79.2098042 11.3514798)"
,,,,,,,,,,,,79.2098042,11.3514798,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2098042 11.3514798, 79.2107213 11.3502821)"
,,,,,,,,,,,,79.2107213,11.3502821,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2107213 11.3502821, 79.2115783 11.3500944)"
,,,,,,,,,,,,79.2115783,11.3500944,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2115783 11.3500944, 79.2136933 11.3500694)"
,,,,,,,,,,,,79.2136933,11.3500694,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2136933 11.3500694, 79.215914 11.3500587)"
,,,,,,,,,,,,79.215914,11.3500587,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
