,Tower No,Tower Type & Supspension/Tenion,JOINT BOX,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,JB Location,Earthing Location,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY THIRUMAYAM,GANTRY,2W,20,,,,,,,78.7315,10.23297222,Yes,,,,,,,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7315 10.232972222222223, 78.73130555555555 10.233)"
2,T.NO.1 (92)DC,T,,26,GANTRY - 1,YES,21.21320344,3.27,97,"128°51'26.21""",78.73130556,10.233,,,GOOD,GOOD,NO,"33KV-1,11KV-3 LINE CROSSING",,PLAIN LAND,,,,,,,,,, ,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73130555555555 10.233, 78.73280555555556 10.234388888888889)"
3,T.NO.2,T,,28,1--2,NO,224.2877616,3.17,108,"57°51'3.05""",78.73280556,10.23438889,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73280555555556 10.234388888888889, 78.73525000000001 10.233749999999999)"
4,T.NO.3,T,,30,02-Mar,YES,277.2453787,2.95,105,"2°3'37.50""",78.73525,10.23375,,,GOOD,GOOD,NO,,TAAR ROAD NH,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73525000000001 10.233749999999999, 78.73669444444444 10.233333333333333)"
5,T.NO.4,T,,27,03-Apr,YES,165.1302516,2.77,107,"5°9'33.70""",78.73669444,10.23333333,,,GOOD,GOOD,NO,LT CROSSING,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73669444444444 10.233333333333333, 78.73916666666666 10.23236111111111)"
6,T.NO.5,S,,26,04-May,NO,290.2447243,2.95,106,,78.73916667,10.23236111,,,GOOD,GOOD,NO,,MUD ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73916666666666 10.23236111111111, 78.74138888888889 10.231527777777778)"
7,T.NO.6,S,,29,05-Jun,YES,262.0572457,3.86,107,,78.74138889,10.23152778,,,GOOD,GOOD,NO,LT CROSSING,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74138888888889 10.231527777777778, 78.74375 10.230694444444445)"
8,T.NO.7,T,,26,06-Jul,YES,272.7123026,2.25,106,"17°57'45.28""",78.74375,10.23069444,,,GOOD,GOOD,NO,"33KV,11KV",POND CROSSING,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74375 10.230694444444445, 78.74519444444445 10.229583333333334)"
9,T.NO.8,S,,29,07-Aug,NO,200.8482014,"2,27",108,,78.74519444,10.22958333,,,GOOD,GOOD,NO,,POND CROSSING,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74519444444445 10.229583333333334, 78.74652777777779 10.228555555555555)"
10,T.NO.9,T,,26,08-Sep,NO,185.0675552,2.67,109,"17°56'50.05""",78.74652778,10.22855556,,,GOOD,GOOD,NO,11KV,TAAR ROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74652777777779 10.228555555555555, 78.74797222222222 10.226416666666667)"
11,T.NO.10,S,,26,09-Oct,YES,287.0574855,3.27,107,,78.74797222,10.22641667,,,GOOD,GOOD,NO,11 KV,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74797222222222 10.226416666666667, 78.74947222222222 10.22413888888889)"
12,T.NO.11,S,,26,10-Nov,YES,299.0401311,3.27,108,,78.74947222,10.22413889,,,GOOD,GOOD,NO,LT CROSSING,INSIDE FENCH,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74947222222222 10.22413888888889, 78.75080555555556 10.222138888888889)"
13,T.NO.12,S,,26,11-Dec,NO,264.6129249,3.27,100,,78.75080556,10.22213889,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75080555555556 10.222138888888889, 78.75208333333333 10.220166666666668)"
14,T.NO.13,T,,26,Dec-13,NO,260.7680962,3.1,101,"20°0'39.13""",78.75208333,10.22016667,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75208333333333 10.220166666666668, 78.75438888888888 10.21936111111111)"
15,T.NO.14,S,,26,13-14,NO,269.2080979,3.12,102,,78.75438889,10.21936111,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75438888888888 10.21936111111111, 78.75641666666667 10.218722222222222)"
16,T.NO.15,S,,26,14-15,NO,230.8462692,3.91,102,,78.75641667,10.21872222,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75641666666667 10.218722222222222, 78.7585 10.217972222222222)"
17,T.NO.16,T,,32,15-16,NO,242.297338,2.9,102,"23°42'57.09""",78.7585,10.21797222,,,GOOD,GOOD,NO,"11KV,LT",HIGH WAY ROAD NH,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7585 10.217972222222222, 78.76022222222223 10.218111111111112)"
18,T.NO.17,T,2W,30,16-17,YES,189.4465624,2.76,102,"7°40'46.95""",78.76022222,10.21811111,Yes,,GOOD,GOOD,NO,LT CROSSING,MUD ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76022222222223 10.218111111111112, 78.76272222222222 10.217972222222222)"
19,T.NO.18,T,,28,17-18,YES,275.5884613,3.29,101,"53°6'29.08""",78.76272222,10.21797222,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76272222222222 10.217972222222222, 78.76302777777778 10.217527777777779)"
20,T.NO.19,T,,28,18-19,YES,58.52349955,2.22,101,"73°14'33.16""",78.76302778,10.21752778,,,GOOD,GOOD,NO,11KV,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76302777777778 10.217527777777779, 78.76333333333334 10.217611111111111)"
21,T.NO.20,T,,40,19-20,YES,35.44009029,3.97,102,"0°00'00.00""",78.76333333,10.21761111,,,GOOD,GOOD,YES,,RAILWAY LINE CROSSING (NON ELECTRICAL),PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76333333333334 10.217611111111111, 78.7641111111111 10.217888888888888)"
22,T.NO.21,T,,40,20-21,YES,89.49301649,3.97,101,"39°20'1.32""",78.76411111,10.21788889,,,GOOD,GOOD,YES,LT CROSSING,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7641111111111 10.217888888888888, 78.76630555555556 10.217055555555556)"
23,T.NO.22,S,,26,21-22,YES,258.3215051,2.97,99,,78.76630556,10.21705556,,,GOOD,GOOD,NO,11KV,POND CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76630555555556 10.217055555555556, 78.76877777777777 10.215444444444444)"
24,T.NO.23,S,,26,22-23,NO,323.6680398,,97,,78.76877778,10.21544444,,,GOOD,GOOD,NO,,POND CROSSING,INSIDE WATER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76877777777777 10.215444444444444, 78.77094444444444 10.21425)"
25,T.NO.24,T,,24,23-24,NO,270.8966593,2,100,"9°20'38.17""",78.77094444,10.21425,,,GOOD,GOOD,NO,,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77094444444444 10.21425, 78.7731111111111 10.212555555555555)"
26,T.NO.25,S,,29,24-25,NO,305.1638904,3,97,,78.77311111,10.21255556,,,GOOD,GOOD,NO,,POND CROSSING,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7731111111111 10.212555555555555, 78.77505555555555 10.210888888888888)"
27,T.NO.26,S,,29,25-26,YES,280.0589224,2.72,93,,78.77505556,10.21088889,,,GOOD,GOOD,NO,11KV-2 NOS CROSSING,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77505555555555 10.210888888888888, 78.77686111111112 10.209499999999998)"
28,T.NO.27,S,,29,26-27,NO,251.1274577,2.92,94,,78.77686111,10.2095,,,GOOD,GOOD,NO,,POND CROSSING,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77686111111112 10.209499999999998, 78.7785 10.208166666666665)"
29,T.NO.28,T,,28,27-28,YES,232.2606295,3.27,102,"55°31'3.69""",78.7785,10.20816667,,,GOOD,GOOD,NO,,MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7785 10.208166666666665, 78.77833333333334 10.206138888888889)"
30,T.NO.29,S,,26,28-29,YES,224.8910847,2.76,99,,78.77833333,10.20613889,,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77833333333334 10.206138888888889, 78.77819444444444 10.20422222222222)"
31,T.NO.30,S,,26,29-30,NO,214.6741717,3.09,97,,78.77819444,10.20422222,,,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77819444444444 10.20422222222222, 78.778 10.201611111111111)"
32,T.NO.31,T,2W,31,30-31,YES,287.0052264,3.27,96,"39°27'44.27""",78.778,10.20161111,Yes,,GOOD,GOOD,NO,LT CROSSING,TAAR ROAD,CANNEL CROSSING,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.778 10.201611111111111, 78.77927777777778 10.199805555555557)"
33,T.NO.32,S,,26,31-32,NO,244.3808503,3.25,95,,78.77927778,10.19980556,,,GOOD,GOOD,NO,,POND CROSSING,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77927777777778 10.199805555555557, 78.78055555555555 10.198083333333333)"
34,T.NO.33,T,,31,32-33,NO,237.6215478,2.72,95,"45°48'18.64""",78.78055556,10.19808333,,,GOOD,GOOD,NO,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78055555555555 10.198083333333333, 78.78275 10.197805555555556)"
35,T.NO.34,S,,26,33-34,NO,241.4062965,3.99,95,,78.78275,10.19780556,,,GOOD,GOOD,NO,LT CROSSING,POND CROSSING,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78275 10.197805555555556, 78.78519444444444 10.19738888888889)"
36,T.NO.35,T,,29,34-35,NO,273.2489707,,95,"15°39'31.95""",78.78519444,10.19738889,,,GOOD,GOOD,NO,,INSIDE POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78519444444444 10.19738888888889, 78.78733333333334 10.196361111111111)"
37,T.NO.36,T,,26,35-36,NO,259.8557292,2.99,90,"27°43'33.30""",78.78733333,10.19636111,,,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78733333333334 10.196361111111111, 78.7895 10.196444444444445)"
38,T.NO.37,T,,27,36-37,NO,235.1361308,2.09,92,"5°17'30.07""",78.7895,10.19644444,,,GOOD,GOOD,NO,,POND CROSSING,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7895 10.196444444444445, 78.792 10.196333333333333)"
39,T.NO.38,S,,29,37-38,NO,274.4667557,1.99,90,,78.792,10.19633333,,,GOOD,GOOD,NO,,POND CROSSING,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.792 10.196333333333333, 78.79441666666666 10.196250000000001)"
40,T.NO.39,T,,29,38-39,NO,267.2695269,2,88,"26°32'9.05""",78.79441667,10.19625,,,GOOD,GOOD,NO,,POND CROSSING,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79441666666666 10.196250000000001, 78.79663888888889 10.197222222222223)"
41,T.NO.40,S,,26,39-40,NO,265.9191606,2.22,91,,78.79663889,10.19722222,,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79663888888889 10.197222222222223, 78.79877777777777 10.19813888888889)"
42,T.NO.41,S,,29,40-41,NO,257.2333571,2.25,90,,78.79877778,10.19813889,,,GOOD,GOOD,NO,LT CROSSING,,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79877777777777 10.19813888888889, 78.80091666666667 10.199083333333334)"
43,T.NO.42,S,,26,41-42,NO,254.7508587,2.22,93,,78.80091667,10.19908333,,,GOOD,GOOD,NO,LT-2 NOS CROSSING,POND CROSSING,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80091666666667 10.199083333333334, 78.80311111111111 10.200055555555554)"
44,T.NO.43,T,,26,42-43,NO,264.319882,3.34,90,"22°4'6.32""",78.80311111,10.20005556,,,GOOD,GOOD,NO,,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80311111111111 10.200055555555554, 78.8055 10.200111111111111)"
45,T.NO.44,S,,29,43-44,NO,260.0480725,2.59,83,,78.8055,10.20011111,,,GOOD,GOOD,NO,LT-2 NOS CROSSING,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8055 10.200111111111111, 78.80772222222222 10.200194444444444)"
46,T.NO.45,S,,29,44-45,YES,243.1008021,3.29,83,,78.80772222,10.20019444,,,GOOD,GOOD,NO,,MUD ROAD,CANNEL CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80772222222222 10.200194444444444, 78.80966666666666 10.200222222222221)"
47,T.NO.46,T,2W,26,45-46,YES,216.0092591,2.5,82,"18°57'55.62""",78.80966667,10.20022222,Yes,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80966666666666 10.200222222222221, 78.81202777777777 10.199444444444445)"
48,T.NO.47,S,,26,46-47,NO,271.9558788,2.77,85,,78.81202778,10.19944444,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81202777777777 10.199444444444445, 78.81441666666666 10.198666666666666)"
49,T.NO.48,S,,26,47-48,NO,273.5415873,3.27,84,,78.81441667,10.19866667,,,GOOD,GOOD,NO,LT-2 NOS CROSSING,MUD ROAD,"CULTIVATION LAND,INSIDE FENCH",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81441666666666 10.198666666666666, 78.81666666666666 10.197944444444445)"
50,T.NO.49,S,,26,48-49,NO,260.2556436,2.25,79,,78.81666667,10.19794444,,,GOOD,GOOD,NO,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81666666666666 10.197944444444445, 78.81891666666667 10.197166666666666)"
51,T.NO.50,S,,26,49-50,NO,260.3247971,3.15,80,,78.81891667,10.19716667,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81891666666667 10.197166666666666, 78.82111111111111 10.196416666666666)"
52,T.NO.51,S,,26,50-51,NO,256.16401,3.15,76,,78.82111111,10.19641667,,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82111111111111 10.196416666666666, 78.82283333333334 10.195444444444444)"
53,T.NO.52,S,,26,51-52,NO,217.3131381,3.52,79,,78.82283333,10.19544444,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82283333333334 10.195444444444444, 78.82444444444444 10.194527777777777)"
54,T.NO.53,S,,26,52-53,NO,201.6928358,2.55,81,,78.82444444,10.19452778,,,GOOD,GOOD,NO,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82444444444444 10.194527777777777, 78.82688888888889 10.193666666666667)"
55,T.NO.54,S,,26,53-54,NO,286.639146,2.52,80,,78.82688889,10.19366667,,,GOOD,GOOD,NO,,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82688888888889 10.193666666666667, 78.82941666666666 10.192694444444445)"
56,T.NO.55,S,,26,54-55,NO,295.8141308,1.95,75,,78.82941667,10.19269444,,,GOOD,GOOD,NO,11KV,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82941666666666 10.192694444444445, 78.83172222222221 10.19186111111111)"
57,T.NO.56,S,,26,55-56,NO,269.5514793,2.27,79,,78.83172222,10.19186111,,,GOOD,GOOD,NO,LT CROSSING,,,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83172222222221 10.19186111111111, 78.83408333333333 10.189277777777779)"
58,T.NO.57,S,,26,56-57,NO,385.3310265,2.25,77,,78.83408333,10.18927778,,,GOOD,GOOD,NO,,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83408333333333 10.189277777777779, 78.83641666666666 10.190111111111111)"
59,T.NO.58,S,,26,57-58,NO,271.6928413,2.1,76,,78.83641667,10.19011111,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83641666666666 10.190111111111111, 78.83836111111111 10.189361111111111)"
60,T.NO.59,T,2W,29,58-59,NO,228.035085,2.54,74,"17°17'55.51""",78.83836111,10.18936111,Yes,,GOOD,GOOD,NO,,TAAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83836111111111 10.189361111111111, 78.83980555555556 10.189277777777779)"
61,T.NO.60,S,,26,59-60,YES,159.4521872,3.05,75,,78.83980556,10.18927778,,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83980555555556 10.189277777777779, 78.84233333333333 10.189055555555555)"
62,T.NO.61,S,,26,60-61,NO,278.1258708,2.23,71,,78.84233333,10.18905556,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84233333333333 10.189055555555555, 78.8446111111111 10.18886111111111)"
63,T.NO.62,S,,26,61-62,NO,251.149358,2.25,75,,78.84461111,10.18886111,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8446111111111 10.18886111111111, 78.84730555555555 10.188638888888889)"
64,T.NO.63,T,,24,62-63,NO,295.3303235,3.02,70,"0°00'00.00""",78.84730556,10.18863889,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84730555555555 10.188638888888889, 78.85002777777777 10.18838888888889)"
65,T.NO.64,S,,26,63-64,NO,302.2995203,2.97,73,,78.85002778,10.18838889,,,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85002777777777 10.18838888888889, 78.85283333333332 10.18811111111111)"
66,T.NO.65,T,,24,64-65,NO,308.8769982,3.54,73,"0°00'00.00""",78.85283333,10.18811111,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85283333333332 10.18811111111111, 78.85544444444444 10.187861111111111)"
67,T.NO.66,S,,26,65-66,NO,285.4767942,3.02,71,,78.85544444,10.18786111,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85544444444444 10.187861111111111, 78.85822222222221 10.187222222222223)"
68,T.NO.67,T,,24,66-67,NO,312.1810372,2.54,64,"4°14'5.39""",78.85822222,10.18722222,,,GOOD,GOOD,NO,LT CROSSING,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85822222222221 10.187222222222223, 78.86083333333333 10.186833333333334)"
69,T.NO.68,S,,26,67-68,NO,290.5064543,2.22,72,,78.86083333,10.18683333,,,GOOD,GOOD,NO,LT CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86083333333333 10.186833333333334, 78.863 10.18661111111111)"
70,T.NO.69,S,2W,29,68-69,NO,239.6413988,1.99,70,,78.863,10.18661111,,,GOOD,GOOD,NO,LT CROSSING,TAAR ROAD,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.863 10.18661111111111, 78.86572222222222 10.186305555555556)"
71,T.NO 70,T,,29,69-70,YES,299.9333259,2.9,70,"17°11'22.14""",78.86572222,10.18630556,Yes,,GOOD,GOOD,NO,11KV,TAAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86572222222222 10.186305555555556, 78.86830555555555 10.186027777777777)"
72,T.NO 71,S,,26,70-71,YES,282.931087,5.31,69,,78.86830556,10.18602778,,,GOOD,GOOD,NO,,,,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86830555555555 10.186027777777777, 78.871 10.186555555555556)"
73,T.NO 72,S,,26,71-72,YES,302.0496648,2.69,70,,78.871,10.18655556,,,GOOD,GOOD,NO,11KV,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.871 10.186555555555556, 78.87322222222221 10.186972222222222)"
74,T.NO 73,S,,26,72-73,YES,247.3155879,2.49,73,,78.87322222,10.18697222,,,GOOD,GOOD,NO,,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87322222222221 10.186972222222222, 78.87588888888888 10.187416666666667)"
75,T.NO 74,S,,26,73-74,NO,295.6010825,1.03,75,,78.87588889,10.18741667,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87588888888888 10.187416666666667, 78.87897222222222 10.188055555555556)"
76,T.NO 75,S,,26,74-75,NO,347.1310992,1.11,73,,78.87897222,10.18805556,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87897222222222 10.188055555555556, 78.88127777777777 10.1885)"
77,T.NO 76,T,,27,75-76,NO,257.3285837,2.61,72,"11°46'56.55""",78.88127778,10.1885,,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88127777777777 10.1885, 78.88372222222223 10.189027777777778)"
78,T.NO 77,S,,29,76-77,YES,274.5651107,1.31,73,,78.88372222,10.18902778,,,GOOD,GOOD,NO,11KV,2 ROAD,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88372222222223 10.189027777777778, 78.88600000000001 10.19)"
79,T.NO 78,S,,26,77-78,YES,270.0981303,0.59,74,,78.886,10.19,,,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88600000000001 10.19, 78.88805555555557 10.190888888888889)"
80,T.NO 79,T,,28,78-79,NO,246.3331078,1.12,75,"47°6'17.30""",78.88805556,10.19088889,,,GOOD,GOOD,NO,LT CROSSING,MUD ROAD,,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88805555555557 10.190888888888889, 78.89027777777778 10.191944444444445)"
81,T.NO 80,S,,26,79-80,YES,270.2239812,1.01,75,,78.89027778,10.19194444,,,GOOD,GOOD,NO,,POND CROSSING,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89027777777778 10.191944444444445, 78.89258333333333 10.191027777777778)"
82,T.NO 81,S,2W,29,80-81,YES,273.162955,0.29,73,,78.89258333,10.19102778,,,GOOD,GOOD,NO,,"POND CROSSING,TAAR R0AD",INSIDE WATER,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89258333333333 10.191027777777778, 78.89469444444445 10.190055555555556)"
83,T.NO 82,T,,24,81-82,NO,254.9509757,1.69,75,"0°00'00.00""",78.89469444,10.19005556,Yes,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89469444444445 10.190055555555556, 78.89725 10.189)"
84,T.NO 83,S,,26,82-83,NO,304.2383934,1.61,73,,78.89725,10.189,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89725 10.189, 78.89941666666667 10.188)"
85,T.NO 84,S,,26,83-84,NO,261.2833711,1.91,75,,78.89941667,10.188,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89941666666667 10.188, 78.90152777777779 10.187083333333334)"
86,T.NO 85,S,,26,84-85,YES,251.5094432,0.37,68,,78.90152778,10.18708333,,,GOOD,GOOD,NO,,MUD ROAD,POND CROSSING,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90152777777779 10.187083333333334, 78.90375 10.18625)"
87,T.NO 86,S,,26,85-86,NO,261.1225766,1.11,69,,78.90375,10.18625,,,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90375 10.18625, 78.90583333333333 10.185222222222222)"
88,T.NO 87,S,,29,86-87,YES,256.2537805,1.71,65,,78.90583333,10.18522222,,,GOOD,GOOD,NO,,TAAR ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90583333333333 10.185222222222222, 78.90794444444445 10.184333333333333)"
89,T.NO 88,T,,31,87-88,NO,249.7758996,1.63,62,"45°42'11.72""",78.90794444,10.18433333,,,GOOD,GOOD,NO,,,INSIDE WATER,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90794444444445 10.184333333333333, 78.91011111111112 10.183472222222223)"
90,T.NO 89,S,,29,88-89,YES,255.3311575,"2,54",61,,78.91011111,10.18347222,,,GOOD,GOOD,NO,,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91011111111112 10.183472222222223, 78.912 10.184333333333333)"
91,T.NO 90,S,,29,89-90,YES,227.4379036,1.73,60,,78.912,10.18433333,,,GOOD,GOOD,NO,,,INSIDE WATER,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.912 10.184333333333333, 78.91402777777779 10.185333333333334)"
92,T.NO 91,S,,29,90-91,YES,250.8904143,1.07,59,,78.91402778,10.18533333,,,GOOD,GOOD,NO,,TAAR ROAD,INSIDE WATER,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91402777777779 10.185333333333334, 78.9161388888889 10.186361111111111)"
93,T.NO 92,S,2W,26,91-92,YES,256.2849976,1.71,62,,78.91613889,10.18636111,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9161388888889 10.186361111111111, 78.91822222222223 10.187416666666667)"
94,T.NO 93,T,,26,92-93,YES,256.2537805,1.76,63,"24°29'26.14""",78.91822222,10.18741667,Yes,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91822222222223 10.187416666666667, 78.92033333333333 10.188444444444444)"
95,T.NO 94,S,,26,93-94,NO,257.5985248,1.1,62,,78.92033333,10.18844444,,,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92033333333333 10.188444444444444, 78.92266666666667 10.188527777777779)"
96,T.NO 95,S,,26,94-95,NO,258.1240012,0.61,61,,78.92266667,10.18852778,,,GOOD,GOOD,NO,,MUD ROAD,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92266666666667 10.188527777777779, 78.92538888888889 10.188638888888889)"
97,T.NO 96,S,,29,95-96,YES,298.167738,0.67,61,,78.92538889,10.18863889,,,GOOD,GOOD,NO,,TAAR ROAD,INSIDE WATER,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92538888888889 10.188638888888889, 78.92783333333334 10.18875)"
98,T.NO 97,T,,31,96-97,NO,268.1510768,1.54,63,"57°47'30.37""",78.92783333,10.18875,,,GOOD,GOOD,NO,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92783333333334 10.18875, 78.93019444444445 10.188833333333333)"
99,T.NO 98,S,,29,97-98,NO,259.0945773,1.99,63,,78.93019444,10.18883333,,,GOOD,GOOD,NO,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93019444444445 10.188833333333333, 78.93108333333333 10.190333333333333)"
100,T.NO 99,S,,26,98-99,NO,194.1391254,2.55,64,,78.93108333,10.19033333,,,GOOD,GOOD,NO,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93108333333333 10.190333333333333, 78.93241666666667 10.192527777777778)"
101,T.NO 100,T,,24,99-100,YES,281.2578888,,63,"0°00'00.00""",78.93241667,10.19252778,,,GOOD,GOOD,NO,,MUD ROAD,,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93241666666667 10.192527777777778, 78.93341666666667 10.194361111111112)"
102,T.NO 101,T,,29,100-101,YES,232.7230113,,62,"47°4'26.00""",78.93341667,10.19436111,,,GOOD,GOOD,NO,,TAAR ROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93341666666667 10.194361111111112, 78.93469444444445 10.19688888888889)"
103,T.NO 102,S,,26,101-102,YES,311.2764045,1.69,59,,78.93469444,10.19688889,,,GOOD,GOOD,NO,LT CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93469444444445 10.19688888888889, 78.93727777777778 10.197611111111112)"
104,T.NO 103,S,2W,26,102-103,NO,294.0901222,0.37,56,,78.93727778,10.19761111,,,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93727777777778 10.197611111111112, 78.93983333333334 10.198777777777778)"
105,T.NO 104,T,,24,103-104,YES,307.9561657,2.5,59,"7°29'24.55""",78.93983333,10.19877778,Yes,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93983333333334 10.198777777777778, 78.94255555555556 10.2)"
106,T.NO 105,S,,26,104-105,NO,328.1600219,2.55,58,,78.94255556,10.2,,,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94255555555556 10.2, 78.94466666666668 10.201277777777777)"
107,T.NO 106,T,,29,105-106,NO,270.6325923,3,59,"16°7'52.65""",78.94466667,10.20127778,,,GOOD,GOOD,NO,,"TAAR ROAD, RIVER(VELLARU)",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94466666666668 10.201277777777777, 78.94675000000001 10.202694444444443)"
108,T.NO 107,T,,27,106-107,YES,277.353565,1.48,,"16°7'52.65""",78.94675,10.20269444,,,GOOD,GOOD,NO,,TAAR ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94675000000001 10.202694444444443, 78.94822222222223 10.204472222222222)"
109,T.NO 108,T,2W,31,107-108,YES,254.1534969,1.5,58,"70°25'51.50""",78.94822222,10.20447222,,,GOOD,GOOD,YES,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94822222222223 10.204472222222222, 78.95044444444444 10.203666666666665)"
110,T.NO 109,T,2W,24,108-109,YES,259.1312409,1,59,"9°14'23.77""",78.95044444,10.20366667,,,GOOD,GOOD,YES,230 KV  CROSSING ABOVE AND LT,,PLAIN LAND,"NO EARTH WIRE,NO CLEARENCE, EARTH WIRE IS GOING IN UNDER GROUND FROM THIS TOWER  AND CONNECTING NEXT TOWER .NO.109",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95044444444444 10.203666666666665, 78.95261111111111 10.202472222222221)"
111,T.NO 110,S,,29,109-110,YES,273.622002,1.03,55,,78.95261111,10.20247222,,,GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95261111111111 10.202472222222221, 78.95494444444445 10.201611111111111)"
112,T.NO 111,S,,26,110-111,YES,270.9575613,1.17,57,,78.95494444,10.20161111,,,GOOD,GOOD,NO,"11KV , LT",,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95494444444445 10.201611111111111, 78.95727777777778 10.200722222222222)"
113,T.NO 112,T,,28,111-112,YES,274.8381342,2.5,55,"47°29'51.56""",78.95727778,10.20072222,,,GOOD,GOOD,NO,LT CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95727777777778 10.200722222222222, 78.95952777777778 10.19988888888889)"
114,T.NO 113,S,,26,112-113,NO,264.2820463,2.6,58,,78.95952778,10.19988889,,,GOOD,GOOD,NO,,,CULTIVATION LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95952777777778 10.19988888888889, 78.96166666666667 10.200972222222221)"
115,T.NO 114,T,,26,113-114,YES,262.9619744,1.17,57,"20°43'21.22""",78.96166667,10.20097222,,,GOOD,GOOD,NO,,,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96166666666667 10.200972222222221, 78.96419444444444 10.202222222222222)"
116,T.NO 115,T,,26,114-115,NO,308.5773809,0.91,56,"27°38'38.04""",78.96419444,10.20222222,,,GOOD,GOOD,NO,11KV,,WATER LOGGED,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96419444444444 10.202222222222222, 78.96613888888889 10.202444444444444)"
117,T.NO 116,T,,24,115-116,YES,216.1226504,1.51,67,"13°36'56.32""",78.96613889,10.20244444,,,GOOD,GOOD,NO,11KV-2 NOS CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96613888888889 10.202444444444444, 78.96894444444445 10.20122222222222)"
118,T.NO 117,T,,24,116-117,YES,333.9476007,1.09,64,"9°34'58.60""",78.96894444,10.20122222,,,GOOD,GOOD,NO,,,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96894444444445 10.20122222222222, 78.96911111111112 10.201027777777776)"
119,GANTRY ALIYANILAI 110KV S,GANTRY,2W,20,117-GANTRY,YES,28.28427125,,69,,78.96911111,10.20102778,Yes,,GOOD,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
