S. No ,Tower No,Tower Type & Supspension/Tenion,JOINT BOX,Tower Type & Supspension/Tenion,Tower Hight (Mtrs),Span Between Tower No.,Availability of Road,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO.37/1 (LILO POINT),T,3W,T,26,,NO,,,,,,78.58461111,10.63363889,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5846111111111 10.633638888888889, 78.58533333333332 10.632666666666667)"
2,T.NO.2,S,,DA,26,37/1 - 2,NO,,133.0037593,3.45,123,,78.58533333,10.63266667,GOOD,GOOD,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58533333333332 10.632666666666667, 78.58613888888888 10.631527777777778)"
3,T.NO.3,T,,DD,28,02-Mar,NO,,153.3786165,3..54,123,"47°14'34.66""",78.58613889,10.63152778,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58613888888888 10.631527777777778, 78.58863888888888 10.631166666666667)"
4,T.NO.4,S,,DA,26,03-Apr,NO,,279.177363,4.34,120,,78.58863889,10.63116667,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58863888888888 10.631166666666667, 78.59116666666667 10.630777777777778)"
5,T.NO.5,T,,DB,24,04-May,YES,,277.8344831,4.35,123,"12°49'41.72""",78.59116667,10.63077778,GOOD,GOOD,,TAR ROAD CROSSING,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59116666666667 10.630777777777778, 78.59358333333333 10.629805555555556)"
6,T.NO.6,S,,DA,26,05-Jun,YES,,286.5414455,1.79,121,,78.59358333,10.62980556,GOOD,GOOD,LT LINE CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59358333333333 10.629805555555556, 78.59519444444445 10.629111111111111)"
7,T.NO.7,T,,DD,28,06-Jul,YES,,192.418814,1.07,119,"52°17'55.70""",78.59519444,10.62911111,GOOD,GOOD,"LT LINE -1 ,11KV -1 CROSSING",TAR ROAD CROSSING,PLAIN LAND,TOWER COVERD WITH BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59519444444445 10.629111111111111, 78.5958611111111 10.62638888888889)"
8,T.NO.8,T,,DB,24,07-Aug,YES,,308.058436,2.2,114,"13°6'42.61""",78.59586111,10.62638889,GOOD,GOOD,11KV -1 CROSSING,TAR ROAD CROSSING,PLAIN LAND,TOWER COVERD WITH BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5958611111111 10.62638888888889, 78.59649999999999 10.625083333333334)"
9,T.NO.9,T,,DB,24,08-Sep,YES,,160.5521722,3.45,130,"11°46'32.03""",78.5965,10.62508333,GOOD,GOOD,11KV -1 CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59649999999999 10.625083333333334, 78.5971111111111 10.622861111111112)"
10,T.NO.10,T,,DD,28,09-Oct,YES,,256.1249695,2.75,112,"43°52'32.42""",78.59711111,10.62286111,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5971111111111 10.622861111111112, 78.59899999999999 10.621722222222223)"
11,T.NO.11,T,,DB,24,10-Nov,NO,,242.0020661,4.76,112,"11°24'39.72""",78.599,10.62172222,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59899999999999 10.621722222222223, 78.60041666666666 10.620444444444445)"
12,T.NO.12,T,,DB,24,11-Dec,YES,,209.4230169,2.67,111,"8°44'10.49""",78.60041667,10.62044444,GOOD,GOOD,,MUD ROAD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60041666666666 10.620444444444445, 78.60219444444444 10.61825)"
13,T.NO.13,S,,DA,26,Dec-13,NO,,310.4834939,3.7,113,,78.60219444,10.61825,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60219444444444 10.61825, 78.6038611111111 10.616083333333332)"
14,T.NO.14,T,,DB,24,13-14,NO,,304.2005917,2.78,108,"4°7'24.19""",78.60386111,10.61608333,GOOD,GOOD,,,PLAIN LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6038611111111 10.616083333333332, 78.60549999999999 10.61425)"
15,T.NO.15,S,,DA,26,14-15,NO,,270.7397274,1.07,106,,78.6055,10.61425,GOOD,GOOD,110KV-1 LINE CROSSING,,PLAIN LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60549999999999 10.61425, 78.60705555555555 10.612416666666666)"
16,T.NO.16,S,,DA,26,15-16,NO,,263.6380094,1.08,111,,78.60705556,10.61241667,GOOD,GOOD,,TAR ROAD CROSSING,PLAIN LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60705555555555 10.612416666666666, 78.60863888888888 10.610555555555555)"
17,T.NO.17,T,2W,DB,24,16-17,YES,,268.3654225,1.71,114,"14°28'46.96""",78.60863889,10.61055556,GOOD,GOOD,,,CULTIVATION LAND,RIVER CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60863888888888 10.610555555555555, 78.60958333333333 10.608611111111111)"
18,T.NO.18,T,,DC,26,17-18,NO,,237.9684853,1.49,114,"21°53'14.72""",78.60958333,10.60861111,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60958333333333 10.608611111111111, 78.61055555555555 10.60775)"
19,T.NO.19,S,,DA,26,18-19,NO,,142.9475428,1.61,114,,78.61055556,10.60775,GOOD,GOOD,LT LINE CROSSING,"MUD ROAD,CANAL CROSSING",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61055555555555 10.60775, 78.61194444444443 10.6065)"
20,T.NO.20,S,,DA,26,19-20,NO,,205.915031,1.4,113,,78.61194444,10.6065,GOOD,GOOD,LT LINE CROSSING,"TAR ROAD,CANAL CROSSING",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61194444444443 10.6065, 78.61369444444443 10.604888888888889)"
21,T.NO.21,T,,DB,24,20-21,YES,,260.3536057,1.71,117,"1°40'6.87""",78.61369444,10.60488889,GOOD,GOOD,,,CULTIVATION LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61369444444443 10.604888888888889, 78.61541666666666 10.603416666666666)"
22,T.NO.22,S,,DA,26,21-22,NO,,252.2102298,1.93,115,,78.61541667,10.60341667,GOOD,GOOD,,,PLAIN LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61541666666666 10.603416666666666, 78.61708333333333 10.601888888888888)"
23,T.NO.23,T,,DB,24,22-23,DIFFICULT,,245.4893073,1.34,117,"1°39'8.82""",78.61708333,10.60188889,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61708333333333 10.601888888888888, 78.61869444444444 10.600333333333333)"
24,T.NO.24,T,,DC,26,23-24,DIFFICULT,,248.1954875,1.13,117,"28°53'28.93""",78.61869444,10.60033333,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61869444444444 10.600333333333333, 78.61908333333332 10.600222222222222)"
25,T.NO.25,GANTRY TOWER (A),,DC,26,24-25,NO,,43.68065934,5.72,118,"22°25'42.49""",78.61908333,10.60022222,GOOD,GOOD,400KV LINE CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61908333333332 10.600222222222222, 78.61947222222221 10.600277777777777)"
26,T.NO.26,GANTRY TOWER (B),,DB,24,25-26,NO,,44.28317965,4.79,115,"10°40'4.76""",78.61947222,10.60027778,GOOD,GOOD,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61947222222221 10.600277777777777, 78.6198611111111 10.600249999999999)"
27,T.NO.27,T,,DB,24,26-27,NO,,41.10960958,2.4,120,"11°34'28.27""",78.61986111,10.60025,GOOD,GOOD,11KV -1 CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6198611111111 10.600249999999999, 78.62252777777778 10.60061111111111)"
28,T.NO.28,T,,DB,24,27-28,NO,,295.4538881,3.67,119,"2°6'24.22""",78.62252778,10.60061111,GOOD,GOOD,,TAR ROAD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62252777777778 10.60061111111111, 78.62519444444443 10.600888888888889)"
29,T.NO.29,T,,DB,24,28-29,YES,,293.2456308,1.97,123,"4°49'8.23""",78.62519444,10.60088889,GOOD,GOOD,LT LINE CROSSING,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62519444444443 10.600888888888889, 78.62744444444444 10.600916666666667)"
30,T.NO.30,S,,DA,26,29-30,NO,,247.008097,3.49,122,,78.62744444,10.60091667,GOOD,GOOD,"LT LINE -1 ,11KV -1 CROSSING","MUD ROAD,CANAL CROSSING",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62744444444444 10.600916666666667, 78.63 10.600944444444444)"
31,T.NO.31,T,,DC,26,30-31,NO,,279.0017921,3.47,123,"21°5'18.67""",78.63,10.60094444,GOOD,GOOD,,,PLAIN LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63 10.600944444444444, 78.63227777777777 10.600111111111111)"
32,T.NO.32,T,,DB,24,32-32,NO,,266.5070356,5.76,113,"12°44'30.21""",78.63227778,10.60011111,GOOD,GOOD,11KV -2 CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63227777777777 10.600111111111111, 78.6341388888889 10.59888888888889)"
33,T.NO.33,S,,DA,26,32-33,YES,,243.790894,2.69,115,,78.63413889,10.59888889,GOOD,GOOD,,TAR ROAD CROSSING,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6341388888889 10.59888888888889, 78.63591666666667 10.597722222222222)"
34,T.NO.34,T,2W,DB,24,33-34,YES,,234.0875904,1.79,114,"2°15'2.79""",78.63591667,10.59772222,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63591666666667 10.597722222222222, 78.63780555555556 10.596583333333333)"
35,T.NO.35,S,,DA,26,34-35,YES,,241.1514047,1.07,115,,78.63780556,10.59658333,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63780555555556 10.596583333333333, 78.63972222222223 10.595444444444444)"
36,T.NO.36,T,,DB+6,30,35-36,NO,,245.9349507,1.72,114,"5°9'26.88""",78.63972222,10.59544444,GOOD,GOOD,LT LINE CROSSING,CANAL CROSSING,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63972222222223 10.595444444444444, 78.64208333333335 10.594333333333333)"
37,T.NO.37,T,,DC,26,36-37,NO,,285.3278816,1.31,112,"20°9'51.03""",78.64208333,10.59433333,GOOD,GOOD,,MUD ROAD CROSSING,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64208333333335 10.594333333333333, 78.64458333333334 10.594083333333334)"
38,T.NO.38,S,,DA,26,37-38,YES,,275.5303976,1.72,113,,78.64458333,10.59408333,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64458333333334 10.594083333333334, 78.647 10.593555555555556)"
39,T.NO.39,S,,DA,26,38-39,NO,,270.7323401,3.7,112,,78.647,10.59355556,GOOD,GOOD,,MUD ROAD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.647 10.593555555555556, 78.64927777777778 10.593083333333334)"
40,T.NO.40,T,,DB+6,30,39-40,YES,,255.0019608,4.73,112,"6°38'16.07""",78.64927778,10.59308333,GOOD,GOOD,,RIVER CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64927777777778 10.593083333333334, 78.65141666666668 10.592361111111112)"
41,T.NO.41,T,,DC,26,40-41,NO,,247.6226969,4.62,113,"25°54'23.43""",78.65141667,10.59236111,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65141666666668 10.592361111111112, 78.65319444444445 10.59063888888889)"
42,T.NO.42,S,,DA,26,41-42,YES,,271.529004,3.4,111,,78.65319444,10.59063889,GOOD,GOOD,,MUD ROAD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65319444444445 10.59063888888889, 78.65505555555556 10.588777777777779)"
43,T.NO.43,S,,DA,26,42-43,YES,,289.2282835,3.58,114,,78.65505556,10.58877778,GOOD,GOOD,11KV -1 CROSSING,TAR ROAD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65505555555556 10.588777777777779, 78.65686111111111 10.587)"
44,T.NO.44,T,,DB,24,43-44,YES,,281.4284989,4.23,112,"15°31'26.80""",78.65686111,10.587,GOOD,GOOD,LT LINE CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65686111111111 10.587, 78.65919444444445 10.585722222222223)"
45,T.NO.45,S,,DA,26,44-45,NO,,290.6165859,2.39,115,,78.65919444,10.58572222,GOOD,GOOD,LT LINE CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65919444444445 10.585722222222223, 78.66122222222222 10.58463888888889)"
46,T.NO.46,S,,DA,26,45-46,NO,,252.9229132,1.89,117,,78.66122222,10.58463889,GOOD,GOOD,LT LINE CROSSING,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66122222222222 10.58463888888889, 78.66300000000001 10.58363888888889)"
47,T.NO.47,T,,DC,26,46-47,NO,,224.8755211,1.03,119,"26°8'23.62""",78.663,10.58363889,GOOD,GOOD,,,CULTIVATION LAND,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66300000000001 10.58363888888889, 78.66511111111112 10.5835)"
48,T.NO. 47/1 LILO,T,3W,DD,28,47-47/1,YES,,230.4886114,1.36,117,"83°6'1.74""",78.66511111,10.5835,GOOD,GOOD,,,WATER LOGGED,"TAPPING POINT CONNECTS TO AMMACHATRAM,ONE EARTH WIRE CONNECTS TO AMMACHATRAM AND OUR EARTH WIRE CONTINUE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66511111111112 10.5835, 78.66527777777779 10.581055555555555)"
49,T.NO.47/2,T,,DB,24,47/1-47/2,YES,,271.4148117,2.67,122,"9°34'54.86""",78.66527778,10.58105556,GOOD,GOOD,,,WATER LOGGED,POND CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66527777777779 10.581055555555555, 78.66586111111111 10.578583333333333)"
50,T.NO.47/3,T,,DB,24,47/2-47/3,YES,,280.9270368,2.28,122,"14°42'15.28""",78.66586111,10.57858333,GOOD,GOOD,"LT LINE -1 ,11KV -2 CROSSING",,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66586111111111 10.578583333333333, 78.66672222222223 10.576972222222222)"
51,T.NO.47/4,T,,DD,28,47/3-47/4,YES,,201.7176244,3.3,120,"53°51'21.52""",78.66672222,10.57697222,GOOD,GOOD,LT LINE CROSSING,"TAR ROAD,MUD ROAD CROSSING",PLAIN LAND,INSIDE THE FENCH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66672222222223 10.576972222222222, 78.66880555555556 10.576666666666666)"
52,T.NO.47/5,T,,DD,28,47/4-47/5,YES,,231.6592325,3.4,124,"54°0'22.67""",78.66880556,10.57666667,GOOD,GOOD,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66880555555556 10.576666666666666, 78.66961111111111 10.5775)"
53,T.NO.47/6,T,,DD,28,47/5-47/6,YES,,127.9882807,2.23,123,"44°41'0.43""",78.66961111,10.5775,GOOD,GOOD,"LT LINE -1 ,11KV -2 CROSSING",MUD ROAD CROSSING,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66961111111111 10.5775, 78.66952777777779 10.578055555555554)"
54,GANTRY PAKKUDI,T,2W,T,20,47/6-GANTRY PAKKUDI,YES,,62.64982043,3.7,125,,78.66952778,10.57805556,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,TOTAL,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
