,Tower No,Tower Type & Supspension/Tenion,JOINT BOX,Tower Hight (Mtrs),Span Between Tower No.,Span length (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,JB Location,Earthing Location,"Condition of    Tower  (Missing  parts,broken,etc)",ROAD APPROCH,,"Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO-47/1 (LILO POINT),T ,3W,28,,,,2.6,122,,78.66513889,10.5835,Yes,,GOOD,YES,NO,GOOD,,,PLAIN,Lilo point to Ammachatram,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66513888888889 10.5835, 78.66655555555556 10.583444444444446)"
2,T.NO-48,T,,24,47/1 - 48,,156.2593997,2.77,122,"00°00'00.00""",78.66655556,10.58344444,,,GOOD,YES,NO,GOOD,,,PLAIN,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66655555555556 10.583444444444446, 78.66900000000001 10.583361111111111)"
3,T.NO-49,T,,24,48 - 49,,266.1879036,2.24,124,"12°49'45.55""",78.669,10.58336111,,,GOOD,NO,NO,GOOD,LT LINE,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66900000000001 10.583361111111111, 78.67122222222223 10.583805555555557)"
4,T.NO-50,S,,26,49 - 50,,248.2982078,2.78,125,,78.67122222,10.58380556,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67122222222223 10.583805555555557, 78.67325000000001 10.584166666666667)"
5,T.NO-51,S,,26,50 - 51,,225.3996451,2.52,127,,78.67325,10.58416667,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67325000000001 10.584166666666667, 78.67369444444445 10.584472222222223)"
6,T.NO-52,BRIDGE TOWER,,26,51 - 52,,59.6405902,3.23,129,,78.67369444,10.58447222,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67369444444445 10.584472222222223, 78.67391666666667 10.58463888888889)"
7,T.NO-53,BRIDGE TOWER,,26,52 - 53,,31.06444913,3.87,131,,78.67391667,10.58463889,,,GOOD,NO,NO,GOOD,220Kv LINE CROSSING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67391666666667 10.58463888888889, 78.67422222222223 10.584888888888889)"
8,T.NO-54,S,,26,53 - 54,,43.41658669,3.23,132,,78.67422222,10.58488889,,,GOOD,NO,NO,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67422222222223 10.584888888888889, 78.67627777777778 10.58538888888889)"
9,T.NO-55,T,,26,54 - 55,,231.3892824,3.87,133,"24°40'29.63""",78.67627778,10.58538889,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67627777777778 10.58538888888889, 78.67808333333333 10.584972222222223)"
10,T.NO-56,S,,26,55 - 56,,201.7919721,3.17,131,,78.67808333,10.58497222,,,GOOD,YES,NO,GOOD,"11KV,LT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67808333333333 10.584972222222223, 78.67966666666668 10.584611111111112)"
11,T.NO-57,T,,24,56 - 57,,178.5385113,3.25,128,"6°39'38.04""",78.67966667,10.58461111,,,GOOD,YES,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67966666666668 10.584611111111112, 78.68180555555556 10.58388888888889)"
12,T.NO-58,S,,26,57 - 58,,247.3418687,4.57,125,,78.68180556,10.58388889,,,GOOD,NO,NO,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68180555555556 10.58388888888889, 78.68258333333334 10.581888888888889)"
13,T.NO-59,S,,26,58 - 59,,236.6600938,3,128,,78.68258333,10.58188889,,,GOOD,NO,NO,GOOD,,,WATER LOGGED,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68258333333334 10.581888888888889, 78.68602777777778 10.580361111111111)"
14,T.NO-60,T,,24,59 - 60,,412.2341568,2.77,134,"12°10'16.74""",78.68602778,10.58036111,,,GOOD,NO,NO,GOOD,,,WATER LOGGED,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68602777777778 10.580361111111111, 78.68794444444445 10.582222222222223)"
15,T.NO-61,S,,26,60 - 61,,293.5183129,2.34,124,,78.68794444,10.58222222,,,GOOD,NO,NO,GOOD,LT LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68794444444445 10.582222222222223, 78.68997222222222 10.581972222222221)"
16,T.NO-62,T,,24,61 - 62,,224.0178564,2.75,126,"00°00'00.00""",78.68997222,10.58197222,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68997222222222 10.581972222222221, 78.69247222222222 10.581666666666667)"
17,T.NO-63,S,,26,62 - 63,,277.3463539,3.25,126,,78.69247222,10.58166667,,,GOOD,NO,NO,GOOD,LT LINE,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69247222222222 10.581666666666667, 78.6948888888889 10.58136111111111)"
18,T.NO-64,T,2W,28,63 - 64,,265.452444,2.7,128,"37°12'20.42""",78.69488889,10.58136111,Yes,,GOOD,NO,NO,GOOD,LT LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6948888888889 10.58136111111111, 78.69630555555555 10.579972222222223)"
19,T.NO-65,S,,26,64 - 65,,217.7888886,1.7,125,,78.69630556,10.57997222,,,GOOD,YES,NO,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69630555555555 10.579972222222223, 78.69802777777778 10.578222222222221)"
20,T.NO-66,S,,26,65 - 66 ,,270.174018,1.85,125,,78.69802778,10.57822222,,,GOOD,NO,NO,GOOD,11KV,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69802777777778 10.578222222222221, 78.69925 10.576972222222222)"
21,T.NO-67,T,,26,66 - 67,,193.7937047,1.54,124,"23°47'21.31""",78.69925,10.57697222,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69925 10.576972222222222, 78.70141666666667 10.576083333333333)"
22,T.NO-68,S,,26,67 - 68,,256.4624729,3.62,121,,78.70141667,10.57608333,,,GOOD,NO,NO,GOOD,2 LT LINE,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70141666666667 10.576083333333333, 78.70311111111111 10.575444444444445)"
23,T.NO-69,T,,24,68 - 69,,197.395542,1.52,118,"6°21'20.81""",78.70311111,10.57544444,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70311111111111 10.575444444444445, 78.70527777777778 10.574305555555556)"
24,T.NO-70,S,,26,69 - 70,,269.3566409,2.67,120,,78.70527778,10.57430556,,,GOOD,YES,NO,GOOD,11KV,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70527777777778 10.574305555555556, 78.70747222222222 10.573138888888888)"
25,T.NO-71,S,,26,70 - 71,,270.7120241,4.12,119,,78.70747222,10.57313889,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70747222222222 10.573138888888888, 78.70897222222223 10.571638888888888)"
26,T.NO-72,T,,28,71 - 72,,235.4930997,4.92,128,"65°24'33.32""",78.70897222,10.57163889,,,GOOD,NO,NO,GOOD,LT LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70897222222223 10.571638888888888, 78.70913888888889 10.570805555555555)"
27,T.NO-73,T,,24,72 - 73,,92.76313923,2.1,123,"00°00'00.00""",78.70913889,10.57080556,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70913888888889 10.570805555555555, 78.70911111111111 10.568805555555555)"
28,T.NO-74,S,,26,73 - 74,,221.081433,3.1,124,,78.70911111,10.56880556,,,GOOD,NO,NO,GOOD,LT LINE,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70911111111111 10.568805555555555, 78.70916666666668 10.566444444444445)"
29,T.NO-75,T,,28,74 - 75,,263.0684322,2.95,125,"60°37'3.78""",78.70916667,10.56644444,,,GOOD,NO,NO,GOOD,2 LT LINE,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70916666666668 10.566444444444445, 78.711 10.565055555555556)"
30,T.NO-76,T,,26,75 - 76,,250.2258979,2.81,129,"20°38'53.73""",78.711,10.56505556,,,GOOD,NO,NO,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.711 10.565055555555556, 78.7135 10.564611111111113)"
31,T.NO-77,T,,26,76 - 77,,277.7228835,3.9,131,"19°40'45.17""",78.7135,10.56461111,,,GOOD,YES,NO,GOOD,,TAAR RAOD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7135 10.564611111111113, 78.71627777777778 10.565083333333334)"
32,T.NO-78,S,,26,77 - 78,,309.8983704,2.65,133,,78.71627778,10.56508333,,,GOOD,YES,NO,GOOD,,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71627777777778 10.565083333333334, 78.71902777777778 10.565555555555557)"
33,T.NO-79,T,2W,28,78 - 79,,306.2760193,2.54,131,"38°7'42.51""",78.71902778,10.56555556,Yes,,GOOD,YES,NO,GOOD,LT LINE,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71902777777778 10.565555555555557, 78.7196111111111 10.565361111111113)"
34,T.NO-80,T,,26,79 - 80,,68.00735254,2.84,122,"25°43'22.70""",78.71961111,10.56536111,,,GOOD,YES,NO,GOOD,,TAAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7196111111111 10.565361111111113, 78.72041666666667 10.564333333333334)"
35,T.NO-81,S,,26,80 - 81,,143.4050208,2.87,122,,78.72041667,10.56433333,,,GOOD,NO,NO,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72041666666667 10.564333333333334, 78.72116666666666 10.563416666666667)"
36,T.NO-82,T,,24,81 - 82,,130.8739852,3.17,131,"12°32'46.72""",78.72116667,10.56341667,,,GOOD,D,NO,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72116666666666 10.563416666666667, 78.72216666666667 10.561444444444446)"
37,T.NO-83,S,,26,82 - 83,,244.1823089,3.28,136,,78.72216667,10.56144444,,,GOOD,YES,NO,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72216666666667 10.561444444444446, 78.72316666666667 10.559750000000001)"
38,T.NO-84,T,,26,83 - 84,,217.1865558,2.47,127,"28°56'57.76""",78.72316667,10.55975,,,GOOD,YES,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72316666666667 10.559750000000001, 78.72519444444444 10.558555555555555)"
39,T.NO-85,S,,26,84 - 85,,258.11819,3.27,123,,78.72519444,10.55855556,,,GOOD,NO,NO,GOOD,11KV ,TAAR ROAD,PLAIN,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72519444444444 10.558555555555555, 78.72725 10.557333333333334)"
40,T.NO-86,T,,24,85 - 86,,263.765047,2.54,122,"00°00'00.00""",78.72725,10.55733333,,,GOOD,NO,NO,GOOD,LT LINE,,CULTIVATION LAND,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72725 10.557333333333334, 78.72961111111111 10.556166666666668)"
41,T.NO-87,S,,26,86 - 87,,287.5708608,4.2,123,,78.72961111,10.55616667,,,GOOD,NO,NO,GOOD,LT LINE,,CULTIVATION LAND,WELL,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72961111111111 10.556166666666668, 78.73186111111112 10.555166666666667)"
42,T.NO-88,S,,26,87 - 88,,269.8833081,3.17,121,,78.73186111,10.55516667,,,GOOD,NO,NO,GOOD,LT LINE,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73186111111112 10.555166666666667, 78.73438888888889 10.554055555555557)"
43,T.NO-89,T,,24,88 - 89,,302.4913222,2.67,119,"6°14'32.51""",78.73438889,10.55405556,,,GOOD,YES,NO,GOOD,,,PLAIN,ONE LEG CONCRETE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73438888888889 10.554055555555557, 78.73658333333333 10.552777777777779)"
44,T.NO-90,S,,26,89 - 90,,280.7436553,2.77,119,,78.73658333,10.55277778,,,GOOD,NO,NO,GOOD,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73658333333333 10.552777777777779, 78.73883333333333 10.551555555555556)"
45,T.NO-91,S,,26,90 - 91,,278.9587783,3.77,116,,78.73883333,10.55155556,,,GOOD,YES,NO,GOOD,,MUD ROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73883333333333 10.551555555555556, 78.7406388888889 10.550527777777779)"
46,T.NO-92,S,,26,91 - 92,,229.8390741,2.97,118,,78.74063889,10.55052778,,,GOOD,NO,NO,GOOD,,,WATER LOGGED,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7406388888889 10.550527777777779, 78.74297222222222 10.549222222222221)"
47,T.NO-93,T,,28,92 - 93,,292.9709883,2.62,120,"32°27'2.61""",78.74297222,10.54922222,,,GOOD,NO,NO,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74297222222222 10.549222222222221, 78.74522222222222 10.549333333333333)"
48,T.NO-94,T,2W,24,93 - 94,,246.2458121,2.74,111,"10°0'0.45""",78.74522222,10.54933333,Yes,,GOOD,NO,NO,GOOD,"2 LT LINE, 11KV,",TAAR ROAD,PLAIN,BUSUSH,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74522222222222 10.549333333333333, 78.7478888888889 10.549)"
49,T.NO-95,S,,26,94 - 95,,293.4706118,2.56,114,,78.74788889,10.549,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7478888888889 10.549, 78.75052777777778 10.54875)"
50,T.NO-96,S,,26,95 - 96,,289.7723244,1.81,113,,78.75052778,10.54875,,,GOOD,NO,NO,GOOD,LT LINE,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75052777777778 10.54875, 78.75325 10.548472222222221)"
51,T.NO-97,S,,26,96 - 97,,300.7074991,2.31,113,,78.75325,10.54847222,,,GOOD,NO,NO,GOOD,2 LT LINE,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75325 10.548472222222221, 78.75572222222222 10.5485)"
52,T.NO-98,T,,26,97 - 98,,272.0073528,2.78,115,"15°0'26.90""",78.75572222,10.5485,,,GOOD,NO,NO,GOOD,LT LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75572222222222 10.5485, 78.75819444444444 10.547888888888888)"
53,T.NO-99,T,,24,98 - 99,,277.95863,2.79,113,"4°47'38.54""",78.75819444,10.54788889,,,GOOD,NO,NO,GOOD,LT LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75819444444444 10.547888888888888, 78.76 10.547583333333334)"
54,T.NO-100,S,,26,99 - 100,,199.9124809,3.91,114,,78.76,10.54758333,,,GOOD,NO,NO,GOOD,11KV LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76 10.547583333333334, 78.76263888888889 10.547)"
55,T.NO-101,S,,26,100 - 101,,296.8922363,4.09,112,,78.76263889,10.547,,,GOOD,NO,NO,GOOD,"LT LINE, 11KV",",",CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76263888888889 10.547, 78.76522222222222 10.546472222222222)"
56,T.NO-102,T,,24,101 -102,,289.2905114,2.87,113,"9°36'49.35""",78.76522222,10.54647222,,,GOOD,NO,NO,GOOD,LT LINE,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76522222222222 10.546472222222222, 78.76772222222222 10.545527777777778)"
57,T.NO-103,T,,24,102 - 103,,293.5864438,1.26,110,"3°5'51.34""",78.76772222,10.54552778,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76772222222222 10.545527777777778, 78.77022222222222 10.544416666666667)"
58,T.NO-104,S,,26,103 - 104,,299.347624,3.76,112,,78.77022222,10.54441667,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77022222222222 10.544416666666667, 78.77272222222223 10.543277777777778)"
59,T.NO-105,T,,26,104 - 105,,300.6742423,2.31,112,"21°44'58.14""",78.77272222,10.54327778,,,GOOD,NO,NO,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77272222222223 10.543277777777778, 78.77388888888889 10.542083333333332)"
60,T.NO-106,T,,24,105 - 106,,186.034943,2.17,115,"2°56'21.22""",78.77388889,10.54208333,,,GOOD,YES,NO,GOOD,11KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77388888888889 10.542083333333332, 78.77502777777778 10.540777777777778)"
61,T.NO-107,T,,26,106 - 107,,190.790461,1.17,116,"15°32'58.98""",78.77502778,10.54077778,,,GOOD,YES,NO,GOOD,"LT LINE, 11KV",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77502777777778 10.540777777777778, 78.7755 10.539833333333334)"
62,T.NO-108,T,,28,107 - 108,,113.6353818,0.65,117,"38°26'54.66""",78.7755,10.53983333,,,GOOD,YES,YES,GOOD,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7755 10.539833333333334, 78.77569444444444 10.53975)"
63,GANTRY AMMACHATHRAM,GANTRY,2W,20,108 - GANTRY,,24.59674775,1.28,123,,78.77569444,10.53975,Yes,,GOOD,YES,YES,,,,SS,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
