S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,CUDDALORE GANTRY ,GANTRY,2W,GANTRY,15,,,,63,,11.72811482,79.73334242,GOOD,,,,PLAIN,230KV CUDDALORE SS,,,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7333424165844 11.7281148210167, 79.7334098070859 11.7285019811242)"
2, TN - 1,T,,DC on DC,25, TN - 4 :  TN - 5,45.4460667,4.7,58,60°8'47''RT,11.72850198,79.73340981,GOOD,NO E/W,,,PLAIN,Common tower for Nathapattu link,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7334098070859 11.7285019811242, 79.7321378532797 11.7295590229332)"
3, TN - 2,T,,SC on DC,25, TN - 5 :  TN - 6,183.3486699,3.6,57,41°57'5''LT,11.72955902,79.73213785,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7321378532797 11.7295590229332, 79.7303566988557 11.7295490484684)"
4, TN - 3,S,,SC on DC,26, TN - 6 :  TN - 7,196.1350469,4.1,54,,11.72954905,79.7303567,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7303566988557 11.7295490484684, 79.7276667784899 11.729474030435)"
5, TN - 4,S,,SC on DC,26, TN - 7 :  TN - 8,295.2979709,5.3,56,,11.72947403,79.72766678,GOOD,AVAILABLE,110KV UP XING,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7276667784899 11.729474030435, 79.7256909962743 11.7294120043516)"
6, TN - 5,T,,SC on DC,25, TN - 8 :  TN - 9,217.4545193,3.6,59,141°4'48''RT,11.729412,79.725691,GOOD,AVAILABLE,,,AGRI,,KCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7256909962743 11.7294120043516, 79.7245824895799 11.730251032859)"
7, TN - 6,T,,SC on DC,25, TN - 9 :  TN - 10,154.3441151,4.5,60,14°56'38''RT,11.73025103,79.72458249,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7245824895799 11.730251032859, 79.723052708432 11.730874646455)"
8, TN - 7,S,,SC on DC,26, TN - 10 :  TN - 11,182.4370804,2.9,63,,11.73087465,79.72305271,GOOD,AVAILABLE,LT,ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.723052708432 11.730874646455, 79.7215762361884 11.7314478848129)"
9, TN - 8,T,,SC on DC,25, TN - 11 :  TN - 12,174.9628481,4.3,54,16°9'20''RT,11.73144788,79.72157624,GOOD,AVAILABLE,LT,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7215762361884 11.7314478848129, 79.719487382099 11.7316329572349)"
10, TN - 9,T,,SC on DC,25, TN - 12 :  TN - 13,230.5864021,4.1,56,8°20'35''LT,11.73163296,79.71948738,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.719487382099 11.7316329572349, 79.7176038008183 11.7315476294606)"
11, TN - 10,S,,SC on DC,26, TN - 13 :  TN - 14,207.511918,5.3,45,,11.73154763,79.7176038,GOOD,AVAILABLE,NH,,AGRI,,PB+3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7176038008183 11.7315476294606, 79.7152183949947 11.7314277682453)"
12, TN - 11,T,,SC on DC,25, TN - 14 :  TN - 15,262.3279978,3.6,54,18°31'43''RT,11.73142777,79.71521839,GOOD,AVAILABLE,,ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7152183949947 11.7314277682453, 79.7138828225433 11.7317755334079)"
13, TN - 12,T,,SC on DC,25, TN - 15 :   LILO - 16,152.5627999,4.5,56,25°2'59''LT,11.73177553,79.71388282,GOOD,AVAILABLE,,ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7138828225433 11.7317755334079, 79.7116760350763 11.7313722800463)"
14, TN - 13,S,,SC on DC,26,  LILO - 16 :  TN - 17,246.6228193,2.9,59,,11.73137228,79.71167604,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7116760350763 11.7313722800463, 79.7091668285429 11.7308859620243)"
15, TN - 14,T,,SC on DC,25, TN - 17 :  TN - 18,280.7237704,1.6,64,32°33'4''RT,11.73088596,79.70916683,GOOD,AVAILABLE,"HT, LT",MUD ROAD,HILLY,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7091668285429 11.7308859620243, 79.706928692758 11.7317218892276)"
16, TN - 15,T,,SC on DC,25, TN - 18 :  TN - 19,262.8731663,3.4,63,25°56'6''LT,11.73172189,79.70692869,GOOD,AVAILABLE,,,HILLY,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.706928692758 11.7317218892276, 79.7053254023194 11.733406400308)"
17,  LILO - 16,T,3W,DC on DC,25, TN - 19 :  TN - 20,257.437625,2.7,58,3°29'37''RT,11.7334064,79.7053254,GOOD,AVAILABLE,,,HILLY,LILO TO 110KV VELLAKARAI,PA,,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7053254023194 11.733406400308, 79.7036631871014 11.7349521908909)"
18, TN - 17,S,,SC on DC,26, TN - 20 :  TN - 21,251.1026603,4.6,39,,11.73495219,79.70366319,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7036631871014 11.7349521908909, 79.7018197551369 11.7367429845035)"
19, TN - 18,T,,SC on DC,25, TN - 21 :  TN - 22,284.1322068,3.2,38,25°42'24''LT,11.73674298,79.70181976,GOOD,AVAILABLE,110KV DC ON MC UP XING,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7018197551369 11.7367429845035, 79.7010357119143 11.7388828005641)"
20, TN - 19,S,,SC on DC,26, TN - 22 :  TN - 23,253.625408,2.4,38,,11.7388828,79.70103571,GOOD,AVAILABLE,,ROAD,AGRI,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7010357119143 11.7388828005641, 79.7002668399363 11.7409592494368)"
21, TN - 20,S,,SC on DC,26, TN - 23 :  TN - 24,246.4730507,2.85,37,,11.74095925,79.70026684,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7002668399363 11.7409592494368, 79.6997125446796 11.7424482945352)"
22, TN - 21,T,,SC on DC,25, TN - 24 :  TN - 25,177.423992,3.03,36,31°0'52''RT,11.74244829,79.69971254,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6997125446796 11.7424482945352, 79.6975639276206 11.7441615555435)"
23, TN - 22,T,,SC on DC,25, TN - 25 :  TN - 26,303.2388603,2.36,38,5°48'37''LT,11.74416156,79.69756393,GOOD,AVAILABLE,LT,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6975639276206 11.7441615555435, 79.6971423178911 11.7445741128176)"
24, TN - 23,T,,SC on SC,22, TN - 26 :  TN - 27,66.75767911,2.97,38,3°2'6''LT,11.74457411,79.69714232,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6971423178911 11.7445741128176, 79.6968051139265 11.7449409887194)"
25, TN - 24,T,,SC on SC,22, TN - 27 :  TN - 28,56.74668046,3.9,37,2°44'5''LT,11.74494099,79.69680511,GOOD,NO E/W,230KV SC UP XING,,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6968051139265 11.7449409887194, 79.6962908003479 11.7455571424216)"
26, TN - 25,T,,SC on DC,25, TN - 28 :  TN - 29,90.23993779,8.6,36,30°22'38''LT,11.74555714,79.6962908,RUSTED,AVAILABLE,,MUD ROAD,PLAIN,BUSHES,PC+3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6962908003479 11.7455571424216, 79.6957829408347 11.7486001085489)"
27, TN - 26,T,,SC on DC,25, TN - 29 :  TN - 30,343.0842682,2.6,43,1°10'13''RT,11.74860011,79.69578294,GOOD,AVAILABLE,,RIVER,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6957829408347 11.7486001085489, 79.6954899933189 11.7501586396247)"
28, TN - 27,T,,SC on DC,25, TN - 30 :  TN - 31,177.3111062,7.9,41,30°43'24''RT,11.75015864,79.69548999,RUSTED,AVAILABLE,,ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6954899933189 11.7501586396247, 79.6940682549029 11.7517730779945)"
29, TN - 28,S,,SC on DC,26, TN - 31 :  TN - 32,238.4186832,9.2,42,,11.75177308,79.69406825,RUSTED,AVAILABLE,LT,ROAD,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6940682549029 11.7517730779945, 79.6926046907901 11.7534529790282)"
30, TN - 29,S,,SC on DC,26, TN - 32 :  TN - 33,246.8778054,4.1,45,,11.75345298,79.69260469,GOOD,AVAILABLE,"HT, LT",,PLAIN,,KCR,KCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6926046907901 11.7534529790282, 79.6911092754453 11.755141345784)"
31, TN - 30,T,2W,SC on DC,25, TN - 33 :  TN - 34,249.8571322,5.3,47,29°21'47''RT,11.75514135,79.69110928,GOOD,AVAILABLE,"HT, LT",,PLAIN,,PA,PA,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6911092754453 11.755141345784, 79.6888612490147 11.7559200245887)"
32, TN - 31,S,,SC on DC,26, TN - 34 :  TN - 35,261.6952633,3.6,46,,11.75592002,79.68886125,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6888612490147 11.7559200245887, 79.6870164759457 11.7565659340471)"
33, TN - 32,S,,SC on DC,26, TN - 35 :  TN - 36,215.3652479,4.5,45,,11.75656593,79.68701648,GOOD,AVAILABLE,,,PLAIN,,PA,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6870164759457 11.7565659340471, 79.684295207262 11.7575248237699)"
34, TN - 33,T,,SC on DC,25, TN - 36 :  TN - 37,316.9659226,2.9,48,14°38'57''RT,11.75752482,79.68429521,GOOD,AVAILABLE,,,PLAIN,,PB,"Bund, Tank, Kurumbapatty",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.684295207262 11.7575248237699, 79.6820201072841 11.7577143386006)"
35, TN - 34,S,,SC on DC,26, TN - 37 :  TN - 38,250.8319858,4.3,46,,11.75771434,79.68202011,GOOD,AVAILABLE,,,PLAIN,,PA+3M,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6820201072841 11.7577143386006, 79.6798864938318 11.7578994948416)"
36, TN - 35,T,,SC on DC,25, TN - 38 :  TN - 39,235.4280147,4.1,42,49°59'23''LT,11.75789949,79.67988649,GOOD,AVAILABLE,,,PLAIN,,PA,BT – Panjappatti – Lallapettai Channel,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6798864938318 11.7578994948416, 79.6788551006466 11.7569359950721)"
37, TN - 36,T,,SC on DC,25, TN - 39 :  TN - 40,156.8916763,5.3,43,2°23'8''LT,11.756936,79.6788551,GOOD,AVAILABLE,LT,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6788551006466 11.7569359950721, 79.6772865951061 11.7555885203182)"
38, TN - 37,T,,SC on DC,25, TN - 40 :  TN - 41,228.788638,3.6,45,38°54'49''LT,11.75558852,79.6772866,GOOD,AVAILABLE,"HT -2, LT -2",ROAD,AGRI,BUSHES,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6772865951061 11.7555885203182, 79.6751189511269 11.7555222194641)"
39, TN - 38,S,,SC on DC,26, TN - 41 :  TN - 42,238.3528433,4.5,46,,11.75552222,79.67511895,GOOD,AVAILABLE,,ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6751189511269 11.7555222194641, 79.6723080798983 11.755434544757)"
40, TN - 39,S,,SC on DC,26, TN - 42 :  TN - 43,308.4945214,2.9,48,,11.75543454,79.67230808,GOOD,AVAILABLE,LT,ROAD,AGRI,,PA+3,"LT-Line, Carttrack",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6723080798983 11.755434544757, 79.6701653301715 11.7553601134568)"
41, TN - 40,S,,SC on DC,26, TN - 43 :  TN - 44,235.6716222,1.6,45,,11.75536011,79.67016533,GOOD,AVAILABLE,,,AGRI,,PA+3,"Carttrack, Metal unit",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6701653301715 11.7553601134568, 79.6682146098464 11.7552824970334)"
42, TN - 41,T,,SC on DC,25, TN - 44 :  TN - 45,214.7718104,3.4,46,10°27'21''RT,11.7552825,79.66821461,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6682146098464 11.7552824970334, 79.6654086839407 11.7556402366608)"
43, TN - 42,S,,SC on DC,26, TN - 45 :  TN - 46,310.3521672,2.7,45,,11.75564024,79.66540868,GOOD,AVAILABLE,,,AGRI,,GCR,PUDUPATTI ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6654086839407 11.7556402366608, 79.6630997210741 11.7559719923883)"
44, TN - 43,T,2W,SC on DC,25, TN - 46 :  TN - 47,256.3027786,4.6,46,17°57'25''LT,11.75597199,79.66309972,GOOD,AVAILABLE,,ROAD,AGRI,,PB,"1  No HT, LT –Line, Carttrack",,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6630997210741 11.7559719923883, 79.6611800976097 11.7569137830287)"
45, TN - 44,T,,SC on DC,25, TN - 47 :  TN - 48,235.7076118,3.2,43,3°24'24''RT,11.75691378,79.6611801,GOOD,AVAILABLE,LT -2,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6611800976097 11.7569137830287, 79.6590170636773 11.7578197829425)"
46, TN - 45,S,,SC on DC,26, TN - 48 :  TN - 49,258.1512417,2.4,43,,11.75781978,79.65901706,GOOD,AVAILABLE,110KV DC ON MC UP XING,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6590170636773 11.7578197829425, 79.6566339209675 11.758899372071)"
47, TN - 46,T,,SC on DC,25, TN - 49 :  TN - 50,287.8584647,2.85,45,12°26'40''RT,11.75889937,79.65663392,GOOD,AVAILABLE,LT,,AGRI,,PA,PUDUPPATTI – II,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6566339209675 11.758899372071, 79.65470851399 11.7593060620129)"
48, TN - 47,S,,SC on DC,26, TN - 50 :  TN - 51,216.6052101,3.03,46,,11.75930606,79.65470851,GOOD,AVAILABLE,LT,ROAD,AGRI,,PA,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65470851399 11.7593060620129, 79.6522603277117 11.7598215490579)"
49, TN - 48,S,,SC on DC,26, TN - 51 :  TN - 52,274.8361803,2.36,41,,11.75982155,79.65226033,GOOD,AVAILABLE,HT,,AGRI,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6522603277117 11.7598215490579, 79.6499221120029 11.7602629400789)"
50, TN - 49,T,,SC on DC,25, TN - 52 :  TN - 53,261.4614908,2.97,42,4°46'16''LT,11.76026294,79.64992211,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6499221120029 11.7602629400789, 79.6477850619703 11.7608540318906)"
51, TN - 50,S,,SC on DC,26, TN - 53 :  TN - 54,243.9052699,3.9,45,,11.76085403,79.64778506,GOOD,AVAILABLE,LT,ROAD,AGRI,,PA+6,"BT-Panjappatti – Lakshmanpatti, LT line ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6477850619703 11.7608540318906, 79.6455242112278 11.7614695150405)"
52, TN - 51,S,,SC on DC,26, TN - 54 :  TN - 55,257.6263865,4.6,48,,11.76146952,79.64552421,GOOD,AVAILABLE,"HT, LT",ROAD,AGRI,,PA+6,"Channel, LT Line, BT Lakshmanpatti - Palaiyajayakondam",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6455242112278 11.7614695150405, 79.6431715786457 11.7620965652167)"
53, TN - 52,T,,SC on DC,25, TN - 55 :  TN - 56,267.6121054,2.6,47,31°44'12''LT,11.76209657,79.64317158,GOOD,AVAILABLE,LT,,AGRI,,PA,BT-Panjappatti – Palaiyajayakondam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6431715786457 11.7620965652167, 79.6420080866664 11.7633295431733)"
54, TN - 53,S,,SC on DC,26, TN - 56 :  TN - 57,188.2163692,2.36,46,,11.76332954,79.64200809,GOOD,AVAILABLE,,,AGRI,,PB+3M,Channel,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6420080866664 11.7633295431733, 79.6404441911727 11.7649651039391)"
55, TN - 54,T,,SC on DC,25, TN - 57 : CHITRASUR GANTRY ,250.5452413,2.97,43,23°49'15''RT,11.7649651,79.64044419,GOOD,AVAILABLE,LT,,AGRI,,PA,"HT Line, BT Alagapuri – Palaiyajankondam",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6404441911727 11.7649651039391, 79.6384517289698 11.7657888773828)"
56, TN - 55,T,,SC on DC,25,CHITRASUR GANTRY  : ,237.4839633,3.9,45,4°2'16''RT,11.76578888,79.63845173,GOOD,AVAILABLE,"HT, LT",,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6384517289698 11.7657888773828, 79.636594383046 11.7664076294749)"
57, TN - 56,T,,SC on DC,25, : ,215.6734071,4.6,46,49°43'37''LT,11.76640763,79.63659438,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.636594383046 11.7664076294749, 79.635550417006 11.7658085748553)"
58, TN - 57,T,,SC on DC,25, : ,133.661171,2.6,47,62°4'2''RT,11.76580857,79.63555042,GOOD,AVAILABLE,"HT -2, LT ",,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.635550417006 11.7658085748553, 79.6355629898607 11.765432646498)"
59,CHITRASUR GANTRY ,GANTRY,2W,GANTRY,15, : ,43.6026759,3.2,42,,11.76543265,79.63556299,GOOD,NO E/W,,,PLAIN,110KV CHITTRASUR SS,PB+3M,BT Udaiyakulattuppatti – Palaiyajayankondam,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
