S.No,Tower No.,Tower Suspension / Tension,Joint Box Locaton,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ,,,,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,JOINT BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1," Gantry 
( Neyveli SS )",T,2 way,H-pole,15,,,,,,,111,,11.59882933,79.44545237,GOOD,,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4454523734748 11.5988293290138, 79.4451901875436 11.5988532174378)"
2,1,T,,SC on DC,26, Gantry  - 1,29.96483286,22.4,14.1,9.1,77.7,103,12°2'51''LT,11.59885322,79.44519019,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4451901875436 11.5988532174378, 79.4442401826381 11.5991482604295)"
3,2,T,,MC,45,2-Jan,109.8725966,19.1,11.9,5.5,80.8,103,83°0'45''LT,11.59914826,79.44424018,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4442401826381 11.5991482604295, 79.4438665173947 11.5970850549638)"
4,3,T,,MC,45,3-Feb,233.079692,14.45,8.2,1.8,62.9,99,45°43'16''LT,11.59708505,79.44386652,GOOD,OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4438665173947 11.5970850549638, 79.4435558840632 11.5968754235655)"
5,4,T,,H-pole,15,4-Mar,42.30273736,18.8,11.65,5.2,79.7,98,12°21'10''RT,11.59687542,79.44355588,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4435558840632 11.5968754235655, 79.4433826301246 11.5966937039047)"
6,5,T,,H-pole,15,5-Apr,28.83707582,22.75,4.7,9,84.9,99,25°58'59''LT,11.5966937,79.44338263,GOOD,NO E/W,230kV ,,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4433826301246 11.5966937039047, 79.4431356154382 11.596601922065)"
7,6,T,,SC on DC,28,6-May,30.03828278,19.25,11,6.7,64,97,19°41'40''LT,11.59660192,79.44313562,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4431356154382 11.596601922065, 79.4417693652212 11.5965854935348)"
8,7,S,,SC on DC,28,7-Jun,150.2604923,17.6,10.15,4.8,68.5,95,179°2'19''RT,11.59658549,79.44176937,GOOD,Available,230kV ,,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4417693652212 11.5965854935348, 79.4390917662531 11.5965982340276)"
9,8,S,,SC on DC,28,8-Jul,293.2650958,20.95,13.1,7.5,80,97,179°36'5''LT,11.59659823,79.43909177,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4390917662531 11.5965982340276, 79.4362767878919 11.5965920314192)"
10,9,T,,SC on DC,28,9-Aug,308.2450702,20.75,12.75,7.5,76.1,96,44°32'24''RT,11.59659203,79.43627679,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4362767878919 11.5965920314192, 79.4351915828883 11.5955193992704)"
11,10,T,,SC on SC,26,10-Sep,168.833667,20.75,12.9,7.3,78.9,95,26°55'38''LT,11.5955194,79.43519158,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4351915828883 11.5955193992704, 79.433150421828 11.5948664490133)"
12,11,S,,SC on SC,26,11-Oct,235.2792424,20.55,13.25,7.3,82.8,96,0°38'48''LT,11.59486645,79.43315042,GOOD,Available,"2-LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.433150421828 11.5948664490133, 79.4315942376852 11.5943879261612)"
13,12,T,,SC on SC,26,12-Nov,179.027859,18.5,10.2,5.4,64.9,95,13°25'29''RT,11.59438793,79.43159424,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4315942376852 11.5943879261612, 79.4300771132111 11.5934936609119)"
14,13,T,,SC on SC,26,13-Dec,194.0208636,17.2,9.35,4.8,60.4,94,8°3'44''RT,11.59349366,79.43007711,GOOD,NO E/W,"230kV ,LT",ROAD,VILLAGE,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4300771132111 11.5934936609119, 79.4281600881367 11.5919644664973)"
15,14,T,,SC on SC,26,13 - 14,270.1783002,14.35,6.15,3,4.6,92,1°40'25''RT,11.59196447,79.42816009,GOOD,NO E/W,"400kV,HT",,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4281600881367 11.5919644664973, 79.4270101748406 11.5909909084439)"
16,15,T,,SC on SC,26,14 - 15,166.5518943,14,4.7,2.8,38.1,93,17°38'23''LT,11.59099091,79.42701017,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4270101748406 11.5909909084439, 79.4259764347225 11.590560330078)"
17,16,T,2 Way,SC on SC,26,15 - 16,123.637791,14.5,6.45,3.1,42.9,91,126°43'57''RT,11.59056033,79.42597643,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4259764347225 11.590560330078, 79.4253415893763 11.5909365937113)"
18,17,T,,H-pole,15,16 - 17,82.03333155,14.45,6.65,2.9,46.2,93,1°48'2''RT,11.59093659,79.42534159,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4253415893763 11.5909365937113, 79.4248541817069 11.5912051498889)"
19,18,T,,H-pole,15,17 - 18,62.14428321,15.8,8.2,3.7,56.2,93,1°26'15''LT,11.59120515,79.42485418,GOOD,NOT Available,230kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4248541817069 11.5912051498889, 79.4239802006632 11.5917156916111)"
20,19,T,,SC on SC,26,18 - 19,112.0403673,20.3,12.45,7,76.6,93,146°13'33''LT,11.59171569,79.4239802,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4239802006632 11.5917156916111, 79.4215327687561 11.5915667451918)"
21,20,S,,SC on SC,26,19 - 20,268.6751895,22.7,14.55,9.1,82.5,94,1°32'38''RT,11.59156675,79.42153277,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4215327687561 11.5915667451918, 79.4189024437218 11.5913354046642)"
22,21,S,,SC on SC,26,20 - 21,289.2531722,20.45,12.45,7.3,74.6,95,2°30'7''LT,11.5913354,79.41890244,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4189024437218 11.5913354046642, 79.4163265172392 11.5912218298763)"
23,22,S,,SC on SC,26,21 - 22,282.4626154,20.55,12.25,7.7,69.1,95,0°45'34''RT,11.59122183,79.41632652,GOOD,Available,230kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4163265172392 11.5912218298763, 79.4138883054256 11.5910819359123)"
24,23,S,,SC on SC,26,22 - 23,267.612924,17.75,11.1,4.1,80.2,97,0°27'26''RT,11.59108194,79.41388831,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4138883054256 11.5910819359123, 79.4113217666745 11.5909141302108)"
25,24,S,,SC on SC,26,23 - 24,281.7737367,20.3,11.85,7.7,64.8,95,1°13'45''LT,11.59091413,79.41132177,GOOD,Available,765kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4113217666745 11.5909141302108, 79.40896586515 11.5908107813447)"
26,25,T,,SC on SC,26,24 - 25,258.4412899,18.7,10.85,5.9,68.3,94,34°8'57''RT,11.59081078,79.40896587,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.40896586515 11.5908107813447, 79.4071671087294 11.5894719399511)"
27,26,S,,SC on SC,26,25 - 26,247.0496261,19.35,11.55,6.3,72.6,94,0°20'7''LT,11.58947194,79.40716711,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4071671087294 11.5894719399511, 79.4052221719175 11.588041903451)"
28,27,S,,SC on SC,26,26 - 27,265.8571611,22.55,14.8,8.5,90.2,95,0°43'3''LT,11.5880419,79.40522217,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4052221719175 11.588041903451, 79.4033774826675 11.5867208316922)"
29,28,T,,SC on SC,26,27 - 28,249.9077866,18.55,10.75,5.7,68.3,84,7°32'44''RT,11.58672083,79.40337748,GOOD,Available,2-LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4033774826675 11.5867208316922, 79.4015442766249 11.5850021224468)"
30,29,S,,SC on SC,26,28 - 29,277.1464911,20.3,12.6,6.8,79.3,84,18°49'53''LT,11.58500212,79.40154428,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4015442766249 11.5850021224468, 79.4001267291605 11.5843614097684)"
31, 29A,T,2 Way,DC on DC,28,29 -  29A,171.3241271,16.3,7,5.2,30.6,84,45°59'41''RT,11.58436141,79.40012673,GOOD,Available,LT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4001267291605 11.5843614097684, 79.39974761568 11.5833016019314)"
32,30,S,,SC on SC,26, 29A - 30,125.5602007,22.3,14.2,8.8,81.6,84,27°39'56''LT,11.5833016,79.39974762,GOOD,Available,230kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.39974761568 11.5833016019314, 79.3979507870972 11.5816463436931)"
33,31,S,,SC on SC,26,30 - 31,269.4473198,22.85,15.3,8.4,95.8,83,0°36'11''RT,11.58164634,79.39795079,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3979507870972 11.5816463436931, 79.3961723148822 11.579973064363)"
34,32,S,,SC on SC,26,31 - 32,269.3612678,18.3,10.2,5.8,62.1,81,0°51'46''LT,11.57997306,79.39617231,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3961723148822 11.579973064363, 79.3943389412015 11.5782994497567)"
35,33,S,,SC on SC,26,32 - 33,273.7509453,16.8,8.7,4.7,54.5,81,0°8'26''LT,11.57829945,79.39433894,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3943389412015 11.5782994497567, 79.3924964312464 11.5766257513314)"
36,34,S,,SC on SC,26,33 - 34,274.490365,16.85,8.95,4.6,57.8,79,8°34'11''RT,11.57662575,79.39249643,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3924964312464 11.5766257513314, 79.3912308476865 11.5750728361308)"
37,35,T,,SC on SC,26,34 - 35,221.6164665,15.6,7.7,3.7,51.8,80,44°9'28''LT,11.57507284,79.39123085,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3912308476865 11.5750728361308, 79.3887935578823 11.5747881028801)"
38,36,S,,SC on SC,26,35 - 36,268.9403432,16.35,8.3,4.4,53,81,0°56'55''RT,11.5747881,79.38879356,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3887935578823 11.5747881028801, 79.386393232271 11.5744673274457)"
39,37,S,,SC on SC,26,36 - 37,265.4436058,16.95,8.9,4.8,56.1,82,0°12'47''RT,11.57446733,79.38639323,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.386393232271 11.5744673274457, 79.3841303698718 11.574156358838)"
40,38,S,,SC on SC,26,37 - 38,250.4431603,17.75,9.6,5.5,58.5,85,0°6'47''RT,11.57415636,79.38413037,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3841303698718 11.574156358838, 79.3817666731774 11.5738267824053)"
41,39,S,,SC on SC,26,38 - 39,261.6209751,17.95,10,5.4,62.8,86,0°32'23''LT,11.57382678,79.38176667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3817666731774 11.5738267824053, 79.3792930059134 11.5735055878758)"
42,40,S,,SC on SC,26,39 - 40,273.3803921,18.3,10.65,5.4,69.4,88,0°3'6''LT,11.57350559,79.37929301,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3792930059134 11.5735055878758, 79.3770209234207 11.5732126403599)"
43,41,S,,SC on SC,26,40 - 41,251.1745952,19.25,11.65,6,75.4,90,169°23'2''RT,11.57321264,79.37702092,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3770209234207 11.5732126403599, 79.3745720665901 11.5733525343239)"
44,42,T,,SC on SC,26,41 - 42,268.7938359,20.75,12.85,7.4,78,92,112°57'59''LT,11.57335253,79.37457207,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3745720665901 11.5733525343239, 79.3736115004867 11.5714034903794)"
45,43,S,2 Way,SC on SC,26,42 - 43,240.9569282,21.55,13.5,8.1,79,92,6°39'5''LT,11.57140349,79.3736115,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3736115004867 11.5714034903794, 79.3726845458149 11.56996993348)"
46,44,S,,SC on SC,26,43 - 44,189.3153663,16.35,8.7,4.1,58.7,91,4°13'17''RT,11.56996993,79.37268455,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3726845458149 11.56996993348, 79.3716775439679 11.568128010258)"
47,45,T,,SC on SC,26,44 - 45,232.7184404,15.8,8,3.8,53.6,90,2°20'5''RT,11.56812801,79.37167754,GOOD,Available,"2-LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3716775439679 11.568128010258, 79.3708256073296 11.5664066188037)"
48,46,S,,SC on SC,26,45 - 46,213.1299368,16.45,7.5,5.1,38.5,91,2°25'12''RT,11.56640662,79.37082561,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3708256073296 11.5664066188037, 79.3698210362344 11.5641409065574)"
49,47,S,,SC on SC,26,46 - 47,274.7833467,18.2,8.5,7.1,23.8,90,1°17'40''LT,11.56414091,79.36982104,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3698210362344 11.5641409065574, 79.3687885534018 11.5619473624974)"
50,48,S,,SC on SC,26,47 - 48,268.7557546,17.75,7.95,6.8,18.6,91,1°17'44''RT,11.56194736,79.36878855,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3687885534018 11.5619473624974, 79.3678201921284 11.559763206169)"
51,49,S,,SC on SC,26,48 - 49,264.9360088,17.2,7.7,6.1,28.2,93,1°36'4''LT,11.55976321,79.36782019,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3678201921284 11.559763206169, 79.3667603842914 11.5575424209237)"
52,50,S,,SC on SC,26,49 - 50,272.7485657,16.35,7.2,5.1,34.1,91,0°14'36''LT,11.55754242,79.36676038,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3667603842914 11.5575424209237, 79.3657457549124 11.5554393175989)"
53,51,S,,SC on SC,26,50 - 51,258.8743232,18.2,8.95,6.8,38,92,0°24'58''LT,11.55543932,79.36574575,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3657457549124 11.5554393175989, 79.3646765593439 11.5532636269927)"
54,52,S,,SC on SC,26,51 - 52,268.6894132,16.85,7.7,5.6,35.8,90,0°41'46''RT,11.55326363,79.36467656,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3646765593439 11.5532636269927, 79.3636530451476 11.5511153452098)"
55,53,S,,SC on SC,26,52 - 53,263.8075702,22,12.15,10.6,22.3,89,1°4'54''LT,11.55111535,79.36365305,GOOD,Available,"2-LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3636530451476 11.5511153452098, 79.3625746294856 11.5489576756954)"
56,54,T,,SC on SC,26,53 - 54,267.3409733,21.75,11.95,10.3,25.4,85,13°38'21''LT,11.54895768,79.36257463,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3625746294856 11.5489576756954, 79.3611087184399 11.5472227055579)"
57,55,S,,SC on SC,26,54 - 55,251.0531112,21.95,11.95,10.7,0.1,84,0°8'49''RT,11.54722271,79.36110872,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3611087184399 11.5472227055579, 79.3596428073942 11.545478682965)"
58,56,S,,SC on SC,26,55 - 56,251.8240528,21.75,11.8,10.5,12.6,84,0°18'52''LT,11.54547868,79.35964281,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3596428073942 11.545478682965, 79.3583225738257 11.5439253486692)"
59,57,T,2 way,SC on SC,26,56 - 57,225.4472479,21.5,11.65,10.1,21.6,84,36°42'45''RT,11.54392535,79.35832257,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3583225738257 11.5439253486692, 79.3582637328654 11.5430029202252)"
60,58,T,,SC on SC,26,57 - 58,103.4892087,22.15,12.25,10.8,18.4,82,30°20'3''LT,11.54300292,79.35826373,GOOD,Available,RAIL WAY LINE,RAIL  WAY TRACK,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3582637328654 11.5430029202252, 79.3566731829196 11.5406434144824)"
61,59,S,,SC on SC,26,58 - 59,314.6607495,22.75,13.05,11.1,33.1,81,0°15'10''RT,11.54064341,79.35667318,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3566731829196 11.5406434144824, 79.3555280473083 11.5389283932745)"
62,60,S,,SC on SC,26,59 - 60,228.395164,22.85,12.95,11.4,19.2,99,0°20'3''LT,11.53892839,79.35552805,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3555280473083 11.5389283932745, 79.3543192092329 11.537140617147)"
63,61,S,,SC on SC,26,60 - 61,238.942954,22.4,12.55,19.9,22.9,78,0°18'38''LT,11.53714062,79.35431921,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3543192092329 11.537140617147, 79.3529284838587 11.5351076703518)"
64,62,S,,SC on SC,26,61 - 62,272.5191336,22.15,12.2,10.8,13,78,0°3'47''RT,11.53510767,79.35292848,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3529284838587 11.5351076703518, 79.3516649957746 11.5332563593983)"
65,63,T,,SC on SC,26,62 - 63,248.1012272,22.55,12.65,11.1,18.8,77,46°14'3''RT,11.53325636,79.351665,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3516649957746 11.5332563593983, 79.3520138505846 11.5316039510071)"
66,64,S,,SC on SC,26,63 - 64,187.9566265,22,12.35,10.4,34.2,74,1°20'57''RT,11.53160395,79.35201385,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3520138505846 11.5316039510071, 79.3523992504924 11.5299698151648)"
67,65,S,,SC on SC,26,64 - 65,186.8405078,22.55,12.8,11,20.9,73,2°28'5''LT,11.52996982,79.35239925,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3523992504924 11.5299698151648, 79.3527679704129 11.5280373673886)"
68,66,T,,SC on SC,26,65 - 66,218.7659663,21.75,12,10.3,28.4,72,11°21'43''RT,11.52803737,79.35276797,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3527679704129 11.5280373673886, 79.3530656117945 11.5273067168891)"
69,67,T,,H-pole,15,66 - 67,88.35160569,21.6,11.8,10.2,25.1,70,1°0'30''LT,11.52730672,79.35306561,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3530656117945 11.5273067168891, 79.3532610777765 11.526801623404)"
70,68,T,,H-pole,15,67 - 68,61.05329781,16.45,8.9,4.1,60.6,71,0°57'27''LT,11.52680162,79.35326108,GOOD,NOT Available,230kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3532610777765 11.526801623404, 79.3535498343408 11.526016741991)"
71,69,T,2 Way,SC on SC,26,68 - 69,93.61011602,16.05,8.35,3.9,56.3,70,36°12'29''LT,11.52601674,79.35354983,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3535498343408 11.526016741991, 79.352902919054 11.5237620938569)"
72,70,S,,SC on SC,26,69 - 70,260.4480469,15,7.65,2.9,54.6,67,0°42'3''LT,11.52376209,79.35290292,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.352902919054 11.5237620938569, 79.3522015213966 11.5214257221668)"
73,71,S,,SC on SC,26,70 - 71,270.7847929,14.75,7.4,2.8,53.1,54,0°18'11''LT,11.52142572,79.35220152,GOOD,Available,2-LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3522015213966 11.5214257221668, 79.3515808414667 11.5193972177803)"
74,72,S,,SC on SC,26,71 - 72,235.6337073,15.2,7.1,3.6,46.3,62,0°26'60''RT,11.51939722,79.35158084,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3515808414667 11.5193972177803, 79.3509694654494 11.5173415560275)"
75,73,S,,SC on SC,26,72 - 73,238.2238306,15.55,7.85,3.6,53.5,60,0°6'40''LT,11.51734156,79.35096947,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3509694654494 11.5173415560275, 79.350313078612 11.5151501074433)"
76,74,T,,SC on SC,26,73 - 74,254.019857,14.55,6.95,2.8,49,60,43°14'25''RT,11.51515011,79.35031308,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.350313078612 11.5151501074433, 79.351277668029 11.5132210124284)"
77,75,T,,SC on SC,26,74 - 75,239.1793705,15.6,7.5,3.9,48.4,59,36°18'55''LT,11.51322101,79.35127767,GOOD,Available,HT,"POND,MUD ROAD",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.351277668029 11.5132210124284, 79.3509496003389 11.5113116148859)"
78,76,T,,SC on SC,26,75 - 76,215.4756399,13.9,5.25,2.9,38.5,56,47°11'49''RT,11.51131161,79.3509496,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3509496003389 11.5113116148859, 79.3523627892136 11.5094664227217)"
79,77,T,,SC on SC,26,76 - 77,257.0446682,13.75,5.15,2.8,32.4,56,51°57'54''LT,11.50946642,79.35236279,GOOD,Available,"HT,400kV",,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3523627892136 11.5094664227217, 79.3519056402146 11.5077009424567)"
80,78,T,,SC on SC,26,77 - 78,202.8122514,14.7,6,3.6,35.4,54,45°8'32''RT,11.50770094,79.35190564,GOOD, Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3519056402146 11.5077009424567, 79.3531128857284 11.505661625415)"
81,79,T,,SC on SC,26,78 - 79,262.4694977,15.6,7,4.2,41,50,30°33'36''RT,11.50566163,79.35311289,GOOD,NOT Available,"230kV,HT",,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3531128857284 11.505661625415, 79.3549942038953 11.5046267118304)"
82,80,S,,SC on SC,26,79 - 80,236.2645584,14.75,6,3.6,34.9,50,1°34'13''RT,11.50462671,79.3549942,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3549942038953 11.5046267118304, 79.3568697385489 11.503660948947)"
83,81,S,,SC on SC,26,80 - 81,232.0757921,14,5.3,3,32.3,57,0°49'51''LT,11.50366095,79.35686974,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3568697385489 11.503660948947, 79.3586810678243 11.5026947669684)"
84,82,S,,SC on SC,26,81 - 82,225.9123497,17.4,8.26,6,36.6,48,0°29'38''RT,11.50269477,79.35868107,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3586810678243 11.5026947669684, 79.3606669921427 11.5016573388129)"
85,83,T,,SC on SC,26,82 - 83,246.425725,14.2,4.8,3.5,21.8,49,43°45'26''LT,11.50165734,79.36066699,GOOD,Available,2-LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3606669921427 11.5016573388129, 79.3609747756272 11.5007459744811)"
86,LILO : 83/1,T,3 Way,DC on DC,28,83 -  83/1,107.5083386,13.95,4.7,3.2,23.7,48,1°2'23''RT,11.50074597,79.36097478,GOOD,Available,HT,,AGRI,LILO UDHANGAL,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3609747756272 11.5007459744811, 79.3613753467798 11.4996272418648)"
87,84,S,,SC on SC,26, 83/1 - 84,132.491638,16.05,6.35,5.2,19.3,42,1°3'59''RT,11.49962724,79.36137535,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3613753467798 11.4996272418648, 79.3621758185327 11.497516259551)"
88,85,S,,SC on SC,26,84 - 85,250.5584375,15.95,6.3,5.1,20.6,40,3°16'34''LT,11.49751626,79.36217582,GOOD,Available,HT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3621758185327 11.497516259551, 79.3628668226301 11.4953233860433)"
89,86,S,,SC on SC,26,85 - 86,255.2658602,15.9,6.2,5.1,19,37,5°51'20''RT,11.49532339,79.36286682,GOOD,Available,"LT,400kV",,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3628668226301 11.4953233860433, 79.3638516124337 11.4930417481809)"
90,87,S,,SC on SC,26,86 - 87,275.5567329,15.65,6.05,4.8,21.4,39,1°11'42''LT,11.49304175,79.36385161,GOOD,Available,400kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3638516124337 11.4930417481809, 79.3647255096584 11.4908950589597)"
91,88,S,,SC on SC,26,87 - 88,257.1376815,15.95,6.15,5.2,15.5,38,1°34'1''LT,11.49089506,79.36472551,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3647255096584 11.4908950589597, 79.3656843155622 11.4883420150727)"
92,89,T,,SC on SC,26,88 - 89,302.4130552,16.15,6.45,5.3,19.5,30,44°20'47''RT,11.48834202,79.36568432,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3656843155622 11.4883420150727, 79.3671548366546 11.4876541122794)"
93,90,S,,SC on SC,26,89 - 90,178.819092,17.25,7.6,6.2,23.6,38,0°13'56''LT,11.48765411,79.36715484,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3671548366546 11.4876541122794, 79.368836749345 11.4868590049445)"
94,91,S,,SC on SC,26,90 - 91,204.7413606,16.6,6.85,5.7,18.7,38,4°15'25''RT,11.486859,79.36883675,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.368836749345 11.4868590049445, 79.3704810272902 11.4862263388931)"
95,92,T,,SC on SC,26,91 - 92,193.8137835,15.2,5.5,4.5,17.4,37,15°23'15''LT,11.48622634,79.37048103,GOOD,Available,2-HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3704810272902 11.4862263388931, 79.3723772652447 11.4848266448825)"
96,93,T,,SC on SC,26,92 - 93,259.6576703,16.3,6.45,5.5,13.9,38,24°19'5''LT,11.48482664,79.37237727,GOOD,NO E/W,"LT,230kV",CANAL,WATER LOGGED,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3723772652447 11.4848266448825, 79.3734421860426 11.48292504251)"
97,94,S,,SC on SC,26,93 - 94,241.555197,15.95,6.2,5.2,17.4,39,1°46'59''LT,11.48292504,79.37344219,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3734421860426 11.48292504251, 79.3742762692272 11.4813204947859)"
98,95,T,,SC on SC,26,94 - 95,200.7100713,16.35,6.6,5.5,18.2,38,9°50'36''RT,11.48132049,79.37427627,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3742762692272 11.4813204947859, 79.3754768092185 11.4797451160848)"
99,96,T,,SC on SC,26,95 - 96,219.2524051,15.1,5.45,4.4,18.6,39,25°6'56''LT,11.47974512,79.37547681,GOOD,Available,,RIVER,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3754768092185 11.4797451160848, 79.375853408128 11.4780024345964)"
100,97,S,,SC on SC,26,96 - 97,198.350639,14.75,5.1,4.1,17.8,39,0°41'1''LT,11.47800243,79.37585341,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.375853408128 11.4780024345964, 79.3762212060391 11.47619638592)"
101,98,S,,SC on SC,26,97 - 98,205.0200705,14.35,4.9,3.6,21.3,39,1°11'7''LT,11.47619639,79.37622121,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3762212060391 11.47619638592, 79.3765239603817 11.4745346736162)"
102,99,T,2 Way,SC on SC,26,98 - 99,188.0080321,14.4,4.5,3.7,20.4,40,12°42'60''LT,11.47453467,79.37652396,GOOD,Available,HT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3765239603817 11.4745346736162, 79.3764221202582 11.4720954559743)"
103,100,S,,SC on SC,26,99 - 100,271.2973901,16.7,6.15,5.9,8.4,39,2°30'12''LT,11.47209546,79.37642212,GOOD,Available,LT,RIVER,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3764221202582 11.4720954559743, 79.376212824136 11.4696511253714)"
104,101,S,,SC on SC,26,100 - 101,272.5968799,15.65,6,4.9,19.9,39,2°38'7''RT,11.46965113,79.37621282,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.376212824136 11.4696511253714, 79.3761247303336 11.4674176834523)"
105,102,S,,SC on SC,26,101 - 102,248.4932851,15.2,5.55,4.5,18.9,41,4°49'39''LT,11.46741768,79.37612473,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3761247303336 11.4674176834523, 79.3759144283831 11.4657259639352)"
106,103,T,,DC on DC,28,102 - 103,189.7843076,14.55,5.1,3.8,21.9,41,3°10'27''RT,11.46572596,79.37591443,GOOD,Available,"4-HT,LT",ROAD,AGRI,LILO to KIRANUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3759144283831 11.4657259639352, 79.3758637178689 11.4649844169616)"
107,104,T,,SC on SC,26,103 - 104,83.46400899,14.35,4.95,3.6,22.3,44,50°26'31''RT,11.46498442,79.37586372,GOOD,Available,"2-HT,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3758637178689 11.4649844169616, 79.3775039725005 11.4634294901043)"
108,105,S,,SC on SC,26,104 - 105,249.4736113,12.05,3.7,1.4,26.5,41,0°20'49''LT,11.46342949,79.37750397,GOOD,Available,2-LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3775039725005 11.4634294901043, 79.3792088516056 11.4617935940623)"
109,106,S,,SC on SC,26,105 - 106,260.7691695,12.75,4.45,1.9,30.9,41,0°18'48''LT,11.46179359,79.37920885,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3792088516056 11.4617935940623, 79.3809045106172 11.4601486455649)"
110,107,T,,SC on SC,26,106 - 107,260.7506931,14.85,5.1,4.2,15.2,41,21°35'51''LT,11.46014865,79.38090451,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3809045106172 11.4601486455649, 79.3817584589123 11.4582549221813)"
111,108,S,,SC on SC,26,107 - 108,230.5154583,15.2,5.8,4.3,25,40,1°5'46''RT,11.45825492,79.38175846,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3817584589123 11.4582549221813, 79.3827973958104 11.4560638088732)"
112,109,S,,SC on SC,26,108 - 109,268.8240523,13.55,4.35,2.9,23,36,0°18'12''LT,11.45606381,79.3827974,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3827973958104 11.4560638088732, 79.3838179763406 11.4538816642016)"
113,110,S,,SC on SC,26,109 - 110,267.0806803,15.4,5.85,4.6,22,36,0°30'36''LT,11.45388166,79.38381798,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3838179763406 11.4538816642016, 79.3848108965903 11.4517084881663)"
114,111,S,,SC on SC,26,110 - 111,264.9259335,15.5,5.95,4.7,22.3,36,0°35'7''RT,11.45170849,79.3848109,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3848108965903 11.4517084881663, 79.3857757374644 11.4496525749564)"
115,112,T,,SC on SC,26,111 - 112,251.8544094,15.75,6.1,4.9,20.2,37,5°35'59''LT,11.44965257,79.38577574,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3857757374644 11.4496525749564, 79.3865859322249 11.4473698474466)"
116,113,S,,SC on SC,26,112 - 113,268.7855412,18.4,9,7.7,20.4,35,0°53'23''LT,11.44736985,79.38658593,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3865859322249 11.4473698474466, 79.3873595818877 11.4450778160244)"
117,114,T,2 Way,SC on SC,26,113 - 114,268.4707609,16.15,8.8,3.7,61.5,33,1°46'25''RT,11.44507782,79.38735958,GOOD,Available,,MUD ROAD,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3873595818877 11.4450778160244, 79.3884111754596 11.4422539528459)"
118,115,T,,SC on SC,26,114 - 115,334.0246729,15.6,7.6,3.8,49.8,35,0°42'41''RT,11.44225395,79.38841118,GOOD,Available,,"RIVER,MUD ROAD",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3884111754596 11.4422539528459, 79.3890808057039 11.4405218325555)"
119,116,S,,SC on SC,26,115 - 116,206.3106495,17.95,9.15,6.2,47.4,33,0°20'2''RT,11.44052183,79.38908081,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3890808057039 11.4405218325555, 79.389889743179 11.4384650811553)"
120,117,S,,SC on SC,26,116 - 117,245.2837647,17.75,9.96,6.1,45.6,32,29°42'13''LT,11.43846508,79.38988974,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.389889743179 11.4384650811553, 79.3895192630589 11.4359046611934)"
121,118,S,,SC on SC,26,117 - 118,287.3440077,22.4,14.3,8.8,82.1,34,30°55'22''RT,11.43590466,79.38951926,GOOD,Available,2-LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3895192630589 11.4359046611934, 79.3902810104191 11.434082686901)"
122,119,S,,SC on SC,26,118 - 119,219.258332,15.95,7.65,4.3,47.3,36,21°27'29''RT,11.43408269,79.39028101,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3902810104191 11.434082686901, 79.3924195691943 11.4318795036524)"
123,120,S,,SC on SC,26,119 - 120,338.6705424,13.6,4.25,3,20.8,36,23°27'47''LT,11.4318795,79.39241957,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3924195691943 11.4318795036524, 79.3932847492396 11.4295879751443)"
124,121,S,,SC on SC,26,120 - 121,271.7406747,12.4,3.25,1.9,19.2,36,1°0'5''RT,11.42958798,79.39328475,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3932847492396 11.4295879751443, 79.3941492587327 11.4274139609187)"
125,122,S,,SC on SC,26,121 - 122,259.5725133,11.45,2.55,1,17.4,36,1°2'24''RT,11.42741396,79.39414926,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3941492587327 11.4274139609187, 79.3951617088168 11.4249966200441)"
126,123,S,,SC on SC,26,122 - 123,290.5718146,14.2,4.8,3.5,21.8,44,3°24'43''LT,11.42499662,79.39516171,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3951617088168 11.4249966200441, 79.3958415649831 11.423056712374)"
127,124,T,2 way,SC on SC,26,123 - 124,228.297196,11.65,2.65,1.2,17.6,41,11°1'6''LT,11.42305671,79.39584156,GOOD,Available,LT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3958415649831 11.423056712374, 79.3962037470191 11.4205725677311)"
128,125,S,,SC on SC,26,124 - 125,278.8628057,13.15,3.5,2.7,13.8,38,3°22'13''LT,11.42057257,79.39620375,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3962037470191 11.4205725677311, 79.3963703792542 11.4186387788504)"
129,126,S,,SC on SC,26,125 - 126,215.9284877,13.35,3.75,2.8,15.4,38,10°20'33''RT,11.41863878,79.39637038,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3963703792542 11.4186387788504, 79.3971095792949 11.4159306697547)"
130,127,S,,SC on SC,26,126 - 127,311.4800558,12.6,3.35,2.1,18.7,37,10°43'29''LT,11.41593067,79.39710958,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3971095792949 11.4159306697547, 79.3973264191299 11.4132016059011)"
131,128,S,,SC on SC,26,127 - 128,304.0525006,12.3,3.15,1.8,18.8,37,3°10'42''RT,11.41320161,79.39732642,GOOD,Available,2-HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3973264191299 11.4132016059011, 79.3976705800741 11.4106631465256)"
132,129,S,,SC on SC,26,128 - 129,284.5433241,13.5,3.9,3,15.8,39,2°3'48''RT,11.41066315,79.39767058,GOOD,Available,2-LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3976705800741 11.4106631465256, 79.3980210274457 11.4086309541016)"
133,130,S,,SC on SC,26,129 - 130,229.2717809,14.3,5.1,3.5,15.8,39,1°14'19''RT,11.40863095,79.39802103,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3980210274457 11.4086309541016, 79.3984361831098 11.4064996875822)"
134,131,T,,SC on SC,26,130 - 131,241.3147357,13.1,4.95,2.1,34.5,39,54°11'48''LT,11.40649969,79.39843618,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3984361831098 11.4064996875822, 79.396705487743 11.4046549983322)"
135, 131/1,T,,SC on SC,26,131 -  131/1,279.2984148,11.65,2.7,1.2,18.2,41,34°38'24''LT,11.404655,79.39670549,GOOD,Available,2-LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.396705487743 11.4046549983322, 79.3963577225804 11.4045798964798)"
136, 131/2,T,,H-pole,15, 131/1 -  131/2,40.1013801,15,5.1,4.4,9.7,40,12°0'42''LT,11.4045799,79.39635772,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3963577225804 11.4045798964798, 79.3960003182291 11.4045788068324)"
137, 131/3,T,,H-pole,15, 131/2 -  131/3,40.25497604,13.35,3.75,2.8,15.4,41,170°23'34''RT,11.40457881,79.39600032,GOOD,Available,230kV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3960003182291 11.4045788068324, 79.3957894295454 11.4046138431876)"
138, 131/4,T,,SC on SC,26, 131/3 -  131/4,24.58904986,14.75,5.35,4,23.6,41,15°2'17''LT,11.40461384,79.39578943,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3957894295454 11.4046138431876, 79.3949258420616 11.4050068706274)"
139, 131/5,T,,DC on DC,28, 131/4 -  131/5,105.0403137,13.55,4.4,2.8,23.8,40,86°1'12''LT,11.40500687,79.39492584,GOOD,Available,HT,,AGRI,LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3949258420616 11.4050068706274, 79.3951154407113 11.4055142272263)"
140," Gantry 
( Srimushnam SS )",T,2 Way,H-pole,15, 131/5 -  Gantry ,61.0643674,,,,,42,,11.40551423,79.39511544,GOOD,NO E/W,HT,ROAD,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
