S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,,,,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,joint_box,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY,GANTRY,2W,GANTRY,15,,,,55,,11.02252454,79.49063762,,,,,GOOD,,,,PLAIN,110KV ADUTHURAI SS,,,,G,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.490637620911 11.0225245356559, 79.4907900039106 11.0219920333474)"
2,TN -40,T,,SC on SC,23,TN -37 : TN -36,63.20741971,6.91,58,58°31'20''RT,11.02199203,79.49079,,,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4907900039106 11.0219920333474, 79.4918716885149 11.0216918773949)"
3,TN -39,T,,SC on SC,23,TN -36 : TN -35,124.7724557,4.65,57,29°49'39''LT,11.02169188,79.49187169,,,,,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4918716885149 11.0216918773949, 79.4942094851285 11.0222171712666)"
4,TN -38,T,,SC on SC,23,TN -35 : TN -34,263.9807005,5.27,54,32°52'53''RT,11.02221717,79.49420949,,,,,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4942094851285 11.0222171712666, 79.4951400440186 11.0219066217541)"
5,TN -37,T,,SC on SC,23,TN -34 : TN -33,109.3292083,6.54,56,11°31'34''RT,11.02190662,79.49514004,,,,,GOOD,AVAILABLE,,RIVER,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4951400440186 11.0219066217541, 79.4963587727397 11.0217585135251)"
6,TN -36,T,,SC on SC,23,TN -33 : TN -32,136.1771046,4.23,59,40°11'9''LT,11.02175851,79.49635877,,,,,GOOD,AVAILABLE,,,AGRI,BUSHES,KCR,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4963587727397 11.0217585135251, 79.4974398706108 11.0205945186316)"
7,TN -35,S,,SC on SC,23,TN -32 : TN -31,176.7323393,3.75,55,,11.02059452,79.49743987,,,,,GOOD,AVAILABLE,LT,ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4974398706108 11.0205945186316, 79.4985273387283 11.019437983632)"
8,TN -34,T,,SC on SC,23,TN -31 : TN -30,176.5985013,3.98,54,28°6'22''RT,11.01943798,79.49852734,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4985273387283 11.019437983632, 79.5005763787776 11.0187461413443)"
9,TN -33,S,,SC on SC,23,TN -30 : TN -29,238.6204017,4.28,56,,11.01874614,79.50057638,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5005763787776 11.0187461413443, 79.5025220699608 11.018121773377)"
10,TN -32,S,,SC on SC,23,TN -29 : TN -28,225.5466959,5.64,58,,11.01812177,79.50252207,,,,,GOOD,AVAILABLE,LT -2,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5025220699608 11.018121773377, 79.5050342101603 11.0172793921083)"
11,TN -31,S,,SC on SC,23,TN -28 : TN -27,291.8916088,6.12,53,,11.01727939,79.50503421,,,,,GOOD,AVAILABLE,HT,CANAL,AGRI,,PB+3,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5050342101603 11.0172793921083, 79.5075397286564 11.0164493322372)"
12,TN -30,S,,SC on SC,23,TN -27 : TN -26,290.7707489,5.85,52,,11.01644933,79.50753973,,,,,GOOD,AVAILABLE,LT -2,ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5075397286564 11.0164493322372, 79.5095441769808 11.0157818812876)"
13,TN -29,S,,SC on SC,23,TN -26 : TN -25,233.1403118,3.65,57,,11.01578188,79.50954418,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5095441769808 11.0157818812876, 79.5120429061353 11.014955593273)"
14,TN -28,S,,SC on SC,23,TN -25 : TN -24,289.9354852,4.29,59,,11.01495559,79.51204291,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5120429061353 11.014955593273, 79.5144684612751 11.0141369327902)"
15,TN -27,S,,SC on SC,23,TN -24 : TN -23,282.0909525,6.45,56,,11.01413693,79.51446846,,,,,GOOD,AVAILABLE,,,AGRI,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5144684612751 11.0141369327902, 79.5165149029344 11.0134590044617)"
16,TN -26,T,,SC on SC,23,TN -23 : TN -22,237.860091,4.58,51,30°57'42''LT,11.013459,79.5165149,,,,,GOOD,AVAILABLE,LT -2,,AGRI,,PA,,,2W,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5165149029344 11.0134590044617, 79.5193229243159 11.0139900818467)"
17,TN -25,S,,SC on SC,23,TN -22 : TN -21,314.416288,5.28,52,,11.01399008,79.51932292,,,,,GOOD,AVAILABLE,LT -2,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5193229243159 11.0139900818467, 79.5219627209007 11.0144789982587)"
18,TN -24,S,,SC on SC,23,TN -21 : TN -20,295.4860269,6.12,54,,11.014479,79.52196272,,,,,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5219627209007 11.0144789982587, 79.5245490409433 11.0149406734853)"
19,TN -23,S,,SC on SC,23,TN -20 : TN -19,289.1927219,3.47,56,,11.01494067,79.52454904,,,,,GOOD,AVAILABLE,LT -2,"POND, ROAD",AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5245490409433 11.0149406734853, 79.5270200259983 11.0154614411294)"
20,TN -22,S,,SC on SC,23,TN -19 : TN -18,278.0881064,2.98,58,,11.01546144,79.52702003,,,,,GOOD,AVAILABLE,,,AGRI,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5270200259983 11.0154614411294, 79.5297159813344 11.0160350147634)"
21,TN -21,T,,SC on SC,23,TN -18 : TN -17,303.3486231,3.73,57,13°23'32''RT,11.01603501,79.52971598,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5297159813344 11.0160350147634, 79.531979765743 11.0171100776642)"
22,TN -20,S,2W,SC on SC,23,TN -17 : TN -16,276.4646767,4.65,56,,11.01711008,79.53197977,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.531979765743 11.0171100776642, 79.5342387724667 11.0182270500808)"
23,TN -19,S,,SC on SC,23,TN -16 : TN -15,278.036438,5.89,53,,11.01822705,79.53423877,,,,,GOOD,AVAILABLE,LT,"CANAL, ROAD",AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5342387724667 11.0182270500808, 79.536499120295 11.0193571820855)"
24,TN -18,S,,SC on SC,23,TN -15 : LILO -14,278.8205814,6.21,58,,11.01935718,79.53649912,,,,,GOOD,AVAILABLE,,,AGRI,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.536499120295 11.0193571820855, 79.5387477334588 11.0204716399312)"
25,TN -17,S,,SC on SC,23,LILO -14 : TN -13,276.8942605,4.29,54,,11.02047164,79.53874773,,,,,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5387477334588 11.0204716399312, 79.5411121007055 11.0216467827558)"
26,TN -16,S,,SC on SC,23,TN -13 : TN -12,291.2086824,4.98,51,,11.02164678,79.5411121,,,,,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5411121007055 11.0216467827558, 79.5431187283247 11.0226459056138)"
27,TN -15,S,,SC on SC,23,TN -12 : TN -11,247.5379033,3.48,56,,11.02264591,79.54311873,,,,,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5431187283247 11.0226459056138, 79.5456424355506 11.0237646382302)"
28,LILO -14,T,2W,DC on DC,26,TN -11 : ,304.2530403,4.25,58,63°36'11''RT,11.02376464,79.54564244,,,,,GOOD,AVAILABLE,"LT, HT",,AGRI,LILO TO KGTPS,,,,2W,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5456424355506 11.0237646382302, 79.5467488467693 11.0228848736733)"
29,TN -13,S,,DC on DC,26, : ,157.1921383,2.91,59,,11.02288487,79.54674885,,,,,GOOD,OPGW,LT,"CANAL, ROAD",AGRI,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5467488467693 11.0228848736733, 79.5479905419051 11.0218835715204)"
30,TN -12,T,,DC on DC,26, : ,177.1408513,4.16,58,0°20'12''RT,11.02188357,79.54799054,,,,,GOOD,OPGW,,CANAL,AGRI,,PC+3,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5479905419051 11.0218835715204, 79.5489551313221 11.0211150348186)"
31,TN -11,T,3W,DC on DC,26, : ,137.4066962,2.25,56,,11.02111503,79.54895513,,,,,GOOD,OPGW,,CANAL,AGRI,JOINT BOX IS AVAILABLE,PA,,,2W,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,
