S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY 110KV VEPPUR,GANTRY,GANTRY,20,,,,82,,79.12694,11.539262,GOOD,,,,SUBSTATION,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12694 11.539262, 79.126984 11.539596)"
2,T.NO-147B,DD,T,30,GANTRY-147B,37.3363094051889,3.69,82,"51°54'38""",79.126984,11.539596,GOOD,MISSING,,,PLAIN,ALREADY HAVE OPGW FOR VEPPUR-ADARI LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.126984 11.539596, 79.127934 11.540154)"
3,T.NO-147A,SD,T,29,147/B-147A,120.569482042514,5.13,82,"33°54'25""",79.127934,11.540154,GOOD,GOOD,"2nos 11KV,33KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.127934 11.540154, 79.128979 11.540097)"
4,T.NO-147 TAPPING,DB,T,26,147/A-147,114.214710085873,4.63,82,"9°30'44""",79.128979,11.540097,GOOD,GOOD,,MUDROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.128979 11.540097, 79.130209 11.539825)"
5,T.NO-148,DB,T,29,147-148,137.539085353946,6.92,82,"0°00'00""",79.130209,11.539825,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.130209 11.539825, 79.131522 11.53949)"
6,T.NO-149A,DB,T,29,148-149A,147.962833171037,8.45,84,"13°48'39""",79.131522,11.53949,GOOD,GOOD,"LT,11KV",NATIONAL HIGHWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.131522 11.53949, 79.134465 11.539455)"
2,T.NO-149,DA,S,24,149A-149,321.056069869423,9.32,84,,79.134465,11.539455,GOOD,GOOD,2nos LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.134465 11.539455, 79.137398 11.539473)"
8,T.NO-150,DA,S,24,149-150,320,10.15,83,,79.137398,11.539473,GOOD,GOOD,33KV,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.137398 11.539473, 79.140487 11.539457)"
9,T.NO-151,DA,S,24,150-151,337.023738036359,7.92,78,,79.140487,11.539457,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.140487 11.539457, 79.143576 11.539432)"
10,T.NO-152,DA,S,24,151-152,337.037089947086,7.12,78,,79.143576,11.539432,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.143576 11.539432, 79.146555 11.539424)"
11,T.NO-153,DA,S,24,152-153,325.013845858911,8.32,76,,79.146555,11.539424,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.146555 11.539424, 79.14948 11.539397)"
12,T.NO-154,DA,S,24,153-154,319.039182546596,9.91,76,,79.14948,11.539397,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14948 11.539397, 79.152495 11.539398)"
13,T.NO-155,DA,S,24,154-155,329.006078971195,7.42,76,,79.152495,11.539398,GOOD,GOOD,, ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.152495 11.539398, 79.155466 11.539363)"
14,T.NO-156,DA,S,24,155-156,324.055550793379,7.9,76,,79.155466,11.539363,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.155466 11.539363, 79.1585 11.539364)"
15,T.NO-157,DA,S,24,156-157,331.006042240924,8.12,75,,79.1585,11.539364,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1585 11.539364, 79.161387 11.539346)"
16,T.NO-158,DB,T,26,157-158,315.025395801672,9.1,75,"0°00'00""",79.161387,11.539346,GOOD,GOOD,,MUDROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.161387 11.539346, 79.164431 11.539329)"
17,T.NO-159,DA,S,24,158-159,332.024095511154,7.99,72,,79.164431,11.539329,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.164431 11.539329, 79.167529 11.539322)"
18,T.NO-160,DA,S,24,159-160,338.01331334727,8.25,70,,79.167529,11.539322,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.167529 11.539322, 79.170481 11.539331)"
19,T.NO-161,DA,S,24,160-161,322.001552791287,10.35,70,,79.170481,11.539331,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.170481 11.539331, 79.173662 11.539297)"
20,T.NO-162,DA,S,24,161-162,347.051869322152,7.4,70,,79.173662,11.539297,GOOD,GOOD,,"NALA,MUDROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.173662 11.539297, 79.176558 11.539324)"
21,T.NO-163,DA,S,24,162-163,316.00158227452,8.24,71,,79.176558,11.539324,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.176558 11.539324, 79.179418 11.539297)"
22,T.NO-164,DA,S,24,163-164,312.040061530567,7.35,71,,79.179418,11.539297,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.179418 11.539297, 79.182416 11.53928)"
23,T.NO-165,DA,S,24,164-165,327.024463916692,11.32,74,,79.182416,11.53928,GOOD,GOOD,LT,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.182416 11.53928, 79.185111 11.539278)"
24,T.NO-166,DA,S,24,165-166,294.006802642388,7.45,75,,79.185111,11.539278,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.185111 11.539278, 79.187861 11.539268)"
25,T.NO-167,DA,S,24,166-167,300.014999625019,8.25,75,,79.187861,11.539268,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.187861 11.539268, 79.190721 11.539268)"
26,T.NO-168,SPECIAL TOWER,T,35,167-168,312.00641019056,6.12,75,"14°30'13""",79.190721,11.539268,GOOD,GOOD,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.190721 11.539268, 79.193971 11.538439)"
27,T.NO-169,DA,S,24,168-169,366.267661690191,7.32,74,,79.193971,11.538439,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.193971 11.538439, 79.196973 11.537698)"
28,T.NO-170,DA,S,24,169-170,337.616646509025,5.45,75,,79.196973,11.537698,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.196973 11.537698, 79.19993 11.53693)"
29,T.NO-171,DA,S,24,170-171,333.546098762975,6.19,74,,79.19993,11.53693,GOOD,GOOD,,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19993 11.53693, 79.202932 11.536207)"
30,T.NO-172,DA,S,24,171-172,337.124606043522,7.4,70,,79.202932,11.536207,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.202932 11.536207, 79.205815 11.535484)"
31,T.NO-173,DA,S,24,172-173,324.530430006186,6.74,74,,79.205815,11.535484,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.205815 11.535484, 79.208735 11.534743)"
32,T.NO-174,DA,S,24,173-174,328.907281767978,8.25,76,,79.208735,11.534743,GOOD,GOOD,11KV,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.208735 11.534743, 79.211682 11.534001)"
33,T.NO-175,DA,S,24,174-175,331.808679814136,5.64,72,,79.211682,11.534001,GOOD,GOOD,LT,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.211682 11.534001, 79.214638 11.533278)"
34,T.NO-176,DA,S,24,175-176,332.276992883949,6.1,69,,79.214638,11.533278,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.214638 11.533278, 79.217558 11.532537)"
35,T.NO-177 LILO 110KV ARUROORAN SUGAR FACTORY,DB,T,26,176-177 LILO,328.907281767978,6.1,72,"0°00'00""",79.217558,11.532537,GOOD,GOOD,,TAAR ROAD,PLAIN,NEED 3WAY JUNCTION BOX,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.217558 11.532537, 79.220578 11.531787)"
36,T.NO-178,DA,S,24,177 LILO-178,339.802884037202,6.68,72,,79.220578,11.531787,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.220578 11.531787, 79.223516 11.531055)"
37,T.NO-179,DA,S,24,178-179,330.588868536132,9.23,72,,79.223516,11.531055,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.223516 11.531055, 79.226601 11.530269)"
38,T.NO-180,DA,S,24,179-180,347.587399081152,6.37,72,,79.226601,11.530269,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.226601 11.530269, 79.229805 11.529484)"
39,T.NO-181,DD,T,30,180-181,360.169404586231,7.34,70,"33°26'50""",79.229805,11.529484,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.229805 11.529484, 79.232467 11.530413)"
40,T.NO-182,DA,S,24,181-182,308.029219393226,3.4,70,,79.232467,11.530413,GOOD,GOOD,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.232467 11.530413, 79.235156 11.531352)"
41,T.NO-183,DA,S,24,182-183,311.191259517359,15.36,71,,79.235156,11.531352,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.235156 11.531352, 79.237991 11.532363)"
42,T.NO-184,DA,S,24,183-184,328.937684067971,7.14,69,,79.237991,11.532363,GOOD,GOOD,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.237991 11.532363, 79.240763 11.533329)"
43,T.NO-185,DA,S,24,184-185,320.677407997508,5.27,68,,79.240763,11.533329,GOOD,GOOD,,NALA,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.240763 11.533329, 79.243616 11.534341)"
44,T.NO-186,DA,S,24,185-186,330.823215630342,WATER,68,,79.243616,11.534341,GOOD,GOOD,,,CULTIVATION,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.243616 11.534341, 79.246681 11.535426)"
45,T.NO-187,DA,S,24,186-187,355.174604948045,4.21,69,,79.246681,11.535426,GOOD,GOOD,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.246681 11.535426, 79.249525 11.536456)"
46,T.NO-188,DA,S,24,187-188,330.552567680241,6.45,69,,79.249525,11.536456,GOOD,GOOD,LT,"CANAL,2nos TAAR ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.249525 11.536456, 79.252388 11.537467)"
47,T.NO-189,DA,S,24,188-189,331.766484142085,6.12,69,,79.252388,11.537467,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.252388 11.537467, 79.255214 11.53847)"
48,T.NO-190,DA,S,27,189-190,327.661410605521,4.73,69,,79.255214,11.53847,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.255214 11.53847, 79.258151 11.539509)"
49,T.NO-191,DB,T,26,190-191,340.308683403759,WATER,68,"0°00'00""",79.258151,11.539509,GOOD,GOOD,2nos LT,2nos MUDROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.258151 11.539509, 79.261407 11.540685)"
50,T.NO-192,DB,T,27,191-192,378.31204051682,13,68,,79.261407,11.540685,GOOD,GOOD,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.261407 11.540685, 79.263831 11.541523)"
51,T.NO-193,DA,S,24,192-193,280.189221776998,12.2,68,,79.263831,11.541523,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.263831 11.541523, 79.266228 11.54235)"
52,T.NO-194,DA,S,24,193-194,277.027074489119,10.2,69,,79.266228,11.54235,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.266228 11.54235, 79.268642 11.54326)"
53,T.NO-195,DB,T,26,194-195,281.952123595479,6.29,69,"10°20'55""",79.268642,11.54326,GOOD,GOOD,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.268642 11.54326, 79.27149 11.543783)"
54,T.NO-196,DA,S,24,195-196,316.00158227452,5.3,69,,79.27149,11.543783,GOOD,GOOD,2nos LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27149 11.543783, 79.274292 11.544351)"
55,T.NO-197,DA,S,24,196-197,312.020832637822,3.4,69,,79.274292,11.544351,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.274292 11.544351, 79.276856 11.544782)"
56,T.NO-198,DA,S,24,197-198,283.753414076377,6.53,67,,79.276856,11.544782,GOOD,GOOD,,MUDROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.276856 11.544782, 79.279566 11.545332)"
57,T.NO-199,DA,S,24,198-199,301.822795693102,6.47,65,,79.279566,11.545332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.279566 11.545332, 79.28223 11.545872)"
58,T.NO-200,DA,S,24,199-200,296.723777274421,7.19,65,,79.28223,11.545872,GOOD,GOOD,11KV,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28223 11.545872, 79.284895 11.546403)"
59,T.NO-201,DA,S,24,200-201,296.529931035638,7.32,60,,79.284895,11.546403,GOOD,GOOD,LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.284895 11.546403, 79.28756 11.546861)"
60,T.NO-202,DD,T,30,201-202,295.096594355137,8.13,60,"44°52'55""",79.28756,11.546861,GOOD,GOOD,"11KV,LT",TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28756 11.546861, 79.289132 11.549058)"
61,T.NO-203,DA,S,24,202-203,297.477730258922,15.52,60,,79.289132,11.549058,GOOD,GOOD,"2nos LT,11KV",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.289132 11.549058, 79.29065 11.551228)"
62,T.NO-204,DA,S,24,203-204,291.564744096401,SUGARCAN CULTIVATION,60,,79.29065,11.551228,GOOD,GOOD,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29065 11.551228, 79.292113 11.553334)"
63,T.NO-205,DB,T,32,204-205,282.3915721122,6.9,60,"0°00'00""",79.292113,11.553334,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.292113 11.553334, 79.292941 11.554469)"
64,T.NO-205A,DB,T,32,205-205A,154.615652506465,6.71,61,"5°55'57""",79.292941,11.554469,GOOD,GOOD,,"MUDROAD,ELECTRIC RAILWAY CROSSING",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.292941 11.554469, 79.293023 11.55456)"
65,T.NO-206 LILO 110KV M.PARUR,DD,T,30,205A-206 LILO,13.4536240470737,4.71,61,"98°45'20""",79.293023,11.55456,GOOD,GOOD,,,CULTIVATION,NEED 3WAY JUNCTION BOX,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.293023 11.55456, 79.292774 11.554712)"
66,T.NO-1,DC,T,28,206 LILO-1,31.9061122670876,4.92,56,"17°20'0""",79.292774,11.554712,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.292774 11.554712, 79.291131 11.556655)"
67,T.NO-2,DA,S,24,1-2,279.892836635738,3.12,56,,79.291131,11.556655,GOOD,GOOD,"LT,11KV",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.291131 11.556655, 79.289672 11.558318)"
68,T.NO-3,DA,S,24,2-3,243.28789530102,4.19,56,,79.289672,11.558318,GOOD,GOOD,,MUDROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.289672 11.558318, 79.288574 11.559505)"
69,T.NO-4,DB,T,26,3-4,177.721692542019,10.1,56,"12°27'23""",79.288574,11.559505,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.288574 11.559505, 79.286871 11.560688)"
70,T.NO-5,DA,S,24,4-5,227.264163475019,8.54,56,,79.286871,11.560688,GOOD,GOOD,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.286871 11.560688, 79.285287 11.561773)"
71,T.NO-6,DA,S,24,5-6,210.297408448131,7.18,56,,79.285287,11.561773,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.285287 11.561773, 79.28319 11.562963)"
72,T.NO-7,DB,T,26,6-7,263.956435799546,4.5,60,"0°00'00""",79.28319,11.562963,GOOD,GOOD,,POND,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28319 11.562963, 79.280715 11.564413)"
73,T.NO-8,DB,T,26,7-8,314.014330883162,5.4,60,"13°34'58""",79.280715,11.564413,GOOD,GOOD,LT,MUDROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.280715 11.564413, 79.278731 11.565016)"
74,T.NO-9,DA,S,24,8-9,226.450877675491,6.16,56,,79.278731,11.565016,GOOD,GOOD,2nos LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.278731 11.565016, 79.276334 11.565661)"
75,T.NO-10,DA,S,24,9-10,271.016604657353,7.12,56,,79.276334,11.565661,GOOD,GOOD,"LT,11KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.276334 11.565661, 79.274195 11.566155)"
76,T.NO-11,DA,S,24,10-11,239.635139326435,7.31,56,,79.274195,11.566155,GOOD,GOOD,11KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.274195 11.566155, 79.271863 11.566719)"
77,T.NO-12,DA,S,24,11-12,261.938924178901,7.49,53,,79.271863,11.566719,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.271863 11.566719, 79.269311 11.567283)"
78,T.NO-13,DA,S,24,12-13,285.271800218669,7.21,53,,79.269311,11.567283,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.269311 11.567283, 79.2673 11.567741)"
79,T.NO-14,DC,T,28,13-14,225.088871337523,5.34,59,"16°15'48""",79.2673,11.567741,GOOD,GOOD,,MUDROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2673 11.567741, 79.265019 11.569002)"
80,T.NO-15,DC,T,28,14-15,285.280563656201,0.22,56,"20°5'32""",79.265019,11.569002,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.265019 11.569002, 79.263837 11.57036)"
81,T.NO-16,DC,T,28,15-16,197.952014387326,2.69,52,"24°5'50""",79.263837,11.57036,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.263837 11.57036, 79.261823 11.571297)"
82,T.NO-17,DA,S,24,16-17,242.870335776109,6.74,59,,79.261823,11.571297,GOOD,GOOD,,MUDROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.261823 11.571297, 79.260122 11.572127)"
83,T.NO-18,DA,S,24,17-18,207.060377667964,7.3,61,,79.260122,11.572127,GOOD,GOOD,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.260122 11.572127, 79.258265 11.572966)"
84,T.NO-19,DA,S,24,18-19,222.800359066138,9.1,59,,79.258265,11.572966,GOOD,GOOD,"2nos LT,11KV",TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.258265 11.572966, 79.256159 11.573929)"
85,T.NO-20,DA,S,24,19-20,253.189652237211,6.9,67,,79.256159,11.573929,GOOD,GOOD,LT,MUDROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.256159 11.573929, 79.254468 11.574706)"
86,T.NO-21,DA,S,24,20-21,203.531324370476,15.88,67,,79.254468,11.574706,GOOD,GOOD,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.254468 11.574706, 79.252555 11.575625)"
87,T.NO-22,DD,T,30,21-22,232.105579424537,5.41,60,"53°49'0""",79.252555,11.575625,GOOD,GOOD,4nos 11KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.252555 11.575625, 79.252109 11.578072)"
88,T.NO-23,DA,S,24,22-23,275.045450789501,3.46,61,,79.252109,11.578072,GOOD,GOOD,11KV,,INSIDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.252109 11.578072, 79.251719 11.580366)"
89,T.NO-24,DD,T,30,23-24,257.287776623764,1.12,69,"56°17'34""",79.251719,11.580366,GOOD,GOOD,"11KV,LT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.251719 11.580366, 79.251296 11.580553)"
90,GANTRY AT 110KV M.PARUR,GANTRY,GANTRY,20,24-GANTRY,50.5667875190821,,69,,79.251296,11.580553,GOOD,MISSING,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G95),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
