S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY AT 110KV IYYARMALAI SS,GANTRY,2W,GANTRY,15,,,,116,,10.86404311,78.3862684,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3862684015184 10.8640431147068, 78.386114006862 10.8640270214527)"
2,TN - 128/2,T,,DC on DC,28,GANTRY : TN - 450,18.985064,6.52,116.349831,0°38'43''LT,10.86402702,78.38611401,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.386114006862 10.8640270214527, 78.3850263711065 10.8639260195195)"
3, LILO : 128/1,T,,DC on DC,28,TN - 129 : TN - 130,121.5158538,4.71,117.861526,31°54'36''RT,10.86392602,78.38502637,GOOD,AVAILABLE,"33KV -3, LT",ROAD,PLAIN,COMMON TOWER FOR 110KV TRICHY - IYYARMALAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3850263711065 10.8639260195195, 78.3833742979913 10.8643620461225)"
4,TN - 128,T,,SC on SC,24,TN - 130 : TN - 131,189.0757694,5.68,119.893227,0°46'24''LT,10.86436205,78.3833743,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3833742979913 10.8643620461225, 78.3830151334404 10.8644620422273)"
5,H POLE,T,,H POLE,15,TN - 131 : TN - 132,42.82305463,9.55,123.473045,1°0'3''LT,10.86446204,78.38301513,RUSTED,AVAILABLE,110KV IYYARMALAI - PULIYUR UP XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3830151334404 10.8644620422273, 78.3828707970678 10.8645049575716)"
6,TN - 129,T,,SC on DC,28,TN - 132 : TN - 133,18.48992915,2.45,125.027626,0°23'21''RT,10.86450496,78.3828708,GOOD,AVAILABLE,,,PLAIN,,KCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3828707970678 10.8645049575716, 78.3803899213671 10.8652242925018)"
7,TN - 130,S,,SC on SC,25,TN - 133 : TN - 134,284.8545807,5.62,125.474686,,10.86522429,78.38038992,GOOD,AVAILABLE,,ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3803899213671 10.8652242925018, 78.3780558127909 10.8658684417605)"
8,TN - 131,S,,SC on SC,25,TN - 134 : TN - 135,267.1270842,3.28,124.930107,,10.86586844,78.37805581,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3780558127909 10.8658684417605, 78.3758369553834 10.8665089868009)"
9,TN - 132,S,,SC on SC,25,TN - 135 : TN - 136,254.8931263,4.25,125.43383,,10.86650899,78.37583696,GOOD,AVAILABLE,LT,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3758369553834 10.8665089868009, 78.3733949717134 10.8672134019434)"
10,TN - 133,S,,SC on SC,25,TN - 136 : TN - 137,280.3069281,3.56,124.213654,,10.8672134,78.37339497,GOOD,AVAILABLE,"110KV DOWN XING, LT",,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3733949717134 10.8672134019434, 78.3709501381963 10.8678990416228)"
11,TN - 134,T,,SC on SC,27,TN - 137 : TN - 138,280.0317857,2.47,121.602814,0°11'4''LT,10.86789904,78.37095014,GOOD,AVAILABLE,HT,MUD ROAD,PLAIN,,PB+3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3709501381963 10.8678990416228, 78.3685228228569 10.8685882017016)"
12,TN - 135,S,,SC on SC,25,TN - 138 : TN - 139,278.2957529,5.54,119.980423,,10.8685882,78.36852282,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3685228228569 10.8685882017016, 78.3662281092256 10.8692496176809)"
13,TN - 136,S,,SC on SC,25,TN - 139 : TN - 140,263.5066975,5.5,117.059387,,10.86924962,78.36622811,GOOD,AVAILABLE,LT,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3662281092256 10.8692496176809, 78.3638910669833 10.8699270430952)"
14,TN - 137,S,,SC on SC,25,TN - 140 : TN - 141,268.448746,6.32,117.920494,,10.86992704,78.36389107,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3638910669833 10.8699270430952, 78.3615269511938 10.8705853577703)"
15,TN - 138,T,2W,SC on SC,24,TN - 141 : TN - 142,270.7109625,4.25,116.711479,0°34'56''LT,10.87058536,78.36152695,GOOD,AVAILABLE,LT,,AGRI,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3615269511938 10.8705853577703, 78.3591693732887 10.8712677285075)"
16,TN - 139,S,,SC on SC,25,TN - 142 : TN - 143,270.7585731,6.23,118.316971,,10.87126773,78.35916937,GOOD,AVAILABLE,LT,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3591693732887 10.8712677285075, 78.3566786907613 10.8719648513942)"
17,TN - 140,S,,SC on SC,25,TN - 143 : TN - 144,285.2039357,7.62,120.580551,,10.87196485,78.35667869,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3566786907613 10.8719648513942, 78.3543487731367 10.8726390078663)"
18,TN - 141,S,,SC on SC,25,TN - 144 : TN - 145,267.5987661,2.77,117.695992,,10.87263901,78.35434877,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3543487731367 10.8726390078663, 78.352322615683 10.8732228074222)"
19,TN - 142,S,,SC on SC,25,TN - 145 : TN - 146,232.8951079,6.36,116.867577,,10.87322281,78.35232262,GOOD,AVAILABLE,"110KV BELOW XING, 33KV, HT, LT",ROAD,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.352322615683 10.8732228074222, 78.3498813025653 10.8738983888179)"
20,TN - 143,T,,SC on SC,24,TN - 146 : TN - 147,279.3584952,2.44,115.966118,0°54'38''LT,10.87389839,78.3498813,GOOD,AVAILABLE,,,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3498813025653 10.8738983888179, 78.3474806416779 10.8746039774268)"
21,TN - 144,S,,SC on SC,25,TN - 147 : TN - 148,276.0063411,6.53,118.052315,,10.87460398,78.34748064,GOOD,AVAILABLE,,ROAD,PLAIN,INSIDE OF TATA SOLAR POWER PLANT,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3474806416779 10.8746039774268, 78.3453104831278 10.8752105757594)"
22,TN - 145,S,,SC on SC,25,TN - 148 : TN - 149,248.7338834,6.16,120.942223,,10.87521058,78.34531048,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3453104831278 10.8752105757594, 78.3430122490972 10.8758672140538)"
23,TN - 146,S,,SC on SC,25,TN - 149 : TN - 150,263.7285543,3.91,122.447594,,10.87586721,78.34301225,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3430122490972 10.8758672140538, 78.3410285040736 10.876441290602)"
24,TN - 147,S,,SC on SC,25,TN - 150 : TN - 151,228.1391913,2.86,126.39679,,10.87644129,78.3410285,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3410285040736 10.876441290602, 78.3390145841985 10.8770229946821)"
25,TN - 148,T,,SC on SC,24,TN - 151 : TN - 152,231.5446305,3.36,128.687958,0°24'33''RT,10.87702299,78.33901458,GOOD,AVAILABLE,,,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3390145841985 10.8770229946821, 78.3365819044411 10.8777068741619)"
26,TN - 149,T,,SC on SC,24,TN - 152 :  LILO - 153,278.6985587,4.85,130.713165,0°18'35''LT,10.87770687,78.3365819,GOOD,AVAILABLE,,CANAL,PLAIN,,PC+3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3365819044411 10.8777068741619, 78.3341838419437 10.8783950284123)"
27,TN - 150,S,,SC on SC,25, LILO - 153 : TN - 154,275.1892392,6.23,131.019196,,10.87839503,78.33418384,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3341838419437 10.8783950284123, 78.3316435385495 10.8791268523782)"
28,TN - 151,S,,SC on SC,25,TN - 154 : TN - 155,291.4815407,5.55,134.740067,,10.87912685,78.33164354,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3316435385495 10.8791268523782, 78.3289843797683 10.8798660524189)"
29,TN - 152,T,,SC on SC,24,TN - 155 : TN - 156,304.2071349,3.83,137.166077,0°18'43''LT,10.87986605,78.32898438,GOOD,AVAILABLE,,,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3289843797683 10.8798660524189, 78.3268594834953 10.8804692141711)"
30, LILO - 153,T,3W,SC on DC,28,TN - 156 : TN - 157,243.8669815,6.24,140.83139,0°24'38''LT,10.88046921,78.32685948,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,LILO TO 110KV PANJAPATTI ,KCR,KCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3268594834953 10.8804692141711, 78.3247479982674 10.8810849487781)"
31,TN - 154,S,,SC on SC,25,TN - 157 : TN - 158,242.8471601,2.83,141.127945,,10.88108495,78.324748,GOOD,AVAILABLE,,,PLAIN,,PA,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3247479982674 10.8810849487781, 78.3226371835917 10.8816734421998)"
32,TN - 155,S,,SC on SC,25,TN - 158 : TN - 159,241.9406985,8.43,144.394318,,10.88167344,78.32263718,GOOD,AVAILABLE,LT,,PLAIN,,PA,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3226371835917 10.8816734421998, 78.3207173086702 10.8822170086205)"
33,TN - 156,S,,SC on SC,25,TN - 159 : TN - 160,220.4875507,5.82,142.506805,,10.88221701,78.32071731,GOOD,AVAILABLE,LT,,PLAIN,,PA,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3207173086702 10.8822170086205, 78.3185173943638 10.8828508481383)"
34,TN - 157,T,,SC on SC,24,TN - 160 : TN - 161,252.6944349,5.83,140.486038,0°0'22''LT,10.88285085,78.31851739,GOOD,AVAILABLE,,,PLAIN,,PB,"Bund, Tank, Kurumbapatty",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3185173943638 10.8828508481383, 78.3164439629763 10.8834484778344)"
35,TN - 158,S,,SC on SC,28,TN - 161 : TN - 162,238.2880448,6.25,141.541321,,10.88344848,78.31644396,GOOD,AVAILABLE,LT,,PLAIN,,PA+3M,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3164439629763 10.8834484778344, 78.3146019559353 10.8839807286858)"
36,TN - 159,S,,SC on SC,25,TN - 162 : TN - 163,211.9560188,3.52,139.629471,,10.88398073,78.31460196,GOOD,AVAILABLE,,ROAD,PLAIN,,PA,BT – Panjappatti – Lallapettai Channel,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3146019559353 10.8839807286858, 78.3120039012283 10.8847049251198)"
37,TN - 160,S,,SC on SC,25,TN - 163 : TN - 164,297.3218365,2.23,136.635223,,10.88470493,78.3120039,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3120039012283 10.8847049251198, 78.3097783382982 10.885339686647)"
38,TN - 161,T,,SC on SC,24,TN - 164 : TN - 165,255.4176568,4.04,135.208298,0°6'15''RT,10.88533969,78.30977834,GOOD,AVAILABLE,,,PLAIN,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3097783382982 10.885339686647, 78.3073982968926 10.8860138431191)"
39,TN - 162,S,,SC on SC,25,TN - 165 : TN - 166,272.8648805,3.42,136.199203,,10.88601384,78.3073983,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3073982968926 10.8860138431191, 78.3049366157501 10.8867231197655)"
40,TN - 163,S,,SC on SC,28,TN - 166 : TN - 167,282.5246687,2.81,136.264069,,10.88672312,78.30493662,GOOD,AVAILABLE,LT,,PLAIN,,PA+3,"LT-Line, Carttrack",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3049366157501 10.8867231197655, 78.3024909440428 10.8874158840626)"
41,TN - 164,S,,SC on SC,28,TN - 167 : TN - 168,280.3344824,1.22,134.485703,,10.88741588,78.30249094,GOOD,AVAILABLE,,ROAD,PLAIN,,PA+3,"Carttrack, Metal unit",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3024909440428 10.8874158840626, 78.3003544807434 10.8880280144512)"
42,TN - 165,S,,SC on SC,25,TN - 168 : TN - 169,245.3575175,0.84,131.280777,,10.88802801,78.30035448,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3003544807434 10.8880280144512, 78.2985039241611 10.8885378018021)"
43,TN - 166,S,,SC on DC,28,TN - 169 : TN - 170,212.1725114,1.52,128.650696,,10.8885378,78.29850392,GOOD,AVAILABLE,,,PLAIN,,GCR,PUDUPATTI ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2985039241611 10.8885378018021, 78.2960612699389 10.8892474975436)"
44,TN - 167,T,2W,SC on SC,24,TN - 170 : TN - 171,280.5397554,1.38,130.709412,0°25'56''RT,10.8892475,78.29606127,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,PB,"1  No HT, LT –Line, Carttrack",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2960612699389 10.8892474975436, 78.2930244226008 10.8901050500571)"
45,TN - 168,S,,SC on SC,25,TN - 171 : TN - 172,347.5328673,1.49,120.015999,,10.89010505,78.29302442,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2930244226008 10.8901050500571, 78.2910488918423 10.8906588423997)"
46,TN - 169,S,,SC on SC,25,TN - 172 : TN - 173,226.6529672,1.73,121.544884,,10.89065884,78.29104889,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2910488918423 10.8906588423997, 78.2890651468187 10.8912107069045)"
47,TN - 170,S,,SC on SC,25,TN - 173 : TN - 174,227.4597236,0.79,123.275642,,10.89121071,78.28906515,GOOD,AVAILABLE,,,PLAIN,,PA,PUDUPPATTI – II,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2890651468187 10.8912107069045, 78.2872204575687 10.8917496632784)"
48,TN - 171,S,,SC on SC,25,TN - 174 : TN - 175,212.4464637,4.32,125.271927,,10.89174966,78.28722046,GOOD,AVAILABLE,LT,,PLAIN,,PA,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2872204575687 10.8917496632784, 78.2852195296436 10.8923124242573)"
49,TN - 172,T,,SC on SC,24,TN - 175 : TN - 176,229.5969138,1.94,124.775124,0°14'1''LT,10.89231242,78.28521953,GOOD,AVAILABLE,LT,,PLAIN,,PB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2852195296436 10.8923124242573, 78.2831804640591 10.8928948827087)"
50,TN - 173,S,,SC on SC,25,TN - 176 : TN - 177,234.2086262,4.11,124.938408,,10.89289488,78.28318046,GOOD,AVAILABLE,LT -2,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2831804640591 10.8928948827087, 78.2812600024044 10.8934299834072)"
51,TN - 174,S,,SC on SC,31,TN - 177 : TN - 178,220.2924574,3.76,123.565468,,10.89342998,78.28126,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA+6,"BT-Panjappatti – Lakshmanpatti, LT line ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2812600024044 10.8934299834072, 78.2791243772953 10.8940173033624)"
52,TN - 175,S,,SC on SC,31,TN - 178 : TN - 179,244.5185152,2.27,122.088303,,10.8940173,78.27912438,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA+6,"Channel, LT Line, BT Lakshmanpatti - Palaiyajayakondam",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2791243772953 10.8940173033624, 78.2770363613963 10.8945874404162)"
53,TN - 176,S,,SC on SC,25,TN - 179 : TN - 180,238.9911046,3.04,122.495682,,10.89458744,78.27703636,GOOD,AVAILABLE,,CANAL,PLAIN,,PA,BT-Panjappatti – Palaiyajayakondam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2770363613963 10.8945874404162, 78.274651877582 10.8952004928141)"
54,TN - 177,T,2W,SC on SC,27,TN - 180 : TN - 181,271.5497844,2.29,122.788879,0°27'37''LT,10.89520049,78.27465188,GOOD,AVAILABLE,HT,ROAD,PLAIN,,PB+3M,Channel,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.274651877582 10.8952004928141, 78.2726633548736 10.895728804171)"
55,TN - 178,S,,SC on SC,25,TN - 181 : TN - 182,227.2718946,2.95,122.143394,,10.8957288,78.27266335,GOOD,AVAILABLE,,,PLAIN,,PA,"HT Line, BT Alagapuri – Palaiyajankondam",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2726633548736 10.895728804171, 78.2704783603549 10.8963239192962)"
56,TN - 179,S,,SC on SC,25,TN - 182 : TN - 183,249.9539867,0.37,121.53109,,10.89632392,78.27047836,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2704783603549 10.8963239192962, 78.2683499436825 10.8968838304281)"
57,TN - 180,S,,SC on SC,25,TN - 183 : TN - 184,242.9606579,2.25,120.907646,,10.89688383,78.26834994,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2683499436825 10.8968838304281, 78.2659089658409 10.8975315839052)"
58,TN - 181,S,,SC on SC,25,TN - 184 : TN - 185,278.5066999,1.09,122.402206,,10.89753158,78.26590897,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2659089658409 10.8975315839052, 78.2638072874397 10.8980960212647)"
59,TN - 182,T,,SC on SC,27,TN - 185 : TN - 186,240.2659031,1.15,127.360252,0°11'34''RT,10.89809602,78.26380729,GOOD,AVAILABLE,,ROAD,PLAIN,,PB+3M,BT Udaiyakulattuppatti – Palaiyajayankondam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2638072874397 10.8980960212647, 78.2611550856381 10.8987987600266)"
60,TN - 183,S,,SC on SC,25,TN - 186 : TN - 187,302.4029004,1.75,129.023849,,10.89879876,78.26115509,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,PA,"HT, LT-Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2611550856381 10.8987987600266, 78.2588601205497 10.8994231279939)"
61,TN - 184,S,,SC on SC,25,TN - 187 : TN - 188,262.4128758,1.99,130.008072,,10.89942313,78.25886012,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,PA,"Carttrack, 2 No LT – Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2588601205497 10.8994231279939, 78.2563301268965 10.9001072589308)"
62,TN - 185,S,,SC on SC,25,TN - 188 : TN - 189,288.9594527,2.82,134.719833,,10.90010726,78.25633013,GOOD,AVAILABLE,LT,,PLAIN,,PA,2 No Fish Tank,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2563301268965 10.9001072589308, 78.2538650091737 10.9007609635591)"
63,TN - 186,S,,SC on SC,25,TN - 189 : TN - 190,281.228058,8.72,133.018341,,10.90076096,78.25386501,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,PA,UDAIYAKULATTUPPATTI – II,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2538650091737 10.9007609635591, 78.2514932658523 10.9014100581407)"
64,TN - 187,T,2W,SC on SC,24,TN - 190 : TN - 191,271.238032,7.79,131.444077,0°13'10''RT,10.90141006,78.25149327,GOOD,AVAILABLE,,,PLAIN,,PB,"Odai, LT-Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2514932658523 10.9014100581407, 78.2489009946584 10.9021088574081)"
65,TN - 188,S,,SC on SC,25,TN - 191 : TN - 192,295.9597434,4.11,129.230179,,10.90210886,78.24890099,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2489009946584 10.9021088574081, 78.2464745175093 10.9027593769133)"
66,TN - 189,S,,SC on SC,25,TN - 192 : TN - 193,277.0547225,2.54,129.976135,,10.90275938,78.24647452,GOOD,AVAILABLE,LT,,PLAIN,,PA,LT – Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2464745175093 10.9027593769133, 78.2441052887588 10.9034005925059)"
67,TN - 190,S,,SC on SC,25,TN - 193 : TN - 194,270.7412064,6.63,133.016235,,10.90340059,78.24410529,GOOD,AVAILABLE,,,PLAIN,,PA,MUVANUR – I,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2441052887588 10.9034005925059, 78.2416605390608 10.9040617570281)"
68,TN - 191,S,,SC on SC,28,TN - 194 : TN - 195,279.2931874,5.16,131.418503,,10.90406176,78.24166054,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA+3M,"Carttrack, LT-Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2416605390608 10.9040617570281, 78.2390834391117 10.904754018411)"
69,TN - 192,T,,SC on SC,27,TN - 195 : TN - 196,294.1680837,2.36,131.462509,0°0'12''RT,10.90475402,78.23908344,GOOD,AVAILABLE,"LT, HT",MUNAIYANUR ROAD,PLAIN,,PB+3M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2390834391117 10.904754018411, 78.2365163974463 10.9054434299468)"
70,TN - 193,S,,SC on SC,25,TN - 196 : TN - 197,293.0234564,3.22,126.301781,,10.90544343,78.2365164,GOOD,AVAILABLE,LT -2,,PLAIN,,PA,"BT-Muvanur – Mayanur ,LT, HT Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2365163974463 10.9054434299468, 78.2338797021657 10.9061480127274)"
71,TN - 194,S,,SC on SC,25,TN - 197 : LILO - 138/2,300.817642,3.65,125.366096,,10.90614801,78.2338797,GOOD,AVAILABLE,,,PLAIN,,PA,MUVANUR – II,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2338797021657 10.9061480127274, 78.2314750179648 10.9068097639828)"
72,TN - 195,S,,SC on SC,25,LILO - 138/2 : TN - 198,275.0851804,3.96,123.494537,,10.90680976,78.23147502,GOOD,AVAILABLE,,SMALL CANAL,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2314750179648 10.9068097639828, 78.2288335449993 10.907515771687)"
73,TN - 196,S,,SC on SC,25,TN - 198 : TN - 199,301.3633421,6.04,123.14325,,10.90751577,78.22883354,GOOD,AVAILABLE,,,PLAIN,,PA,Odai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2288335449993 10.907515771687, 78.2264338899403 10.9081353619694)"
74,TN - 197,T,3W,SC on SC,24,TN - 199 : TN - 200,273.3380857,2.57,125.563354,4°8'49''LT,10.90813536,78.22643389,GOOD,AVAILABLE,,,PLAIN,,PC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2264338899403 10.9081353619694, 78.2247463613748 10.9087040740996)"
75,LILO - 138/2,T,,DC on DC,46,TN - 200 : TN - 201,197.057166,3.46,124.60556,11°58'25''RT,10.90870407,78.22474636,GOOD,NO E/W,,,PLAIN, LILO TO  MAYANUR & KANIYALAMPATTY ,,"Carttrack, 2No Channel.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2247463613748 10.9087040740996, 78.2239491585642 10.9087970294058)"
76,TN - 198,T,3W,SC on SC,24,TN - 201 : TN - 202,89.82036962,3.26,121.606392,9°9'10''LT,10.90879703,78.22394916,GOOD,NO E/W,,ROAD,PLAIN,,PC,"Pugalur Lines Juricdiction starts. SANKARAMALAIPPATTI, Mayanur LILO Xing, BT – Salaippatti – Mayanur",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2239491585642 10.9087970294058, 78.2217633258551 10.9094156976789)"
77,TN - 199,S,,SC on SC,25,TN - 202 : TN - 203,250.7473003,2.8,120.509918,,10.9094157,78.22176333,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2217633258551 10.9094156976789, 78.2192423008382 10.9101065341383)"
78,TN - 200,S,,SC on SC,25,TN - 203 : TN - 204,288.2103741,1.86,123.101639,,10.91010653,78.2192423,GOOD,AVAILABLE,,,PLAIN,,PA,Tank,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2192423008382 10.9101065341383, 78.2167658675462 10.9108013100922)"
79,TN - 201,S,,SC on SC,28,TN - 204 : TN - 205,283.6310884,2.39,118.196869,,10.91080131,78.21676587,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,PA+3,"LT-Line, BT-Koraikkutti-Mayanur",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2167658675462 10.9108013100922, 78.2141826488077 10.9114628937095)"
80,TN - 202,T,,SC on SC,32,TN - 205 : TN - 206,293.9436191,2.03,119.631058,0°37'24''LT,10.91146289,78.21418265,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,PB+3M,"LT-Line, BT-Koraikkutti-Mayanur",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2141826488077 10.9114628937095, 78.2113405968993 10.9122238028794)"
81,TN - 203,S,,SC on SC,28,TN - 206 : TN - 207,324.1325952,8.39,120.739471,,10.9122238,78.2113406,GOOD,AVAILABLE,LT - 3,,PLAIN,,PA+3M,3 No LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2113405968993 10.9122238028794, 78.2096207141876 10.9126881603151)"
82,TN - 204,S,,SC on SC,28,TN - 207 : TN - 208,220,5.21,122.369125,,10.91268816,78.20962071,GOOD,NO E/W,230KV DC ALANDUR - VALAYAPATTI UP XING,ROAD,PLAIN,,PA+3M,BT-Mettanganam – Nattamedu,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2096207141876 10.9126881603151, 78.2072480488568 10.91332744807)"
83,TN - 205,S,,SC on SC,25,TN - 208 : TN - 209,271.0474533,9.25,120.138069,,10.91332745,78.20724805,GOOD,AVAILABLE,,,PLAIN,,PA,NATTAMEDU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2072480488568 10.91332744807, 78.2051855977624 10.913879899308)"
84,TN - 206,S,,SC on SC,28,TN - 209 : TN - 210,235.7763729,7.49,119.932823,,10.9138799,78.2051856,GOOD,AVAILABLE,,,PLAIN,,PA+3,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2051855977624 10.913879899308, 78.2029232382774 10.914485072717)"
85,TN - 207,S,,SC on SC,28,TN - 210 : TN - 211,258.4118539,6.76,120.916618,,10.91448507,78.20292324,GOOD,AVAILABLE,LT,,PLAIN,,PA+3M,"Bund, HT, LT-Line, Carttrack",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2029232382774 10.914485072717, 78.2003924064338 10.9151708800345)"
86,TN - 208,T,2W,SC on SC,32,TN - 211 : TN - 212,289.096621,0.87,120.722435,0°24'31''RT,10.91517088,78.20039241,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,PB,HT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2003924064338 10.9151708800345, 78.1980402767658 10.9157903026789)"
87,TN - 209,S,,SC on SC,25,TN - 212 : TN - 213,268.3058908,8.71,122.432907,,10.9157903,78.19804028,GOOD,AVAILABLE,HT,,PLAIN,,PA,MATTANGANAM – I,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1980402767658 10.9157903026789, 78.1957608181983 10.9163974877446)"
88,TN - 210,S,,SC on SC,28,TN - 213 : TN - 214,260.2758635,2.04,121.969795,,10.91639749,78.19576082,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,PA+3,"Bund, LT-Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1957608181983 10.9163974877446, 78.1938344892114 10.9169260505586)"
89,TN - 211,S,,SC on SC,28,TN - 214 : TN - 215,220.7153117,7.55,123.412254,,10.91692605,78.19383449,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA+3M,"BT Mattanganam–Pudur, Channel, Carttrack, LT Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1938344892114 10.9169260505586, 78.1914422940462 10.9175806771963)"
90,TN - 212,T,,SC on SC,32,TN - 215 : TN - 216,273.5575339,3.41,123.050705,0°36'37''RT,10.91758068,78.19144229,GOOD,AVAILABLE,LT -2,,PLAIN,,PB+3M,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1914422940462 10.9175806771963, 78.1894046533852 10.9181150235235)"
91,TN - 213,S,,SC on SC,25,TN - 216 : TN - 217,232.6355122,3.41,123.522934,,10.91811502,78.18940465,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,PA,VALAYALKARANPUDUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1894046533852 10.9181150235235, 78.1871004682034 10.9187005832791)"
92,TN - 214,S,,SC on SC,25,TN - 217 : TN - 218,262.282239,6.17,123.570335,,10.91870058,78.18710047,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA,Carttrack,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1871004682034 10.9187005832791, 78.1846003979444 10.9194251988083)"
93,TN - 215,S,,SC on SC,25,TN - 218 : TN - 219,287.0314981,7.47,126.004494,,10.9194252,78.1846004,GOOD,AVAILABLE,LT,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1846003979444 10.9194251988083, 78.1821172591298 10.9200815856456)"
94,TN - 216,S,,SC on SC,25,TN - 219 : TN - 220,283.2089131,1.97,127.738831,,10.92008159,78.18211726,GOOD,AVAILABLE,,,PLAIN,,PA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1821172591298 10.9200815856456, 78.180037792772 10.920637557283)"
95,TN - 217,T,2W,SC on SC,32,TN - 220 : TN - 221,237.6749703,2.47,126.729729,0°3'4''RT,10.92063756,78.18003779,GOOD,AVAILABLE,LT - 2,ROAD,PLAIN,,PB,"BT – Uppidamangalam – Virarakkiyam, Channel, LT-Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.180037792772 10.920637557283, 78.1774062942713 10.9213386196643)"
96,TN - 218,S,,SC on SC,28,TN - 221 : TN - 222,300.1669643,5.54,128.430496,,10.92133862,78.17740629,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA+3M,LT-Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1774062942713 10.9213386196643, 78.1747173797339 10.9220758918672)"
97,TN - 219,S,,SC on SC,28,TN - 222 : TN - 223,307.2833643,5.5,127.247543,,10.92207589,78.17471738,GOOD,AVAILABLE,,,PLAIN,,PA+3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1747173797339 10.9220758918672, 78.1722013000398 10.9227483719587)"
98,TN - 220,S,,SC on SC,25,TN - 223 : TN - 224,287.1517242,4.27,133.98851,,10.92274837,78.1722013,GOOD,AVAILABLE,,SMALL CANAL,PLAIN,,PA,Odai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1722013000398 10.9227483719587, 78.1697133835405 10.9234035853296)"
99,TN - 221,T,,SC on SC,28,TN - 224 : TN - 225,283.6803934,6.25,135.036148,0°26'7''LT,10.92340359,78.16971338,GOOD,AVAILABLE,,,AGRI,,PB,KOLATTUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1697133835405 10.9234035853296, 78.1671289913356 10.9241052344441)"
100,TN - 222,S,,SC on SC,25,TN - 225 : TN - 226,295.2113591,3.59,129.621475,,10.92410523,78.16712899,GOOD,AVAILABLE,,MUD ROAD,AGRI,,PA,Channel,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1671289913356 10.9241052344441, 78.1648157536983 10.9247190412133)"
101,TN - 223,S,,SC on SC,28,TN - 226 : TN - 227,264.0348458,7.62,126.360069,,10.92471904,78.16481575,GOOD,AVAILABLE,,,PLAIN,,PA+3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1648157536983 10.9247190412133, 78.1626565754413 10.9252979792654)"
102,TN - 224,S,,SC on SC,25,TN - 227 : TN - 228,246.7569578,2.77,124.45932,,10.92529798,78.16265658,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA,"2 No, LT-Line, HT, LT-Line",TN - 232 : TN - 233,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1626565754413 10.9252979792654, 78.1604630313813 10.92588102445)"
103,TN - 225,S,,SC on SC,25,TN - 228 :  LILO - 229 ,250.5051013,6.36,130.724792,,10.92588102,78.16046303,GOOD,AVAILABLE,"LT - 2 , HT",,PLAIN,,PA,2 No LT-Line,TN - 233 : TN - 234,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1604630313813 10.92588102445, 78.1586682982742 10.9263745509088)"
104,TN - 226,T,,SC on DC,32, LILO - 229  : TN - 230,205.8056994,2.44,124.736649,0°29'59''RT,10.92637455,78.1586683,GOOD,AVAILABLE,LT - 2,,PLAIN,,Ext KCR+3,"NH ROAD TRICY – KARUR,  LT-LINE",TN - 234 : TN - 235,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1586682982742 10.9263745509088, 78.1567175779491 10.9268927201628)"
105,TN - 227,T,,SC on DC,32,TN - 230 : TN - 231,222.9861848,7.25,125.986153,0°16'37''LT,10.92689272,78.15671758,GOOD,AVAILABLE,LT,NH ROAD TRICY – KARUR,PLAIN,,Ext KCR+3,PULIYUR – III,TN - 235 : TN - 236,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1567175779491 10.9268927201628, 78.15459494479 10.9274675510823)"
106,TN - 228,S,,SC on SC,28,TN - 231 : TN - 232,242.7800892,6.16,122.980476,,10.92746755,78.15459494,GOOD,AVAILABLE,,,PLAIN,,PA+3,"110KV Puliyur LILO Xing, ",TN - 236 : TN - 237,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15459494479 10.9274675510823, 78.1527587212622 10.927939703688)"
107, LILO - 229 ,T,3W,SC on SC,32,TN - 232 : TN - 233,209.5738339,3.91,125.109665,1°3'25''LT,10.9279397,78.15275872,GOOD,AVAILABLE,"LT, 110KV PULIYUR UP XING",ROAD,PLAIN,LILO TO 110KV PULIYUR,Exi. 'B',BT – Uppidamangalam – Puliyur,TN - 237 : TN - 238,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1527587212622 10.927939703688, 78.1507172249257 10.9285049792379)"
108,TN - 230,S,,SC on SC,28,TN - 233 : TN - 234,233.943463,2.86,128.390045,,10.92850498,78.15071722,GOOD,AVAILABLE,"LT , HT",ROAD,PLAIN,,PA+3,LT – Line,TN - 238 : TN - 239,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1507172249257 10.9285049792379, 78.1486871279776 10.9290819894522)"
109,TN - 231,S,,SC on SC,31,TN - 234 : TN - 235,233.0985214,3.36,132.477707,,10.92908199,78.14868713,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA+6,"LT-Line, Bund",TN - 239 : TN - 240,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1486871279776 10.9290819894522, 78.1464964337646 10.9297178406268)"
110,TN - 232,T,,SC on SC,32,TN - 235 : TN - 236,251.787968,6.23,138.092545,0°22'7''RT,10.92971784,78.14649643,GOOD,AVAILABLE,LT - 2,RAILWAY ,PLAIN,,PC+6M,BT – Puliyur – Samathuvapuram,TN - 240 : TN - 241,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1464964337646 10.9297178406268, 78.1442453898489 10.9303555358201)"
111,TN - 233,S,,SC on SC,25,TN - 236 : TN - 237,258.1856376,1.25,137.750931,,10.93035554,78.14424539,GOOD,AVAILABLE,"LT , HT",ROAD,PLAIN,,PA,,TN - 241 : TN - 242,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1442453898489 10.9303555358201, 78.1423188094049 10.9308767225593)"
112,TN - 234,S,,SC on SC,25,TN - 237 : TN - 238,220.5247467,3.42,136.72876,,10.93087672,78.14231881,GOOD,AVAILABLE,,,PLAIN,,PA,"LT-Line, BT-Puliyur – Vellalappatti",TN - 242 : TN - 243,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1423188094049 10.9308767225593, 78.1401328928768 10.9314941335469)"
113,TN - 235,S,,SC on SC,28,TN - 238 : TN - 239,250.7177578,3.83,133.107605,,10.93149413,78.14013289,GOOD,AVAILABLE,,,PLAIN,,PA+3M,"2 No, LT-Line",TN - 243 : TN - 244,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1401328928768 10.9314941335469, 78.1377202458679 10.9321609977632)"
114,TN - 236,T,,SC on SC,32,TN - 239 : TN - 240,276.0762091,6.24,137.884766,0°10'28''LT,10.932161,78.13772025,GOOD,AVAILABLE,,,PLAIN,,PB+3M,"Tank, BT-Puliyur – Vellalappatti",TN - 244 : TN - 245,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1377202458679 10.9321609977632, 78.1352315749973 10.9328570310026)"
115,TN - 237,S,,SC on SC,28,TN - 240 : TN - 241,284.9570244,2.83,140.012146,,10.93285703,78.13523157,GOOD,AVAILABLE,,,PLAIN,,PA+3,,TN - 245 : TN - 246,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1352315749973 10.9328570310026, 78.1334041524678 10.933378636837)"
116,TN - 238,S,,SC on SC,25,TN - 241 : TN - 242,210.0942479,8.43,142.222672,,10.93337864,78.13340415,GOOD,AVAILABLE,LT,"POND, ROAD",AGRI,,PA,,TN - 246 : TN - 247,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1334041524678 10.933378636837, 78.1310458201915 10.9340391308069)"
117,TN - 239,S,,SC on SC,25,TN - 242 : TN - 243,270.1653171,5.82,141.00528,,10.93403913,78.13104582,GOOD,AVAILABLE,,,AGRI,,PA,"LT-Line, HT-Line",TN - 247 : TN - 248,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1310458201915 10.9340391308069, 78.1288530305027 10.9346429631114)"
118,TN - 240,T,2W,SC on SC,28,TN - 243 : TN - 244,251.0330589,5.83,144.224045,0°26'55''LT,10.93464296,78.12885303,GOOD,AVAILABLE,,,AGRI,,PB,,TN - 248 : TN - 249,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1288530305027 10.9346429631114, 78.1263131462037 10.9353638067841)"
119,TN - 241,S,,SC on SC,28,TN - 244 : TN - 245,291.0981435,2.87,146.24791,,10.93536381,78.12631315,GOOD,AVAILABLE,"LT, HT",ROAD,AGRI,,PA+3,,TN - 249 : TN - 250,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1263131462037 10.9353638067841, 78.1242139823734 10.9359305072575)"
120,TN - 242,S,,SC on SC,28,TN - 245 : TN - 246,240.0658375,8.58,148.16481,,10.93593051,78.12421398,GOOD,AVAILABLE,,,AGRI,,PA+3,"VADUKKUPALAIYAM, HT, LT-Line, Carttrack",TN - 250 : TN - 251,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1242139823734 10.9359305072575, 78.1221122201532 10.9365138038992)"
121,TN - 243,S,,SC on SC,25,TN - 246 : TN - 247,240.8302601,4.98,148.9086,,10.9365138,78.12211222,GOOD,AVAILABLE,,,AGRI,,PA,,TN - 251 : TN - 252,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1221122201532 10.9365138038992, 78.1198606733232 10.937152756378)"
122,TN - 244,S,,SC on SC,25,TN - 247 : TN - 248,258.2768116,8.04,146.338409,,10.93715276,78.11986067,GOOD,AVAILABLE,LT -3,ROAD,AGRI,,PA,,TN - 252 : TN - 253,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1198606733232 10.937152756378, 78.1173225492239 10.9378612786531)"
123,TN - 245,S,,SC on SC,28,TN - 248 : TN - 249,290.5392414,3.42,142.433609,,10.93786128,78.11732255,GOOD,AVAILABLE,,,PLAIN,,PA +3,,TN - 253 : TN - 254,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1173225492239 10.9378612786531, 78.1150214653462 10.9384903404861)"
124,TN - 246,T,,SC on SC,32,TN - 249 : TN - 250,263.1958826,2.81,141.068741,0°39'43''LT,10.93849034,78.11502147,GOOD,AVAILABLE,LT - 4,ROAD,PLAIN,,PB,GANDIGRAMAM – I,TN - 254 : TN - 255,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1150214653462 10.9384903404861, 78.1130487844347 10.9390541911125)"
125,TN - 247,S,,SC on SC,25,TN - 250 : TN - 251,226.6592913,1.22,137.560974,,10.93905419,78.11304878,GOOD,AVAILABLE,,,PLAIN,,PA,"LT-Line, Channel",TN - 255 : TN - 256,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1130487844347 10.9390541911125, 78.1111217848956 10.9395877830684)"
126,TN - 248,S,,SC on SC,25,TN - 251 : TN - 252,220.9353719,0.84,135.910324,,10.93958778,78.11112178,GOOD,AVAILABLE,,,PLAIN,,PA,,TN - 256 :  LILO - 257,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1111217848956 10.9395877830684, 78.1093927659094 10.9400855842977)"
127,TN - 249,T,,SC on DC,32,TN - 252 : TN - 253,199.020771,1.52,133.219498,1°17'57''RT,10.94008558,78.10939277,GOOD,AVAILABLE,,,PLAIN,,Ext NA+3,Railway BG line Karur – Dindigul , LILO - 257 : TN - 258,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1093927659094 10.9400855842977, 78.1083507277071 10.9403601754456)"
128,TN - 250,T,,SC on DC,32,TN - 253 : TN - 254,119.9834075,1.38,131.510422,0°59'29''LT,10.94036018,78.10835073,GOOD,AVAILABLE,,RAILWAY KARUR - DINDUGAL,PLAIN,,EXT NA+3,GANDIGRAMAM – III,TN - 258 : TN - 259,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1083507277071 10.9403601754456, 78.1074486672878 10.9406146500259)"
129,TN - 251,S,,SC on SC,28,TN - 254 : TN - 255,104.6286217,1.49,132.85701,,10.94061465,78.10744867,GOOD,AVAILABLE,LT - 2,MUD ROAD,PLAIN,,PA+3,"2 No LT-Line, BT-Indranagar",TN - 259 : TN - 260,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1074486672878 10.9406146500259, 78.1053465697914 10.9412246849387)"
130,TN - 252,S,,SC on DC,32,TN - 255 : TN - 256,241.6826834,1.73,129.859756,,10.94122468,78.10534657,GOOD,AVAILABLE,LT - 2,,PLAIN,,GCR,"BT – Indranagar, HT, LT-Line",TN - 260 : TN - 261,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1053465697914 10.9412246849387, 78.1033917423337 10.9417721908539)"
131,TN - 253,S,,SC on DC,32,TN - 256 :  LILO - 257,224.2834241,0.79,129.970993,,10.94177219,78.10339174,GOOD,AVAILABLE,LT - 3,ROAD,PLAIN,,GCR+3,"BT-Indranagar, LT-Line",TN - 261 : TN - 262,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1033917423337 10.9417721908539, 78.1015178840607 10.9422598499804)"
132,TN - 254,S,,SC on DC,32, LILO - 257 : TN - 258,213.9913357,2.65,130.923004,,10.94225985,78.10151788,GOOD,AVAILABLE,LT,ROAD,PLAIN,,GCR,"2 No, LT-Line, BT-Indranagar",TN - 262 : TN - 263,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1015178840607 10.9422598499804, 78.0995050538331 10.9428543783724)"
133,TN - 255,S,,SC on SC,28,TN - 258 : TN - 259,231.831406,1.94,131.369308,,10.94285438,78.09950505,GOOD,AVAILABLE,LT,,PLAIN,,PA+3M,BT - Indranagar,TN - 263 : TN - 264,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0995050538331 10.9428543783724, 78.0974695086479 10.9434203244745)"
134,TN - 256,S,,SC on SC,25,TN - 259 : TN - 260,233.3364522,4.11,132.6259,,10.94342032,78.09746951,GOOD,AVAILABLE,LT - 2,ROAD,PLAIN,,PA,,TN - 264 : TN - 265,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0974695086479 10.9434203244745, 78.0955118313431 10.9439571015536)"
135, LILO - 257,T,3W,SC on SC,32,TN - 260 : TN - 261,224.262879,3.76,133.292496,0°49'60''LT,10.9439571,78.09551183,GOOD,AVAILABLE,,,PLAIN, LILO TO 110KV VELLIYANAI ,KCR+3,Velliyanai spur line tapping,TN - 265 : TN - 266,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0955118313431 10.9439571015536, 78.0933907069265 10.9445719979703)"
136,TN - 258,S,,SC on SC,28,TN - 261 : TN - 262,243.8315417,2.27,135.423752,,10.944572,78.09339071,GOOD,AVAILABLE,"LT -3, HT",,PLAIN,,PA+3M,"BT-Ashok nagar, 3No, LT-Line, HT-Line, 2No, LT-Line",TN - 266 : TN - 267,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0933907069265 10.9445719979703, 78.0913777090609 10.9451380278915)"
137,TN - 259,S,,SC on DC,32,TN - 262 : TN - 263,230.9654433,3.04,139.530319,,10.94513803,78.09137771,GOOD,AVAILABLE,,,PLAIN,,GCO+3,,TN - 267 : TN - 268,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0913777090609 10.9451380278915, 78.0893414933234 10.9456850308924)"
138,TN - 260,S,,SC on DC,32,TN - 263 : TN - 264,232.8480558,2.29,141.442978,,10.94568503,78.08934149,GOOD,AVAILABLE,LT,ROAD,PLAIN,,GCO+3,"BT-Karur-Dindigul, 2No LT-Line",TN - 268 : TN - 269,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0893414933234 10.9456850308924, 78.0872275773435 10.9462860133498)"
139,TN - 261,T,,SC on SC,28,TN - 264 : TN - 265,242.6444835,2.95,142.006699,0°14'55''RT,10.94628601,78.08722758,GOOD,AVAILABLE,"HT, LT -2",ROAD,PLAIN,,PC+6M,,TN - 269 : TN - 270,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0872275773435 10.9462860133498, 78.0850482825189 10.9468953777104)"
140,TN - 262,S,,SC on SC,28,TN - 265 : TN - 266,249.7770966,0.37,140.777191,,10.94689538,78.08504828,GOOD,AVAILABLE,,ROAD,PLAIN,,PA+3,"BT-Karur – Dindigul, LT-Line",TN - 270 : TN - 271,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0850482825189 10.9468953777104, 78.0836600717157 10.9472830407321)"
141,TN - 263,T,,SC on SC,32,TN - 266 : TN - 267,159.8188837,2.25,140.364075,0°8'38''LT,10.94728304,78.08366007,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PB+3M,"BT-Karur – Dindigul HT,LT-Line",TN - 271 : TN - 272,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0836600717157 10.9472830407321, 78.0814932659268 10.9478939976543)"
142,TN - 264,S,,SC on DC,32,TN - 267 : TN - 268,248.5109974,1.09,142.595612,,10.947894,78.08149327,GOOD,AVAILABLE,"LT, HT",KARUR - DINDUGAL ROAD,PLAIN,,GCR+3,,TN - 272 :  LILO - 273,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0814932659268 10.9478939976543, 78.079432407394 10.9484590217471)"
143,TN - 265,S,,SC on SC,28,TN - 268 : TN - 269,235.976097,1.15,141.543625,,10.94845902,78.07943241,GOOD,AVAILABLE,,,PLAIN,,PA+3,, LILO - 273 : TN - 274,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.079432407394 10.9484590217471, 78.0774471536278 10.9490259736776)"
144,TN - 266,T,,SC on SC,32,TN - 269 : TN - 270,228.0759427,1.75,140.699036,45°46'58''LT,10.94902597,78.07744715,GOOD,AVAILABLE,,,PLAIN,,PC,,TN - 274 : TN - 275,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0774471536278 10.9490259736776, 78.0767162516713 10.9503845963627)"
145,TN - 267,T,,SC on DC,32,TN - 270 : TN - 271,172.3460948,1.99,141.224564,1°45'8''LT,10.9503846,78.07671625,GOOD,AVAILABLE,,,PLAIN,,KSO+3M,Amaravathi River,TN - 275 : TN - 276,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0767162516713 10.9503845963627, 78.075203737244 10.9534146543592)"
146,TN - 268,T,,SC on DC,32,TN - 271 : TN - 272,376.0476524,2.82,141.885162,6°32'37''RT,10.95341465,78.07520374,GOOD,AVAILABLE,,AMARAVATHI RIVER,PLAIN,,KSO+6M,,TN - 276 : TN - 277,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.075203737244 10.9534146543592, 78.073523081839 10.9559956938028)"
147,TN - 269,T,,SC on DC,32,TN - 272 :  LILO - 273,341.7890271,8.72,141.678223,3°47'32''RT,10.95599569,78.07352308,GOOD,AVAILABLE,,,PLAIN,,KSO+3M,"BT-Karur Town, HT, LT-Line",TN - 277 : TN - 278,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.073523081839 10.9559956938028, 78.0724457558244 10.9574325196444)"
148,TN - 270,S,,SC on DC,32, LILO - 273 : TN - 274,199.9749942,7.79,142.233994,,10.95743252,78.07244576,GOOD,AVAILABLE,"HT , LT",KARUR TOWN,PLAIN,,G+3,"BT-Karur Town, HT, 2No LT-Line",TN - 278 : TN - 279,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0724457558244 10.9574325196444, 78.0710162222385 10.9590636380016)"
149,TN - 271,T,,SC on DC,32,TN - 274 : TN - 275,240.8868039,4.11,143.850418,17°30'41''LT,10.95906364,78.07101622,GOOD,AVAILABLE,"HT, LT -2",KARUR TOWN,PLAIN,,KSO+3M,2 No HT-Line,TN - 279 : TN - 280,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0710162222385 10.9590636380016, 78.070515487343 10.9602032415568)"
150,TN - 272,T,,SC on SC,28,TN - 275 : TN - 276,139.5449925,2.54,144.940659,40°2'50''RT,10.96020324,78.07051549,GOOD,AVAILABLE,HT - 2,,PLAIN,,KSO,KARUR-COVAI ROAD,TN - 280 : TN - 281,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.070515487343 10.9602032415568, 78.0697855912148 10.9605629090219)"
151, LILO - 273,T,3W,SC on DC,32,TN - 276 : TN - 277,91.22634255,6.63,145.365997,77°12'49''LT,10.96056291,78.06978559,GOOD,AVAILABLE,110KV PULIYUR - PUGALUR DOWN XING,KARUR -COVAI ROAD,PLAIN,LILO TO 110KV KARUR,KSO,Karur SS Compound,TN - 281 : TN - 282,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0697855912148 10.9605629090219, 78.069918192923 10.9611175395548)"
152,TN - 274,T,,SC on DC,32,TN - 277 : TN - 278,65.0937221,5.16,147.707245,76°41'42''RT,10.96111754,78.06991819,GOOD,NO E/W,,KARUR TOWN,PLAIN,,KCO+6,BT - Karur Town,TN - 282 : TN - 283,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.069918192923 10.9611175395548, 78.0676497146487 10.9622609987854)"
153,TN - 275,T,,SC on DC,32,TN - 278 : TN - 279,280.5880439,2.36,150.561737,1°21'22''RT,10.962261,78.06764971,GOOD,NO E/W,,KARUR TOWN,PLAIN,,G,BT – Karur Town,TN - 283 : TN - 284,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0676497146487 10.9622609987854, 78.0655221361666 10.9632710181176)"
154,TN - 276,T,,SC on DC,32,TN - 279 : TN - 280,260.217398,3.22,151.903183,0°58'44''RT,10.96327102,78.06552214,GOOD,AVAILABLE,,,PLAIN,,G+3,,TN - 284 : TN - 285,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0655221361666 10.9632710181176, 78.0638216156512 10.9640429913997)"
155,TN - 277,T,,SC on DC,32,TN - 280 : TN - 281,206.7240308,5.4,151.744324,1°27'36''LT,10.96404299,78.06382162,GOOD,AVAILABLE,,,PLAIN,,G,,TN - 285 : TN - 286,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0638216156512 10.9640429913997, 78.0619475897401 10.9649520087987)"
156,TN - 278,T,,SC on DC,32,TN - 281 : TN - 282,230.3808564,3.96,155.164551,0°56'21''RT,10.96495201,78.06194759,GOOD,AVAILABLE,,,PLAIN,,KSR+3,NH KARUR – SALEM ,TN - 286 : TN - 287,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0619475897401 10.9649520087987, 78.0600701272487 10.965824984014)"
157,TN - 279,T,,SC on DC,32,TN - 282 : TN - 283,228.9907312,6.04,159.147736,0°44'52''LT,10.96582498,78.06007013,GOOD,AVAILABLE,,KARUR - SALEM NH,PLAIN,,KSR+3,,TN - 287 : TN - 288,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0600701272487 10.965824984014, 78.0583327263593 10.9666605759412)"
158,TN - 280,S,,SC on SC,25,TN - 283 : TN - 284,213.3827097,2.57,160.185883,,10.96666058,78.05833273,GOOD,AVAILABLE,,,PLAIN,,PA,,TN - 288 : TN - 289,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0583327263593 10.9666605759412, 78.0565592832863 10.9675179608166)"
159,TN - 281,T,,SC on DC,32,TN - 284 : TN - 285,217.984143,3.46,161.162079,0°18'47''RT,10.96751796,78.05655928,GOOD,AVAILABLE,,,PLAIN,,PB,,TN - 289 : TN - 290,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0565592832863 10.9675179608166, 78.0546713434159 10.9684180095791)"
160,TN - 282,S,,SC on DC,32,TN - 285 : TN - 286,231.3142965,3.26,159.59494,,10.96841801,78.05467134,GOOD,AVAILABLE,LT,ROAD,PLAIN,,GCO,,TN - 290 : TN - 291,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0546713434159 10.9684180095791, 78.0527851637452 10.9693430364131)"
161,TN - 283,S,,SC on SC,28,TN - 286 : TN - 287,232.3567303,2.8,163.123001,,10.96934304,78.05278516,GOOD,AVAILABLE,,,PLAIN,,PA+3,,TN - 291 : TN - 292,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0527851637452 10.9693430364131, 78.0509564839303 10.9702119883149)"
162,TN - 284,S,,SC on SC,32,TN - 287 : TN - 288,223.9793282,1.86,161.045792,,10.97021199,78.05095648,GOOD,AVAILABLE,LT - 2,ROAD,PLAIN,INSIDE OF HOME,EXI A,Old tower,TN - 292 : TN - 293,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0509564839303 10.9702119883149, 78.0492376070469 10.9710019826889)"
163,TN - 285,S,,SC on SC,25,TN - 288 : TN - 289,209.382643,2.39,166.42926,,10.97100198,78.04923761,GOOD,AVAILABLE,,,PLAIN,,PA,Tank,TN - 293 : TN - 294,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0492376070469 10.9710019826889, 78.0473937559872 10.9718580264598)"
164,TN - 286,S,,SC on SC,25,TN - 289 : TN - 290,224.8643912,2.03,166.788528,,10.97185803,78.04739376,GOOD,AVAILABLE,,,PLAIN,,PA,,TN - 294 : TN - 295,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0473937559872 10.9718580264598, 78.0454802513122 10.9727790299803)"
165,TN - 287,S,,SC on SC,25,TN - 290 : TN - 291,234.8419979,8.39,165.852615,,10.97277903,78.04548025,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA,,TN - 295 : TN - 296,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0454802513122 10.9727790299803, 78.0436151102185 10.9736700262874)"
166,TN - 288,T,2W,SC on SC,32,TN - 291 : TN - 292,228.6315057,4.23,166.511032,0°2'9''LT,10.97367003,78.04361511,GOOD,AVAILABLE,,,PLAIN,,PB,Annai Apartments Road,TN - 296 : TN - 297,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0436151102185 10.9736700262874, 78.0417363066226 10.9745689854025)"
167,TN - 289,S,,SC on SC,25,TN - 292 : TN - 293,230.3606909,9.25,165.928482,,10.97456899,78.04173631,GOOD,AVAILABLE,LT,ANNAI APARTMENT ROAD,PLAIN,,PA,"Carttrack, 2 No LT-Line",TN - 297 : TN - 298,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0417363066226 10.9745689854025, 78.0398453492671 10.9754579700529)"
168,TN - 290,S,,SC on SC,25,TN - 293 : TN - 294,231.0812586,7.49,167.616287,,10.97545797,78.03984535,GOOD,AVAILABLE,LT - 2,,PLAIN,,PA,"BT-Santhosh nagar, Carttrack, 2No LT-Line",TN - 298 : TN - 299,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0398453492671 10.9754579700529, 78.0379231274127 10.9763600304722)"
169,TN - 291,S,,SC on SC,28,TN - 294 : TN - 295,234.7915164,6.76,168.40976,,10.97636003,78.03792313,GOOD,AVAILABLE,LT - 2,ROAD,PLAIN,,PA+3M,"4 No, LT-Line, 2No Carttrack",TN - 299 : TN - 300,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0379231274127 10.9763600304722, 78.0360299069434 10.9772719815373)"
170,TN - 292,T,,SC on SC,32,TN - 295 : TN - 296,232.4073073,4.87,172.925964,0°0'8''RT,10.97727198,78.03602991,GOOD,AVAILABLE,LT - 4,ROAD,PLAIN,,PC,"4 No, LT-Line, Karur – Erode road",TN - 300 : TN - 301,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0360299069434 10.9772719815373, 78.0340110417455 10.9782443661242)"
171,TN - 293,T,,SC on SC,32,TN - 296 : TN - 297,247.6939199,6.71,174.200043,0°7'44''RT,10.97824437,78.03401104,GOOD,AVAILABLE,LT - 4,KARUR - ERODE ROAD,PLAIN,,PB+3,"BT Karur – Govinthampalaiyam, HT, 2 LT-Line",TN - 301 : TN - 302,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0340110417455 10.9782443661242, 78.0322607327252 10.9790825564414)"
172,TN - 294,S,,SC on SC,31,TN - 297 : TN - 298,214.7762566,2.04,176.947876,,10.97908256,78.03226073,GOOD,AVAILABLE,"HT, LT - 2",,PLAIN,,PA+6,"3 No, LT-Line",TN - 302 : TN - 303,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0322607327252 10.9790825564414, 78.0304321367293 10.9799349121749)"
173,TN - 295,S,,SC on SC,31,TN - 298 : TN - 299,223.178979,7.55,174.502884,,10.97993491,78.03043214,GOOD,AVAILABLE,LT - 3,,PLAIN,,PA+6,,TN - 303 : TN - 304,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0304321367293 10.9799349121749, 78.0285889562219 10.9808236453682)"
174,TN - 296,S,,SC on SC,25,TN - 299 : TN - 300,226.3596848,3.41,174.464981,,10.98082365,78.02858896,GOOD,AVAILABLE,LT,ROAD,PLAIN,,PA,,TN - 304 : TN - 305,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0285889562219 10.9808236453682, 78.0266563408076 10.981734925881)"
175,TN - 297,T,2W,SC on SC,32,TN - 300 : TN - 301,236.25577,3.41,179.295334,0°11'2''LT,10.98173493,78.02665634,GOOD,AVAILABLE,LT - 2,ROAD,PLAIN,,PB,,TN - 305 : TN - 306,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0266563408076 10.981734925881, 78.0248960573226 10.9825718589127)"
