S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Trichy SS),Gantry,H-POLE,12,,,,88.404312,,10.789055555555555,78.64458333333334,GOOD,,,,PLAIN,Cement Pole,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64458333333334 10.789055555555555, 78.64402777777778 10.789027777777777)"
2,1,T,DB,25,Gantry - 1,61.74753884538288,2.04,91.1059419999999,"24°19'48""R",10.789027777777777,78.64402777777778,GOOD,NO E/W,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64402777777778 10.789027777777777, 78.64280555555557 10.788333333333334)"
3,2,T,DB,25,"=B7&"" - "" &B8",155.41889722892105,1.13,91.28846,"19°38'24""R",10.788333333333334,78.64280555555557,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64280555555557 10.788333333333334, 78.64186111111111 10.787277777777778)"
4,3,T,DC,26,"=B8&"" - "" &B9",153.76666644429852,0.81,91.157272,"40°22'48""R",10.787277777777778,78.64186111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64186111111111 10.787277777777778, 78.64252777777779 10.785166666666667)"
5,4,T,DB,25,"=B9&"" - "" &B10",245.21067798545994,1.24,89.997589,"18°12'36""R",10.785166666666667,78.64252777777779,GOOD,NO E/W,"230 KV,HT",,AGRI,UP LINE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64252777777779 10.785166666666667, 78.64383333333333 10.784138888888888)"
6,5,T,DC,26,"=B10&"" - "" &B11",182.4808020610781,0.64,90,"54°21'36""L",10.784138888888888,78.64383333333333,GOOD,Available,"230 KV ,LT -2NO",,PLAIN,DOWN LINE,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64383333333333 10.784138888888888, 78.64369444444445 10.781777777777778)"
7,6,S,DA,26,"=B11&"" - "" &B12",258.9832948011387,1.31,87.5318599999999,,10.781777777777778,78.64369444444445,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64369444444445 10.781777777777778, 78.64352777777779 10.779277777777779)"
8,7,S,DA,26,"=B12&"" - "" &B13",279.2125020945119,1.02,88.1058349999999,,10.779277777777779,78.64352777777779,GOOD,NO E/W,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64352777777779 10.779277777777779, 78.64336111111112 10.776861111111112)"
9,8,T,DB,25,"=B13&"" - "" &B14",266.3826584025917,2.56,86.298935,"27°46'12""R",10.776861111111112,78.64336111111112,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64336111111112 10.776861111111112, 78.64441666666667 10.774583333333334)"
10,9,S,DA,26,"=B14&"" - "" &B15",278.7621997358228,0.39,88.1121899999999,,10.774583333333334,78.64441666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64441666666667 10.774583333333334, 78.64547222222222 10.772277777777779)"
11,10,S,DA,26,"=B15&"" - "" &B16",278.56435683367835,1.64,88.065483,,10.772277777777779,78.64547222222222,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64547222222222 10.772277777777779, 78.64652777777779 10.770027777777779)"
12,11,S,DA,26,"=B16&"" - "" &B17",274.02005035461355,2.27,87.7067789999999,,10.770027777777779,78.64652777777779,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64652777777779 10.770027777777779, 78.64752777777778 10.767833333333334)"
13,12,T,DB,25,"=B17&"" - "" &B18",265.7023382821788,0.4,87.920929,"2°43'48""R",10.767833333333334,78.64752777777778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64752777777778 10.767833333333334, 78.64800000000001 10.766944444444444)"
14,12A,T,DB,25,"=B18&"" - "" &B19",111.5461869278827,1.1,88.9998549999999,"8°40'12""L",10.766944444444444,78.64800000000001,GOOD,Available,,Rail Way Track,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64800000000001 10.766944444444444, 78.64836111111111 10.765833333333333)"
15,12B,T,DB,25,"=B19&"" - "" &B20",128.83758600966058,1.18,88.1794199999999,"4°4'12""R",10.765833333333333,78.64836111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64836111111111 10.765833333333333, 78.64916666666667 10.763944444444444)"
16,13,S,DA,26,"=B20&"" - "" &B21",227.56546079448378,2.05,88.168373,,10.763944444444444,78.64916666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64916666666667 10.763944444444444, 78.65016666666668 10.762277777777777)"
17,14,T,DB,25,"=B21&"" - "" &B22",213.49876518407817,2.56,87.288368,"8°5'24""R",10.762277777777777,78.65016666666668,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65016666666668 10.762277777777777, 78.65044444444445 10.761027777777779)"
18,LILO : 14A,T,DB,25,"=B22&"" - "" &B23",143.1122328932463,3.01,88.902985,"18°40'48""L",10.761027777777779,78.65044444444445,GOOD,Available,,,PLAIN,LILO to Alundhur,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65044444444445 10.761027777777779, 78.65102777777778 10.7595)"
19,14B,T,DB,25,"=B23&"" - "" &B24",181.20671531702166,4.09,89.405365,"8°57'0""R",10.7595,78.65102777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65102777777778 10.7595, 78.65191666666668 10.757305555555556)"
20,14C,S,DA,26,"=B24&"" - "" &B25",262.3559095789583,2.65,90.432213,,10.757305555555556,78.65191666666668,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65191666666668 10.757305555555556, 78.65291666666667 10.754944444444444)"
21,15,T,DB,25,"=B25&"" - "" &B26",282.6102558844513,1.16,91.2506869999999,"0°7'12""R",10.754944444444444,78.65291666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65291666666667 10.754944444444444, 78.65408333333333 10.752194444444445)"
22,16,S,DA,26,"=B26&"" - "" &B27",329.457553580515,1.07,92.840439,,10.752194444444445,78.65408333333333,GOOD,Available,HT - 2NO,Madurai-trichy NH Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65408333333333 10.752194444444445, 78.65511111111111 10.749694444444444)"
23,17,S,DA,26,"=B27&"" - "" &B28",297.60994124737226,1.22,92.0112919999999,,10.749694444444444,78.65511111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65511111111111 10.749694444444444, 78.65569444444445 10.746805555555556)"
24,18,T,DC,26,"=B28&"" - "" &B29",326.93179900079565,NIL,94.312645,"47°55'12""R",10.746805555555556,78.65569444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65569444444445 10.746805555555556, 78.65833333333335 10.745249999999999)"
25,19,S,DA,26,"=B29&"" - "" &B30",337.9925724930542,0.77,89.9709469999999,,10.745249999999999,78.65833333333335,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65833333333335 10.745249999999999, 78.66069444444445 10.743305555555555)"
26,20,S,DA,26,"=B30&"" - "" &B31",333.79641705358574,2.34,82.5286179999999,,10.743305555555555,78.66069444444445,GOOD,Available,,River,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66069444444445 10.743305555555555, 78.66266666666667 10.741638888888888)"
27,21,S,DA,26,"=B31&"" - "" &B32",285.4263701849837,2.01,84.0737759999999,,10.741638888888888,78.66266666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66266666666667 10.741638888888888, 78.66486111111112 10.739888888888888)"
28,22,S,DA,26,"=B32&"" - "" &B33",307.7082704071884,3.68,83.350082,,10.739888888888888,78.66486111111112,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66486111111112 10.739888888888888, 78.66669444444445 10.73836111111111)"
29,23,S,DA,26,"=B33&"" - "" &B34",261.91422550354525,4.06,84.6427309999999,,10.73836111111111,78.66669444444445,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66669444444445 10.73836111111111, 78.66852777777778 10.736833333333333)"
30,24,S,DA,26,"=B34&"" - "" &B35",263.17302022959785,0.43,85.636261,,10.736833333333333,78.66852777777778,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66852777777778 10.736833333333333, 78.67027777777778 10.735388888888888)"
31,25,S,DA,26,"=B35&"" - "" &B36",248.64540313344793,1.72,91.0716929999999,,10.735388888888888,78.67027777777778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67027777777778 10.735388888888888, 78.67205555555556 10.733888888888888)"
32,26,T,DC,26,"=B36&"" - "" &B37",256.0640044356055,0.6,93.724968,"30°1'48""R",10.733888888888888,78.67205555555556,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67205555555556 10.733888888888888, 78.67488888888889 10.733333333333333)"
33,27,S,DA,26,"=B37&"" - "" &B38",315.56343288311245,2.51,91.328545,,10.733333333333333,78.67488888888889,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67488888888889 10.733333333333333, 78.67722222222223 10.732888888888889)"
34,28,S,DA,26,"=B38&"" - "" &B39",259.63417256773573,1.27,92.513908,,10.732888888888889,78.67722222222223,GOOD,Available,LT - 2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67722222222223 10.732888888888889, 78.67986111111112 10.73238888888889)"
35,29,S,DA,26,"=B39&"" - "" &B40",294.53340720684844,1.49,96.2298739999999,,10.73238888888889,78.67986111111112,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67986111111112 10.73238888888889, 78.68266666666668 10.731833333333334)"
36,30,S,DA,26,"=B40&"" - "" &B41",315.213715063498,2.11,96.973083,,10.731833333333334,78.68266666666668,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68266666666668 10.731833333333334, 78.68547222222223 10.731305555555556)"
37,31,S,DA,26,"=B41&"" - "" &B42",310.93385405159705,3.05,100.294998,,10.731305555555556,78.68547222222223,GOOD,Available,"HT,LT",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68547222222223 10.731305555555556, 78.68822222222222 10.73075)"
38,32,S,DA,26,"=B42&"" - "" &B43",307.6815179265688,0.14,99.6275629999999,,10.73075,78.68822222222222,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68822222222222 10.73075, 78.69077777777778 10.730277777777777)"
39,33,S,DA,26,"=B43&"" - "" &B44",283.8294255369739,2.39,96.1170199999999,,10.730277777777777,78.69077777777778,GOOD,Available,"HT,LT",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69077777777778 10.730277777777777, 78.69330555555555 10.729777777777779)"
40,34,T,DB,25,"=B44&"" - "" &B45",283.0452666408891,3.02,94.057434,"1°25'12""L",10.729777777777779,78.69330555555555,GOOD,Available,"HT,LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69330555555555 10.729777777777779, 78.69627777777778 10.729083333333334)"
41,35,T,DB,25,"=B45&"" - "" &B46",332.74431935336736,1.76,91.5908359999999,"0°7'48""L",10.729083333333334,78.69627777777778,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69627777777778 10.729083333333334, 78.69897222222222 10.728472222222223)"
42,36,T,DB,25,"=B46&"" - "" &B47",302.41608549736105,2.1,92.0523989999999,"2°46'48""R",10.728472222222223,78.69897222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69897222222222 10.728472222222223, 78.70025 10.728250000000001)"
43,LILO : 37,T,DB,25,"=B47&"" - "" &B48",141.68445292744101,2.41,95.603699,"2°11'24""R",10.728250000000001,78.70025,GOOD,Available,,,AGRI,LILO to Mathur,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70025 10.728250000000001, 78.70138888888889 10.728055555555555)"
44,38,T,DB,25,"=B48&"" - "" &B49",128.57034693580738,NIL,94.8915789999999,"3°37'12""L",10.728055555555555,78.70138888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70138888888889 10.728055555555555, 78.70427777777778 10.727472222222222)"
45,39,S,DA,26,"=B49&"" - "" &B50",322.3687590165562,1.07,101.487990999999,,10.727472222222222,78.70427777777778,GOOD,NO E/W,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70427777777778 10.727472222222222, 78.70694444444445 10.726944444444445)"
46,40,T,DC,26,"=B50&"" - "" &B51",297.33042053423816,3.16,102.668007,"52°23'24""R",10.726944444444445,78.70694444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70694444444445 10.726944444444445, 78.70775 10.727638888888889)"
47,41,T,DC,26,"=B51&"" - "" &B52",116.90616927255483,2.49,100.623009,"38°0'0""L",10.727638888888889,78.70775,GOOD,Available,,Rail Way Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70775 10.727638888888889, 78.70794444444445 10.727666666666666)"
48,42,T,DB,25,"=B52&"" - "" &B53",19.189945393258107,1.11,100.158325,"4°33'36""R",10.727666666666666,78.70794444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70794444444445 10.727666666666666, 78.71088888888889 10.728055555555555)"
49,43,S,DA,26,"=B53&"" - "" &B54",325.3680781132277,1.33,99.9417799999999,,10.728055555555555,78.71088888888889,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71088888888889 10.728055555555555, 78.71372222222223 10.728444444444445)"
50,44,S,DA,26,"=B54&"" - "" &B55",315.3376469480422,2.81,100.540909,,10.728444444444445,78.71372222222223,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71372222222223 10.728444444444445, 78.71636111111111 10.728833333333334)"
51,45,S,DA,26,"=B55&"" - "" &B56",290.1303972897084,0.35,98.559769,,10.728833333333334,78.71636111111111,GOOD,Available,LT,Collage Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71636111111111 10.728833333333334, 78.71877777777777 10.729194444444445)"
52,46,S,DA,26,"=B56&"" - "" &B57",266.8781795123573,1.09,98.991241,,10.729194444444445,78.71877777777777,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71877777777777 10.729194444444445, 78.72127777777779 10.729555555555555)"
53,47,S,DA,26,"=B57&"" - "" &B58",277.9338076906205,1.72,96.5358729999999,,10.729555555555555,78.72127777777779,GOOD,Available,"HT,LT",NH Road,PLAIN,Pudukkottai - Trichy Road,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72127777777779 10.729555555555555, 78.72419444444445 10.729944444444445)"
54,48,S,DA,26,"=B58&"" - "" &B59",322.3726932842691,3.01,93.7157969999999,,10.729944444444445,78.72419444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72419444444445 10.729944444444445, 78.72708333333334 10.730361111111112)"
55,49,S,DA,26,"=B59&"" - "" &B60",320.1005893740555,2.66,93.988579,,10.730361111111112,78.72708333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72708333333334 10.730361111111112, 78.72983333333333 10.730777777777778)"
56,50,S,DA,26,"=B60&"" - "" &B61",303.77908973960893,2.28,94.973236,,10.730777777777778,78.72983333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72983333333333 10.730777777777778, 78.7325 10.73113888888889)"
57,51,S,DA,26,"=B61&"" - "" &B62",294.673682706092,3.4,95.7030409999999,,10.73113888888889,78.7325,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7325 10.73113888888889, 78.73538888888889 10.731555555555556)"
58,52,T,DB,25,"=B62&"" - "" &B63",319.287847643365,4.76,94.7428819999999,"0°3'36""R",10.731555555555556,78.73538888888889,GOOD,Available,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73538888888889 10.731555555555556, 78.73827777777778 10.731972222222222)"
59,53,S,DA,26,"=B63&"" - "" &B64",318.0512941551555,1.52,95.007423,,10.731972222222222,78.73827777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73827777777778 10.731972222222222, 78.74116666666667 10.73238888888889)"
60,54,S,DA,26,"=B64&"" - "" &B65",320.1925287046592,1.14,94.722519,,10.73238888888889,78.74116666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74116666666667 10.73238888888889, 78.74408333333334 10.732805555555556)"
61,55,S,DA,26,"=B65&"" - "" &B66",322.0363933733987,2.32,92.3633269999999,,10.732805555555556,78.74408333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74408333333334 10.732805555555556, 78.74688888888889 10.733194444444445)"
62,56,S,DA,26,"=B66&"" - "" &B67",311.1808922591698,1.03,89.696037,,10.733194444444445,78.74688888888889,GOOD,Available,110 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74688888888889 10.733194444444445, 78.74938888888889 10.733527777777777)"
63,57,S,DA,26,"=B67&"" - "" &B68",275.5526690411648,0.65,88.9965739999999,,10.733527777777777,78.74938888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74938888888889 10.733527777777777, 78.75241666666666 10.733944444444443)"
64,58,S,DA,26,"=B68&"" - "" &B69",332.7521931815459,1.18,88.4144359999999,,10.733944444444443,78.75241666666666,GOOD,Available,,River ,Water Logged,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75241666666666 10.733944444444443, 78.75544444444445 10.734388888888889)"
65,59,S,DA,26,"=B69&"" - "" &B70",337.05410643569246,1.42,88.4056779999999,,10.734388888888889,78.75544444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75544444444445 10.734388888888889, 78.75825 10.734805555555555)"
66,60,S,DA,26,"=B70&"" - "" &B71",309.3567996509976,2.71,90.4918059999999,,10.734805555555555,78.75825,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75825 10.734805555555555, 78.76116666666667 10.735166666666666)"
67,61,S,DA,26,"=B71&"" - "" &B72",322.38899938106954,1.52,92.0868229999999,,10.735166666666666,78.76116666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76116666666667 10.735166666666666, 78.76405555555556 10.735583333333333)"
68,62,S,DA,26,"=B72&"" - "" &B73",319.0002742896843,2.09,85.1024089999999,,10.735583333333333,78.76405555555556,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76405555555556 10.735583333333333, 78.76666666666667 10.735972222222221)"
69,63,T,DB,25,"=B73&"" - "" &B74",287.7981949249121,2.25,85.8204269999999,"3°32'24""R",10.735972222222221,78.76666666666667,GOOD,Available,"LT,HT",Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76666666666667 10.735972222222221, 78.76916666666666 10.736472222222222)"
70,64,T,DB,25,"=B74&"" - "" &B75",279.218308588062,NIL,85.2251279999999,"9°45'0""L",10.736472222222222,78.76916666666666,GOOD,Available,,IT Park Inside Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76916666666666 10.736472222222222, 78.77175 10.736583333333332)"
71,65,S,DA,26,"=B75&"" - "" &B76",283.42198339999874,NIL,86.46228,,10.736583333333332,78.77175,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77175 10.736583333333332, 78.77408333333334 10.736999999999998)"
72,66,T,DC,26,"=B76&"" - "" &B77",260.66654910240067,3.01,88.176338,"56°21'0""R",10.736999999999998,78.77408333333334,GOOD,Available,"HT,LT-2NO",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77408333333334 10.736999999999998, 78.77516666666666 10.739472222222222)"
73,67,S,DA,26,"=B77&"" - "" &B78",296.24241257587073,1.76,86.032257,,10.739472222222222,78.77516666666666,GOOD,Available,LT - 2NO,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77516666666666 10.739472222222222, 78.77625 10.741944444444444)"
74,68,T,DB,25,"=B78&"" - "" &B79",298.2778545336339,2.44,84.1070859999999,"22°48'0""L",10.741944444444444,78.77625,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77625 10.741944444444444, 78.77775 10.74336111111111)"
75,LILO : 69,T,DC,26,"=B79&"" - "" &B80",227.6833461130689,3.06,87.6147689999999,"49°43'12""L",10.74336111111111,78.77775,GOOD,Available,HT,,PLAIN,LILO to Ambikapuram,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77775 10.74336111111111, 78.77894444444445 10.74325)"
76,70,T,DC,26,"=B80&"" - "" &B81",130.20943086783905,3.09,101.635712,"45°4'12""L",10.74325,78.77894444444445,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77894444444445 10.74325, 78.78072222222222 10.741055555555555)"
77,71,S,DA,26,"=B81&"" - "" &B82",309.8548331086966,1.17,99.1664509999999,,10.741055555555555,78.78072222222222,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78072222222222 10.741055555555555, 78.78261111111111 10.738888888888889)"
78,72,T,DB,25,"=B82&"" - "" &B83",315.867185434375,2.61,99.2428359999999,"7°47'24""L",10.738888888888889,78.78261111111111,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78261111111111 10.738888888888889, 78.78352777777778 10.737472222222221)"
79,73,T,DC,26,"=B83&"" - "" &B84",186.3738244812582,1.03,97.4372709999999,"45°49'48""R",10.737472222222221,78.78352777777778,GOOD,Available,HT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78352777777778 10.737472222222221, 78.78633333333333 10.736916666666666)"
80,74,S,DA,26,"=B84&"" - "" &B85",311.71935720878946,4.39,96.653824,,10.736916666666666,78.78633333333333,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78633333333333 10.736916666666666, 78.78880555555556 10.736416666666665)"
81,75,T,DB,25,"=B85&"" - "" &B86",276.9038659991563,2.58,95.842751,"11°52'48""L",10.736416666666665,78.78880555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78880555555556 10.736416666666665, 78.78994444444444 10.735944444444444)"
82,LILO : 76,T,DB,25,"=B86&"" - "" &B87",135.96097766115628,1.71,96.207504,"15°49'12""R",10.735944444444444,78.78994444444444,GOOD,Available,,,PLAIN,LILO to HAPP,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78994444444444 10.735944444444444, 78.79116666666667 10.735777777777777)"
83,77,T,DB,25,"=B87&"" - "" &B88",133.99848094322093,3.42,92.218063,"1°57'36""L",10.735777777777777,78.79116666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79116666666667 10.735777777777777, 78.79322222222223 10.735416666666666)"
84,77A,S,DA,26,"=B88&"" - "" &B89",229.4739770451769,4.55,92.070648,,10.735416666666666,78.79322222222223,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79322222222223 10.735416666666666, 78.79527777777777 10.735083333333332)"
85,77B,T,DC,26,"=B89&"" - "" &B90",227.7792576045091,2.07,90.180862,"50°38'60""R",10.735083333333332,78.79527777777777,GOOD,Available,HT -3NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79527777777777 10.735083333333332, 78.79647222222222 10.736083333333333)"
86,77C,T,DB,25,"=B90&"" - "" &B91",172.5526145501064,3.21,89.9276119999999,"28°9'36""R",10.736083333333333,78.79647222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79647222222222 10.736083333333333, 78.79724999999999 10.738027777777777)"
87,77D,S,DA,26,"=B91&"" - "" &B92",230.63122258550362,1.6,88.275574,,10.738027777777777,78.79724999999999,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79724999999999 10.738027777777777, 78.79797222222221 10.739944444444443)"
88,LILO : 77E,T,DB,25,87-88,225.86070772899896,2.41,89.146072,"6°33'36""L",10.739944444444443,78.79797222222221,GOOD,Available,,,PLAIN,LILO to 220kV Thuvakudi,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79797222222221 10.739944444444443, 78.79838888888888 10.740222222222222)"
89,77F,T,DC,26,88 -88A,55.62369081458579,5.31,89,,10.740222222222222,78.79838888888888,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79838888888888 10.740222222222222, 78.79988888888889 10.741916666666667)"
90,77G,S,DA,26,88A - 89,250.00647476705595,3.22,88.906761,,10.741916666666667,78.79988888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79988888888889 10.741916666666667, 78.80161111111111 10.743722222222221)"
91,77H,T,DB,25,"=B95&"" - "" &B96",274.79649056507907,1.73,88.7387999999999,"0°42'36""R",10.743722222222221,78.80161111111111,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80161111111111 10.743722222222221, 78.80277777777778 10.744972222222222)"
92,LILO : 78,T,DC,26,"=B96&"" - "" &B97",185.6815790584598,5.02,87.8589939999999,"51°24'36""L",10.744972222222222,78.80277777777778,GOOD,Available,,,AGRI,LILO to Thuvakudi,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80277777777778 10.744972222222222, 78.80513888888889 10.744805555555555)"
93,79,S,DA,26,"=B97&"" - "" &B98",259.695282827364,4.1,85.634079,,10.744805555555555,78.80513888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80513888888889 10.744805555555555, 78.80802777777778 10.744583333333333)"
94,80,S,DA,26,"=B98&"" - "" &B99",316.9029202289556,1.62,84.5898739999999,,10.744583333333333,78.80802777777778,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80802777777778 10.744583333333333, 78.81066666666666 10.744416666666666)"
95,81,S,DA,26,"=B99&"" - "" &B100",288.7842535182564,2.04,84.103119,,10.744416666666666,78.81066666666666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81066666666666 10.744416666666666, 78.81325 10.744222222222222)"
96,82,S,DA,26,"=B100&"" - "" &B101",285.984655959486,1.08,84.43129,,10.744222222222222,78.81325,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81325 10.744222222222222, 78.81577777777777 10.744055555555555)"
97,83,S,DA,26,"=B101&"" - "" &B102",276.15488084667953,2.36,83.325928,,10.744055555555555,78.81577777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81577777777777 10.744055555555555, 78.8183611111111 10.743833333333333)"
98,84,S,DA,26,"=B102&"" - "" &B103",283.69768437909886,3.72,86.6831669999999,,10.743833333333333,78.8183611111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8183611111111 10.743833333333333, 78.82105555555555 10.743666666666666)"
99,85,T,DB,25,"=B103&"" - "" &B104",294.1727219932756,2.09,86.82003,"18°4'12""L",10.743666666666666,78.82105555555555,GOOD,Available,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82105555555555 10.743666666666666, 78.82352777777777 10.742694444444444)"
100,86,S,DA,26,"=B104&"" - "" &B105",291.33423473590983,3.1,85.0685959999999,,10.742694444444444,78.82352777777777,GOOD,Available,LT,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82352777777777 10.742694444444444, 78.8265 10.741583333333333)"
101,87,T,DB,25,"=B105&"" - "" &B106",348.4462461859725,2.24,84.993668,"0°34'12""L",10.741583333333333,78.8265,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8265 10.741583333333333, 78.82724999999999 10.741277777777777)"
102,88,T,DB,25,"=B106&"" - "" &B107",89.28784845270872,1.9,84.4936069999999,"0°16'48""R",10.741277777777777,78.82724999999999,GOOD,Available,,NH Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82724999999999 10.741277777777777, 78.82838888888888 10.740833333333333)"
103,89,S,DA,26,"=B107&"" - "" &B108",134.83781517340086,2.1,84.3213729999999,,10.740833333333333,78.82838888888888,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82838888888888 10.740833333333333, 78.83080555555556 10.739888888888888)"
104,90,S,DA,26,"=B108&"" - "" &B109",282.8970050756851,1.1,82.9054569999999,,10.739888888888888,78.83080555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83080555555556 10.739888888888888, 78.83302777777777 10.739055555555554)"
105,91,S,DA,26,"=B109&"" - "" &B110",258.76132862273215,1.39,83.070396,,10.739055555555554,78.83302777777777,GOOD,Available,HT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83302777777777 10.739055555555554, 78.83369444444443 10.738694444444443)"
106,LILO : 92,T,DB,25,"=B110&"" - "" &B111",84.30547833291403,2.47,82.592888,"11°22'12""R",10.738694444444443,78.83369444444443,GOOD,Available,,,PLAIN,LILO to Valavanthankottai,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83369444444443 10.738694444444443, 78.83558333333333 10.738055555555555)"
107,93,S,DA,26,"=B111&"" - "" &B112",218.1494667199363,0.92,82.3250199999999,,10.738055555555555,78.83558333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83558333333333 10.738055555555555, 78.83788888888888 10.737166666666665)"
108,94,T,DB,25,"=B112&"" - "" &B113",270.0356632226858,2.28,82.7483979999999,"12°2'24""R",10.737166666666665,78.83788888888888,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83788888888888 10.737166666666665, 78.84075 10.736722222222221)"
109,95,S,DA,26,"=B113&"" - "" &B114",319.255247752217,1.25,83.553413,,10.736722222222221,78.84075,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84075 10.736722222222221, 78.84363888888889 10.736249999999998)"
110,96,S,DA,26,"=B114&"" - "" &B115",319.79679318266926,1.48,83.3308329999999,,10.736249999999998,78.84363888888889,GOOD,Available,400 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84363888888889 10.736249999999998, 78.84613888888889 10.735833333333332)"
111,97,S,DA,26,"=B115&"" - "" &B116",276.12565684658335,2.39,83.078423,,10.735833333333332,78.84613888888889,GOOD,Available,"HT,LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84613888888889 10.735833333333332, 78.84899999999999 10.73536111111111)"
112,98,S,DA,26,"=B116&"" - "" &B117",316.63925278423216,1.92,83.627571,,10.73536111111111,78.84899999999999,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84899999999999 10.73536111111111, 78.85158333333332 10.734944444444444)"
113,99,S,DA,26,"=B117&"" - "" &B118",288.17659854015164,2.01,83.748199,,10.734944444444444,78.85158333333332,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85158333333332 10.734944444444444, 78.85430555555556 10.734527777777776)"
114,100,S,DA,26,"=B118&"" - "" &B119",301.27394518038494,1.21,83.876114,,10.734527777777776,78.85430555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85430555555556 10.734527777777776, 78.85705555555555 10.734083333333333)"
115,101,S,DA,26,"=B119&"" - "" &B120",305.70084284558504,2.73,82.3993909999999,,10.734083333333333,78.85705555555555,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85705555555555 10.734083333333333, 78.85944444444443 10.733722222222221)"
116,102,S,DA,26,"=B120&"" - "" &B121",262.47859831614426,1.88,79.391182,,10.733722222222221,78.85944444444443,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85944444444443 10.733722222222221, 78.86180555555555 10.733333333333333)"
117,103,S,DA,26,"=B121&"" - "" &B122",263.83681470953485,1.48,81.540436,,10.733333333333333,78.86180555555555,GOOD,Available,,Company Inside,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86180555555555 10.733333333333333, 78.86466666666666 10.732861111111111)"
118,104,S,DA,26,"=B122&"" - "" &B123",315.92474981247847,0.72,82.2817309999999,,10.732861111111111,78.86466666666666,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86466666666666 10.732861111111111, 78.86749999999999 10.732416666666667)"
119,105,S,DA,26,"=B123&"" - "" &B124",313.24101146009497,2.04,80.633499,,10.732416666666667,78.86749999999999,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86749999999999 10.732416666666667, 78.87027777777777 10.731944444444444)"
120,106,S,DA,26,"=B124&"" - "" &B125",311.1354425642402,3.16,81.52964,,10.731944444444444,78.87027777777777,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87027777777777 10.731944444444444, 78.87263888888889 10.731583333333333)"
121,107,S,DA,26,"=B125&"" - "" &B126",261.1538879210805,4.08,82.3384089999999,,10.731583333333333,78.87263888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87263888888889 10.731583333333333, 78.87502777777777 10.731222222222222)"
122,108,S,DA,26,"=B126&"" - "" &B127",262.6130118816127,1.67,84.2764889999999,,10.731222222222222,78.87502777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87502777777777 10.731222222222222, 78.87727777777778 10.730833333333333)"
123,109,T,DB,25,"=B127&"" - "" &B128",249.2866593612943,2.13,85.6030039999999,"3°49'48""R",10.730833333333333,78.87727777777778,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87727777777778 10.730833333333333, 78.87977777777778 10.730555555555556)"
124,109 A,S,DA,26,"=B128&"" - "" &B129",277.23032132007944,0.89,84.56646,,10.730555555555556,78.87977777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87977777777778 10.730555555555556, 78.88227777777777 10.730222222222222)"
125,109 B,S,DA,26,"=B129&"" - "" &B130",276.5064762415691,1.45,83.517769,,10.730222222222222,78.88227777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88227777777777 10.730222222222222, 78.88480555555556 10.729916666666666)"
126,110,S,DA,26,"=B130&"" - "" &B131",276.7972296635007,1.3,84.3401259999999,,10.729916666666666,78.88480555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88480555555556 10.729916666666666, 78.88733333333334 10.729611111111112)"
127,111,T,DB,25,"=B131&"" - "" &B132",279.4170288887678,3.69,86.7501529999999,"2°4'12""L",10.729611111111112,78.88733333333334,GOOD,Available,"HT,LT",Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88733333333334 10.729611111111112, 78.88991666666668 10.729166666666666)"
128,112,S,DA,26,"=B132&"" - "" &B133",286.00142158483897,2.79,85.423775,,10.729166666666666,78.88991666666668,GOOD,Available,HT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88991666666668 10.729166666666666, 78.89252777777779 10.728694444444445)"
129,113,S,DA,26,"=B133&"" - "" &B134",291.72987821234454,3.56,87.027664,,10.728694444444445,78.89252777777779,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89252777777779 10.728694444444445, 78.89525 10.728222222222222)"
130,114,S,DA,26,"=B134&"" - "" &B135",301.88807105733076,1.4,86.264633,,10.728222222222222,78.89525,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89525 10.728222222222222, 78.89797222222222 10.72775)"
131,115,S,DA,26,"=B135&"" - "" &B136",303.7794243095988,1.83,83.040344,,10.72775,78.89797222222222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89797222222222 10.72775, 78.90061111111112 10.727305555555557)"
132,116,S,DA,26,"=B136&"" - "" &B137",290.0471708988528,3.48,84.3566059999999,,10.727305555555557,78.90061111111112,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90061111111112 10.727305555555557, 78.9028888888889 10.726916666666666)"
133,117,S,DA,26,"=B137&"" - "" &B138",253.01283559359544,1.29,85.360741,,10.726916666666666,78.9028888888889,GOOD,Available,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9028888888889 10.726916666666666, 78.9055 10.726472222222222)"
134,118,S,DA,26,"=B138&"" - "" &B139",290.8227271530096,3.29,83.7117159999999,,10.726472222222222,78.9055,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9055 10.726472222222222, 78.90802777777779 10.726055555555556)"
135,119,S,DA,26,"=B139&"" - "" &B140",280.72015142131204,4.3,82.9110869999999,,10.726055555555556,78.90802777777779,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90802777777779 10.726055555555556, 78.91072222222223 10.725583333333333)"
136,120,S,DA,26,"=B140&"" - "" &B141",298.3501608618323,5.15,83.9277189999999,,10.725583333333333,78.91072222222223,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91072222222223 10.725583333333333, 78.91344444444445 10.725111111111111)"
137,121,S,DA,26,"=B141&"" - "" &B142",302.55167500277355,3.46,85.0343089999999,,10.725111111111111,78.91344444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91344444444445 10.725111111111111, 78.91577777777778 10.724694444444445)"
138,122,S,DA,26,"=B142&"" - "" &B143",259.5477906175662,4.12,86.524033,,10.724694444444445,78.91577777777778,GOOD,Available,LT,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91577777777778 10.724694444444445, 78.91900000000001 10.72413888888889)"
139,123,S,DA,26,"=B143&"" - "" &B144",359.1750732352596,2.61,85.8749849999999,,10.72413888888889,78.91900000000001,GOOD,Available,HT,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91900000000001 10.72413888888889, 78.92144444444445 10.72375)"
140,124,S,DA,26,"=B144&"" - "" &B145",271.24877223532576,0.95,83.752548,,10.72375,78.92144444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92144444444445 10.72375, 78.92405555555555 10.723277777777778)"
141,125,S,DA,26,"=B145&"" - "" &B146",288.6776398329546,0.61,84.67556,,10.723277777777778,78.92405555555555,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92405555555555 10.723277777777778, 78.92619444444445 10.722944444444444)"
142,126,S,DA,26,"=B146&"" - "" &B147",237.35293780341624,0.83,83.219009,,10.722944444444444,78.92619444444445,GOOD,Available,"LT,HT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92619444444445 10.722944444444444, 78.92866666666667 10.722527777777778)"
143,127,S,DA,26,"=B147&"" - "" &B148",275.2892768126286,4.23,83.134583,,10.722527777777778,78.92866666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92866666666667 10.722527777777778, 78.93125 10.722083333333334)"
144,128,S,DA,26,"=B148&"" - "" &B149",286.50849525312776,2.42,81.906242,,10.722083333333334,78.93125,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93125 10.722083333333334, 78.93380555555557 10.721555555555556)"
145,129,T,DB,25,"=B149&"" - "" &B150",286.26529842020153,3.27,84.8158339999999,"26°53'24""R",10.721555555555556,78.93380555555557,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93380555555557 10.721555555555556, 78.936 10.722138888888889)"
146,129A,T,DB,25,"=B150&"" - "" &B151",248.380284072741,2.5,82.8739319999999,"3°3'36""L",10.722138888888889,78.936,GOOD,Available,"LT,HT-2NO",NH Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.936 10.722138888888889, 78.93675 10.722305555555556)"
147,130,S,DA,26,"=B151&"" - "" &B152",82.26846602255456,4.38,83.204002,,10.722305555555556,78.93675,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93675 10.722305555555556, 78.93947222222222 10.722944444444444)"
148,131,S,DA,26,"=B152&"" - "" &B153",307.5314075883745,2.58,82.420815,,10.722944444444444,78.93947222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93947222222222 10.722944444444444, 78.94158333333334 10.723416666666667)"
149,132,S,DA,26,"=B153&"" - "" &B154",234.88702254581588,2.6,83.7642139999999,,10.723416666666667,78.94158333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94158333333334 10.723416666666667, 78.94397222222223 10.723972222222223)"
150,133,S,DA,26,"=B154&"" - "" &B155",268.8093663687915,3.51,78.457611,,10.723972222222223,78.94397222222223,GOOD,Available,"HT,LT",Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94397222222223 10.723972222222223, 78.94636111111112 10.724527777777778)"
151,134,S,DA,26,"=B155&"" - "" &B156",269.81251072896384,4.07,78.6870959999999,,10.724527777777778,78.94636111111112,GOOD,Available,HT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94636111111112 10.724527777777778, 78.94880555555557 10.725083333333334)"
152,135,S,DA,26,"=B156&"" - "" &B157",274.90090548428515,1.81,78.5128019999999,,10.725083333333334,78.94880555555557,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94880555555557 10.725083333333334, 78.95144444444445 10.725694444444445)"
153,136,S,DA,26,"=B157&"" - "" &B158",294.7764896026512,4.33,80.6911319999999,,10.725694444444445,78.95144444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95144444444445 10.725694444444445, 78.95397222222222 10.726305555555555)"
154,137,S,DA,26,"=B158&"" - "" &B159",285.1297896418767,2.78,80.4052429999999,,10.726305555555555,78.95397222222222,GOOD,Available,"HT,LT-2NO",Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95397222222222 10.726305555555555, 78.95644444444444 10.726888888888888)"
155,138,S,DA,26,"=B159&"" - "" &B160",279.41111801871256,3.09,79.358315,,10.726888888888888,78.95644444444444,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95644444444444 10.726888888888888, 78.95863888888888 10.727361111111112)"
156,139,S,DA,26,"=B160&"" - "" &B161",244.23949994627108,1.1,78.196365,,10.727361111111112,78.95863888888888,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95863888888888 10.727361111111112, 78.96086111111111 10.72788888888889)"
157,140,S,DA,26,"=B161&"" - "" &B162",250.17778929839227,0.76,81.3311389999999,,10.72788888888889,78.96086111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96086111111111 10.72788888888889, 78.96308333333333 10.728388888888889)"
158,141,S,DA,26,"=B162&"" - "" &B163",250.06110283330293,2.5,82.2351149999999,,10.728388888888889,78.96308333333333,GOOD,Available,LT - 2NO,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96308333333333 10.728388888888889, 78.96580555555556 10.729027777777778)"
159,142,S,DA,26,"=B163&"" - "" &B164",305.09539355721256,3.04,83.827713,,10.729027777777778,78.96580555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96580555555556 10.729027777777778, 78.96836111111111 10.729611111111112)"
160,143,T,DB,25,"=B164&"" - "" &B165",287.36048376401396,0.66,85.280663,"15°55'12""L",10.729611111111112,78.96836111111111,GOOD,Available,LT -3NO,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96836111111111 10.729611111111112, 78.96930555555556 10.729555555555555)"
161,LILO : 1,T,DB,25,"=B165&"" - "" &B166",103.20428914790111,4.02,85.569359,"7°6'36""R",10.729555555555555,78.96930555555556,GOOD,Available,,,AGRI,LILO to Veeramarasanpatti,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96930555555556 10.729555555555555, 78.9708888888889 10.729666666666667)"
162,144,S,DA,26,"=B166&"" - "" &B167",173.87307337673593,3.12,88.2327729999999,,10.729666666666667,78.9708888888889,GOOD,Available,110 KV,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9708888888889 10.729666666666667, 78.97361111111111 10.72975)"
163,145,T,DB,25,"=B167&"" - "" &B168",299.198950655165,2.57,89.2166519999999,"1°20'24""R",10.72975,78.97361111111111,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97361111111111 10.72975, 78.97575 10.729888888888889)"
164,146,T,DB,25,"=B168&"" - "" &B169",232.75369637850102,3.34,90.9616469999999,"0°20'24""L",10.729888888888889,78.97575,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97575 10.729888888888889, 78.97833333333334 10.73)"
165,147,S,DA,26,"=B169&"" - "" &B170",282.4407511667776,0.03,94.8074799999999,,10.73,78.97833333333334,GOOD,Available,110 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97833333333334 10.73, 78.98097222222222 10.730166666666667)"
166,148,S,DA,26,"=B170&"" - "" &B171",291.26044240271904,0.62,95.445183,,10.730166666666667,78.98097222222222,GOOD,Available,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98097222222222 10.730166666666667, 78.98375 10.730277777777777)"
167,149,S,DA,26,"=B171&"" - "" &B172",303.57215931585046,1.18,94.6246569999999,,10.730277777777777,78.98375,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98375 10.730277777777777, 78.98647222222222 10.730416666666667)"
168,150,S,DA,26,"=B172&"" - "" &B173",299.05108935914757,3.24,92.532448,,10.730416666666667,78.98647222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98647222222222 10.730416666666667, 78.98927777777777 10.730583333333334)"
169,151,S,DA,26,"=B173&"" - "" &B174",307.301436770831,1.53,91.049408,,10.730583333333334,78.98927777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98927777777777 10.730583333333334, 78.9918611111111 10.730722222222223)"
170,152,S,DA,26,"=B174&"" - "" &B175",283.2209056027244,1.29,91.483788,,10.730722222222223,78.9918611111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9918611111111 10.730722222222223, 78.99472222222222 10.73088888888889)"
171,153,S,DA,26,"=B175&"" - "" &B176",312.703909019573,4.27,91.3494869999999,,10.73088888888889,78.99472222222222,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99472222222222 10.73088888888889, 78.99727777777778 10.731)"
172,154,S,DA,26,"=B176&"" - "" &B177",279.5977211652765,0.36,90.904419,,10.731,78.99727777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99727777777778 10.731, 78.9995 10.731111111111112)"
173,155,S,DA,26,"=B177&"" - "" &B178",243.08828339893606,2.72,88.9760509999999,,10.731111111111112,78.9995,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9995 10.731111111111112, 79.00144444444445 10.731222222222222)"
174,156,S,DA,26,"=B178&"" - "" &B179",212.1227834938343,3.29,85.350479,,10.731222222222222,79.00144444444445,GOOD,Available,LT - 2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00144444444445 10.731222222222222, 79.00344444444444 10.731333333333334)"
175,157,T,DB,25,"=B179&"" - "" &B180",219.49609257075642,4.49,84.604904,"9°57'36""R",10.731333333333334,79.00344444444444,GOOD,Available,"HT,LT",Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00344444444444 10.731333333333334, 79.00608333333334 10.731916666666667)"
176,158,S,DA,26,"=B180&"" - "" &B181",295.7385157807869,0.37,82.9023969999999,,10.731916666666667,79.00608333333334,GOOD,NO E/W,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00608333333334 10.731916666666667, 79.00875 10.732527777777777)"
177,159,S,DA,26,"=B181&"" - "" &B182",300.62086528044284,2.59,81.138412,,10.732527777777777,79.00875,GOOD,NO E/W,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00875 10.732527777777777, 79.01147222222222 10.73311111111111)"
178,160,S,DA,26,"=B182&"" - "" &B183",306.2974201850135,4.6,82.003296,,10.73311111111111,79.01147222222222,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01147222222222 10.73311111111111, 79.01425 10.733749999999999)"
179,161,S,DA,26,"=B183&"" - "" &B184",309.61216732574815,3.15,82.563789,,10.733749999999999,79.01425,GOOD,NO E/W,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01425 10.733749999999999, 79.01708333333333 10.734333333333332)"
180,162,S,DA,26,"=B184&"" - "" &B185",319.0509008742914,5.74,82.1175539999999,,10.734333333333332,79.01708333333333,GOOD,NO E/W,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01708333333333 10.734333333333332, 79.01972222222223 10.734944444444444)"
180,163,S,DA,26,"=B185&"" - "" &B186",295.5210971809037,4.1,82.0718229999999,,10.734944444444444,79.01972222222223,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01972222222223 10.734944444444444, 79.02244444444445 10.735555555555555)"
181,164,S,DA,26,"=B186&"" - "" &B187",305.74663721742104,3.92,80.1580809999999,,10.735555555555555,79.02244444444445,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02244444444445 10.735555555555555, 79.02494444444444 10.736083333333333)"
182,LILO : 165,S,DA,26,"=B187&"" - "" &B188",278.23151209249795,5.12,77.334145,,10.736083333333333,79.02494444444444,GOOD,NO E/W,,,PLAIN,LILO to Thirumalasamuthiram,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02494444444444 10.736083333333333, 79.02711111111111 10.736583333333332)"
183,166,S,DA,26,"=B188&"" - "" &B189",244.2979087008046,4.02,75.9314349999999,,10.736583333333332,79.02711111111111,GOOD,NO E/W,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02711111111111 10.736583333333332, 79.02927777777778 10.737027777777778)"
184,167,S,DA,26,"=B189&"" - "" &B190",240.70508229355934,3.71,73.940971,,10.737027777777778,79.02927777777778,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02927777777778 10.737027777777778, 79.03177777777778 10.73761111111111)"
185,168,T,DB,25,"=B190&"" - "" &B191",281.8855162511804,3.4,76.5138929999999,"7°22'12""R",10.73761111111111,79.03177777777778,GOOD,NO E/W,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03177777777778 10.73761111111111, 79.03361111111111 10.738277777777776)"
186,169,S,DA,26,"=B191&"" - "" &B192",213.85300097507763,2.06,71.3687359999999,,10.738277777777776,79.03361111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03361111111111 10.738277777777776, 79.03619444444445 10.739194444444443)"
187,170,S,DA,26,"=B192&"" - "" &B193",299.55272397268317,4.31,68.3775789999999,,10.739194444444443,79.03619444444445,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03619444444445 10.739194444444443, 79.0365 10.739277777777778)"
188,LILO : 1,T,DB,25,"=B193&"" - "" &B194",35.37252205145096,1.17,68.8142469999999,"4°53'24""R",10.739277777777778,79.0365,GOOD,NO E/W,,,PLAIN,LILO to Punalkulam,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0365 10.739277777777778, 79.03861111111111 10.740055555555555)"
189,171,S,DA,26,"=B194&"" - "" &B195",246.12067376013562,3.73,66.963875,,10.740055555555555,79.03861111111111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03861111111111 10.740055555555555, 79.04108333333333 10.740916666666665)"
190,172,S,DA,26,"=B195&"" - "" &B196",288.2845757187144,3.08,65.4633869999999,,10.740916666666665,79.04108333333333,GOOD,NO E/W,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04108333333333 10.740916666666665, 79.04369444444444 10.74186111111111)"
191,173,S,DA,26,"=B196&"" - "" &B197",304.21538921958415,0.64,67.605705,,10.74186111111111,79.04369444444444,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04369444444444 10.74186111111111, 79.04619444444444 10.74275)"
192,174,S,DA,26,"=B197&"" - "" &B198",289.31106380358955,4.22,65.8116679999999,,10.74275,79.04619444444444,GOOD,NO E/W,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04619444444444 10.74275, 79.04886111111111 10.743694444444444)"
193,175,S,DA,26,"=B198&"" - "" &B199",310.97886912421205,0.91,66.1924589999999,,10.743694444444444,79.04886111111111,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04886111111111 10.743694444444444, 79.05119444444445 10.744527777777776)"
194,176,S,DA,26,"=B199&"" - "" &B200",270.7381782722015,2.75,65.2171479999999,,10.744527777777776,79.05119444444445,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05119444444445 10.744527777777776, 79.05355555555555 10.74536111111111)"
195,177,S,DA,26,"=B200&"" - "" &B201",275.0671883043209,0.46,66.3205949999999,,10.74536111111111,79.05355555555555,GOOD,NO E/W,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05355555555555 10.74536111111111, 79.05569444444444 10.746138888888888)"
196,178,T,DB,25,"=B201&"" - "" &B202",247.85755494861192,NIL,66.1694719999999,"2°26'24""L",10.746138888888888,79.05569444444444,GOOD,NO E/W,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05569444444444 10.746138888888888, 79.0581111111111 10.746888888888888)"
197,179,S,DA,26,"=B202&"" - "" &B203",277.32076023404124,2.76,67.8227459999999,,10.746888888888888,79.0581111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0581111111111 10.746888888888888, 79.05997222222221 10.747472222222221)"
198,180,S,DA,26,"=B203&"" - "" &B204",213.8345557747239,2.51,68.5260849999999,,10.747472222222221,79.05997222222221,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05997222222221 10.747472222222221, 79.06247222222223 10.748277777777776)"
199,181,S,DA,26,"=B204&"" - "" &B205",288.10760338621265,2.88,68.01725,,10.748277777777776,79.06247222222223,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06247222222223 10.748277777777776, 79.06313888888889 10.74847222222222)"
200,19,T,DC,26,"=B205&"" - "" &B206",76.88707186684597,3.2,68.747505,"57°55'48""L",10.74847222222222,79.06313888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06313888888889 10.74847222222222, 79.06422222222221 10.747499999999999)"
201,18,T,DC,26,"=B206&"" - "" &B207",158.28638094098366,0.73,69.1584629999999,"38°15'0""L",10.747499999999999,79.06422222222221,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06422222222221 10.747499999999999, 79.06466666666667 10.74486111111111)"
202,17,S,DA,26,"=B207&"" - "" &B208",297.64326755404676,4.33,72.5019,,10.74486111111111,79.06466666666667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06466666666667 10.74486111111111, 79.06508333333333 10.742222222222221)"
203,16,S,DA,26,"=B208&"" - "" &B209",295.3127970533516,1.98,74.665115,,10.742222222222221,79.06508333333333,GOOD,NO E/W,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06508333333333 10.742222222222221, 79.06547222222223 10.739666666666666)"
204,15,S,DA,26,"=B209&"" - "" &B210",286.1556667203883,2.44,77.1132429999999,,10.739666666666666,79.06547222222223,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06547222222223 10.739666666666666, 79.0658611111111 10.737222222222222)"
205,14,S,DA,26,"=B210&"" - "" &B211",273.8313920466228,1.6,80.793816,,10.737222222222222,79.0658611111111,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0658611111111 10.737222222222222, 79.06627777777777 10.734694444444443)"
206,13,S,DA,26,"=B211&"" - "" &B212",282.467522404293,0.07,82.5630799999999,,10.734694444444443,79.06627777777777,GOOD,NO E/W,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06627777777777 10.734694444444443, 79.06666666666666 10.73238888888889)"
207,12,S,DA,26,"=B212&"" - "" &B213",259.71707250137484,1.02,84.6383589999999,,10.73238888888889,79.06666666666666,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06666666666666 10.73238888888889, 79.06705555555556 10.729972222222223)"
208,11,S,DA,26,"=B213&"" - "" &B214",269.8046160760242,1.86,88.109451,,10.729972222222223,79.06705555555556,GOOD,NO E/W,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06705555555556 10.729972222222223, 79.06744444444445 10.727583333333333)"
209,10,T,DC,26,"=B214&"" - "" &B215",269.1347162786418,2.54,102.203025999999,"30°9'0""R",10.727583333333333,79.06744444444445,GOOD,Available,"LT,HT",Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06744444444445 10.727583333333333, 79.06869444444445 10.726)"
210,9,T,DB,25,"=B215&"" - "" &B216",221.54224431684418,1.16,103.321136,"22°49'48""L",10.726,79.06869444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06869444444445 10.726, 79.06916666666666 10.724444444444444)"
211,8,S,DA,26,"=B216&"" - "" &B217",180.49876026555077,1.07,101.639442,,10.724444444444444,79.06916666666666,GOOD,Available,"LT,66KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06916666666666 10.724444444444444, 79.06966666666666 10.722805555555556)"
212,7A,S,DA,26,"=B217&"" - "" &B218",188.55319054920378,2.32,101.508499,,10.722805555555556,79.06966666666666,GOOD,Available,,Trichy - Tanjore NH Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06966666666666 10.722805555555556, 79.06991666666666 10.722055555555556)"
213,7,T,DB,25,"=B218&"" - "" &B219",87.92695264345035,1.92,99.8620609999999,"18°0'0""L",10.722055555555556,79.06991666666666,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06991666666666 10.722055555555556, 79.06994444444445 10.721055555555555)"
214,6,T,DC,26,"=B219&"" - "" &B220",109.97144817765269,2.93,99.80011,"53°19'48""L",10.721055555555555,79.06994444444445,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06994444444445 10.721055555555555, 79.06894444444444 10.720305555555555)"
215,5,T,DC,26,"=B220&"" - "" &B221",136.37174859642656,2.01,102.220901,"50°38'24""R",10.720305555555555,79.06894444444444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06894444444444 10.720305555555555, 79.06888888888888 10.718722222222222)"
216,4,T,DC,26,"=B221&"" - "" &B222",177.20208198662826,2.78,101.747452,"57°52'12""R",10.718722222222222,79.06888888888888,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06888888888888 10.718722222222222, 79.07083333333333 10.717444444444444)"
217,3,T,DB,25,"=B222&"" - "" &B223",254.94233539948561,1.75,104.649445,"0°51'0""L",10.717444444444444,79.07083333333333,GOOD,Available,,Road Main,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07083333333333 10.717444444444444, 79.07180555555556 10.716777777777779)"
218,2,T,DB,25,"=B223&"" - "" &B224",127.0153526596286,0.47,102.41674,"6°22'12""R",10.716777777777779,79.07180555555556,GOOD,Available,,EB Inside,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07180555555556 10.716777777777779, 79.073 10.716166666666666)"
219,1,T,DC,26,"=B224&"" - "" &B225",148.1509825069492,1.68,105.921837,"78°38'60""R",10.716166666666666,79.073,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.073 10.716166666666666, 79.07272222222223 10.71586111111111)"
220,Gantry (Tanjore SS),Gantry,H-POLE,12,"=B225&"" - "" &B226",44.51759804623474,,105.406647,,10.71586111111111,79.07272222222223,GOOD,NO E/W,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G226),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G228),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
