S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 92,T,3W,DC,26,,,2.47,82.592888,,10.73869444,78.83369444,GOOD,,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83369444444443 10.738694444444443, 78.83449999999999 10.74011111111111)"
2,1,T,,DB,25,LILO: 92 -1,182.6960743,0.89,72.436295,"0°32'24""R",10.74011111,78.8345,GOOD,Available,"LT,66KV",,PLAIN,Trichy - Tanjore 11O KV Crossing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83449999999999 10.74011111111111, 78.83513888888888 10.741249999999999)"
3,2,T,,DB,25,01-Feb,142.1526429,1.3,71.732994,"3°40'12""L",10.74125,78.83513889,GOOD,Available,HT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83513888888888 10.741249999999999, 78.83613888888888 10.742777777777777)"
4,3,T,,DB,25,02-Mar,202.339452,2.56,72.350945,"15°48'0""L",10.74277778,78.83613889,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83613888888888 10.742777777777777, 78.83794444444445 10.744333333333332)"
5,4,T,,DB,25,03-Apr,262.2240525,2.38,73.876472,"7°19'48""R",10.74433333,78.83794444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83794444444445 10.744333333333332, 78.83958333333332 10.746194444444443)"
6,5,S,,DA,26,04-May,271.0741152,3.46,74.371696,,10.74619444,78.83958333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83958333333332 10.746194444444443, 78.84075 10.747444444444444)"
7,6,S,,DA,26,05-Jun,190.7175907,1.72,73.284363,,10.74744444,78.84075,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84075 10.747444444444444, 78.84194444444444 10.74875)"
8,7,T,,DC,26,06-Jul,193.4062272,0.15,74.152336,"41°47'60""R",10.74875,78.84194444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84194444444444 10.74875, 78.84194444444444 10.750972222222222)"
9,8,S,,DA,26,07-Aug,244.7448168,0.71,74.004639,,10.75097222,78.84194444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84194444444444 10.750972222222222, 78.84194444444444 10.753694444444445)"
10,9,S,,DA,26,08-Sep,303.1748107,1.53,73.077393,,10.75369444,78.84194444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84194444444444 10.753694444444445, 78.84194444444444 10.755916666666666)"
11,10,S,,DA,26,09-Oct,245.3032749,2.89,73.261421,,10.75591667,78.84194444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84194444444444 10.755916666666666, 78.84194444444444 10.758166666666666)"
12,11,T,,DC,26,10-Nov,249.391466,2.27,73.995644,"37°55'48""R",10.75816667,78.84194444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84194444444444 10.758166666666666, 78.84011111111111 10.760472222222223)"
13,12,T,,DB,25,11-Dec,323.5839068,3.69,75.725739,"7°3'0""L",10.76047222,78.84011111,GOOD,Available,,"POND , Village Road",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84011111111111 10.760472222222223, 78.83958333333332 10.761333333333333)"
14,13,T,,DB,25,Dec-13,112.7600072,1.04,77.176163,"3°27'36""R",10.76133333,78.83958333,GOOD,Available,LT,"POND,ROAD",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83958333333332 10.761333333333333, 78.83883333333333 10.76238888888889)"
15,14,T,,DB,25,13-14,140.0150425,3.11,76.75103,"16°34'48""R",10.76238889,78.83883333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83883333333333 10.76238888888889, 78.83797222222222 10.763083333333332)"
16,15,T,,DC,26,14-15,121.6872933,1.25,78.911308,"66°27'36""L",10.76308333,78.83797222,GOOD,Available,,"Canal, Village Road",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83797222222222 10.763083333333332, 78.83844444444443 10.764722222222222)"
17,16,T,,DB,25,15-16,190.3578418,1.6,77.249962,"17°28'12""L",10.76472222,78.83844444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83844444444443 10.764722222222222, 78.83991666666667 10.766972222222224)"
18,17,T,2W,DC,26,16-17,296.2870408,0.33,83.758537,"44°22'12""R",10.76697222,78.83991667,GOOD,Available,HT,Village Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83991666666667 10.766972222222224, 78.8395 10.768861111111113)"
19,18,T,,DC,26,17-18,211.239088,2.04,82.644051,"73°43'48""R",10.76886111,78.8395,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8395 10.768861111111113, 78.83699999999999 10.769055555555557)"
20,19,S,,DA,26,18-19,275.5071709,2.01,81.848106,,10.76905556,78.837,GOOD,Available,"LT,HT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83699999999999 10.769055555555557, 78.83427777777777 10.769277777777779)"
21,20,T,,DB,25,19-20,299.3865273,0.53,86.515503,"6°8'60""R",10.76927778,78.83427778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83427777777777 10.769277777777779, 78.83183333333334 10.769222222222224)"
22,21,T,,DC,26,20-21,267.2152538,0.76,77.453644,"34°2'24""R",10.76922222,78.83183333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83183333333334 10.769222222222224, 78.83024999999999 10.76813888888889)"
23,22,T,,DC,26,21-22,209.4732012,1.82,85.043106,"43°41'60""R",10.76813889,78.83025,GOOD,Available,HT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83024999999999 10.76813888888889, 78.82997222222222 10.766666666666667)"
24,23,T,,DC,26,22-23,165.2803553,3.01,87.883751,"72°9'36""L",10.76666667,78.82997222,GOOD,Available,HT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82997222222222 10.766666666666667, 78.82755555555555 10.766583333333333)"
25,24,S,,DA,26,23-24,263.5095069,1.02,79.103203,,10.76658333,78.82755556,GOOD,Available,"HT,LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82755555555555 10.766583333333333, 78.82516666666666 10.766472222222223)"
26,25,T,,DB,25,24-25,262.7700562,0.9,80.25531,"1°13'48""R",10.76647222,78.82516667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82516666666666 10.766472222222223, 78.82302777777777 10.766333333333334)"
27,26,T,,DC,26,25-26,233.3593845,1.22,85.019112,"74°5'60""L",10.76633333,78.82302778,GOOD,Available,"HT,LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82302777777777 10.766333333333334, 78.8223611111111 10.768166666666668)"
28,27,T,,DB,25,26-27,215.255565,1.35,82.048973,"3°46'12""R",10.76816667,78.82236111,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8223611111111 10.768166666666668, 78.82155555555555 10.769972222222224)"
29,28,T,,DB,25,27-28,220.0508735,0.77,86.630684,"4°21'0""L",10.76997222,78.82155556,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82155555555555 10.769972222222224, 78.82072222222222 10.772277777777779)"
30,29,T,,DC,26,28-29,268.2004496,0.98,82.851784,"34°9'36""R",10.77227778,78.82072222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82072222222222 10.772277777777779, 78.81888888888888 10.773611111111112)"
31,30,T,,DB,25,29-30,251.9275505,1.47,81.850212,"19°51'36""R",10.77361111,78.81888889,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81888888888888 10.773611111111112, 78.81680555555555 10.774222222222223)"
32,31,T,,DB,25,30-31,235.4097669,2.03,82.871254,"12°15'0""R",10.77422222,78.81680556,GOOD,Available,,POND,Water Logged,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81680555555555 10.774222222222223, 78.81633333333333 10.77425)"
33,Gantry (Valavandankottai SS),Gantry,2W,H-POLE,12,31-Gantry,53.43561415,,84.373421,,10.77425,78.81633333,GOOD,NO E/W,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
