S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,,,,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Adhanakottai SS),Gantry,HPOLE,12,,,,113.537346,,10.518694444444446,78.95775,2W,,,,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95775 10.518694444444446, 78.95786111111111 10.518583333333334)"
2,1,T,DC,26,Gantry1,19.37994520041924,2.09,112.73568,"1°41'36"" L",10.518583333333334,78.95786111111111,,,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95786111111111 10.518583333333334, 78.95969444444445 10.51688888888889)"
3,2,T,DC,26,1  2,273.9153601285434,4.16,111.610321,"23°48'39"" R",10.51688888888889,78.95969444444445,,,,,GOOD,Available,"HT,66KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95969444444445 10.51688888888889, 78.96072222222223 10.514444444444445)"
4,3,T,DB,26,2 - 3,293.05690363620755,1.73,113.188309,"9°13'15"" L",10.514444444444445,78.96072222222223,,,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96072222222223 10.514444444444445, 78.96197222222223 10.512472222222222)"
5,4,T,DB,26,3 - 4,257.9634847461124,5.02,110.680756,"1°48'20"" L",10.512472222222222,78.96197222222223,,,,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96197222222223 10.512472222222222, 78.96327777777778 10.510527777777778)"
6,5,T,DC,26,4 - 5,257.6765167096459,1.1,108.5597,"53°33'30"" L",10.510527777777778,78.96327777777778,,,,,GOOD,Available,"HT,LT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96327777777778 10.510527777777778, 78.96511111111111 10.510444444444444)"
7,6,S,DA,26,5 - 6,200.90484552281745,3.15,105.854202,,10.510444444444444,78.96511111111111,,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96511111111111 10.510444444444444, 78.96677777777778 10.510361111111111)"
8,7,S,DA,26,6 - 7,181.06036376427525,4.61,107.02449,,10.510361111111111,78.96677777777778,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96677777777778 10.510361111111111, 78.96925 10.51025)"
9,8,S,DA,26,7 - 8,272.46805223402026,2.59,100.84671,,10.51025,78.96925,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96925 10.51025, 78.97172222222223 10.51013888888889)"
10,9,S,DA,26,8 - 9,270.53493773159875,0.64,102.008461,,10.51013888888889,78.97172222222223,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97172222222223 10.51013888888889, 78.97413888888889 10.510055555555555)"
11,10,T,DB,26,9 - 10,266.12926988450903,1.33,106.147758,"8°50'24"" R",10.510055555555555,78.97413888888889,,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97413888888889 10.510055555555555, 78.97622222222222 10.509666666666666)"
12,11,S,DA,26,10 - 11,231.64343109452983,2.83,104.834129,,10.509666666666666,78.97622222222222,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97622222222222 10.509666666666666, 78.97838888888889 10.509222222222222)"
13,12,S,DA,26,11 - 12,239.9425197951313,1.83,108.722404,,10.509222222222222,78.97838888888889,,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97838888888889 10.509222222222222, 78.98052777777778 10.508777777777778)"
14,13,T,DB,26,12 - 13,241.90722900061652,1.74,110.753097999999,"11°51'21"" R",10.508777777777778,78.98052777777778,2W,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98052777777778 10.508777777777778, 78.98283333333333 10.50775)"
15,14,S,DA,26,13 - 14,274.44688925578623,1.03,112.488609,,10.50775,78.98283333333333,,,,,GOOD,Available,LT 2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98283333333333 10.50775, 78.98505555555556 10.50675)"
16,15,S,DA,26,14 - 15,268.9750099687826,4.36,112.465569,,10.50675,78.98505555555556,,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98505555555556 10.50675, 78.98727777777778 10.505722222222222)"
17,16,T,DC,26,15 - 16,267.993642679783,4.11,110.962959,"21°44'47"" L",10.505722222222222,78.98727777777778,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98727777777778 10.505722222222222, 78.98977777777777 10.505555555555556)"
18,17,S,DA,26,16 - 17,275.87324500816123,1.75,113.741966,,10.505555555555556,78.98977777777777,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98977777777777 10.505555555555556, 78.99236111111111 10.505416666666667)"
19,18,S,DA,26,17 - 18,282.6914469753553,3.07,114.378922,,10.505416666666667,78.99236111111111,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99236111111111 10.505416666666667, 78.99491666666667 10.505277777777778)"
20,19,S,DA,26,18 - 19,279.7070308670253,4.26,112.938545,,10.505277777777778,78.99491666666667,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99491666666667 10.505277777777778, 78.99744444444444 10.505166666666666)"
21,20,S,DA,26,19 - 20,277.1526247520116,1.31,113.424507,,10.505166666666666,78.99744444444444,,,,,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99744444444444 10.505166666666666, 78.99994444444445 10.505083333333333)"
22,21,T,DB,26,20 - 21,274.7643834733759,5.01,111.584198,"1°40'0"" R",10.505083333333333,78.99994444444445,,,,,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99994444444445 10.505083333333333, 79.00244444444445 10.504916666666666)"
23,22,S,DA,26,21 - 22,272.75820690734855,1.4,110.195374,,10.504916666666666,79.00244444444445,,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00244444444445 10.504916666666666, 79.00491666666667 10.504805555555556)"
24,23,S,DA,26,22 - 23,270.97290026931137,1.17,107.048782,,10.504805555555556,79.00491666666667,,,,,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00491666666667 10.504805555555556, 79.00747222222222 10.50463888888889)"
25,24,S,DA,26,23 - 24,279.75457416087175,3.43,103.857262,,10.50463888888889,79.00747222222222,,,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00747222222222 10.50463888888889, 79.01 10.504555555555555)"
26,25,T,DC,26,24 - 25,277.8642757774373,2.48,99.1267239999999,"24°54'9"" L",10.504555555555555,79.01,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01 10.504555555555555, 79.01244444444444 10.505555555555556)"
27,26,S,DA,26,25 - 26,291.734870076225,2.04,95.913818,,10.505555555555556,79.01244444444444,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01244444444444 10.505555555555556, 79.01483333333333 10.5065)"
28,27,S,DA,26,26 - 27,280.3648139774132,2.17,94.152657,,10.5065,79.01483333333333,,,,,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01483333333333 10.5065, 79.01716666666667 10.507472222222223)"
29,28,T,DC,26,27 - 28,277.4612274516637,1.93,89.548805,"24°21'55"" R",10.507472222222223,79.01716666666667,2W,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01716666666667 10.507472222222223, 79.01983333333334 10.507361111111111)"
30,29,S,DA,26,28 - 29,291.9732618803242,3.07,91.1244889999999,,10.507361111111111,79.01983333333334,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01983333333334 10.507361111111111, 79.02225 10.507305555555556)"
31,30,S,DA,26,29 - 30,262.7505795107017,3.22,91.914642,,10.507305555555556,79.02225,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02225 10.507305555555556, 79.02477777777777 10.507222222222222)"
32,31,S,DA,26,30 - 31,278.11840356917804,3.42,92.068222,,10.507222222222222,79.02477777777777,,,,,GOOD,Available,"LT,HT 2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02477777777777 10.507222222222222, 79.02725 10.507138888888889)"
33,32,S,DA,26,31 - 32,269.8006447717434,2.61,91.029617,,10.507138888888889,79.02725,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02725 10.507138888888889, 79.02980555555555 10.507083333333334)"
34,33,S,DA,26,32 - 33,280.95005062436167,2.89,90.2703479999999,,10.507083333333334,79.02980555555555,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02980555555555 10.507083333333334, 79.0321388888889 10.507)"
35,34,S,DA,26,33 - 34,255.51480630535147,3.06,90.6727139999999,,10.507,79.0321388888889,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0321388888889 10.507, 79.03463888888889 10.50688888888889)"
36,35,T,DC,26,34 - 35,274.85917653520994,4.01,88.944489,"32°50'25"" R",10.50688888888889,79.03463888888889,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03463888888889 10.50688888888889, 79.0363611111111 10.505694444444444)"
37,36,S,DA,26,35 - 36,229.88440219798386,2.79,86.8998409999999,,10.505694444444444,79.0363611111111,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0363611111111 10.505694444444444, 79.03813888888888 10.504472222222223)"
38,37,S,DA,26,36 - 37,236.23690649769193,3.02,86.542038,,10.504472222222223,79.03813888888888,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03813888888888 10.504472222222223, 79.03988888888888 10.50325)"
39,38,S,DA,26,37 - 38,234.70734190663632,3.24,84.8311389999999,,10.50325,79.03988888888888,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03988888888888 10.50325, 79.04169444444445 10.501972222222221)"
40,39,T,DC,26,38 - 39,242.0943668354911,3.71,83.7122339999999,"11°43'47"" R",10.501972222222221,79.04169444444445,2W,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04169444444445 10.501972222222221, 79.04344444444445 10.500111111111112)"
41,40,S,DA,26,39 - 40,280.99993836750303,3.8,81.516327,,10.500111111111112,79.04344444444445,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04344444444445 10.500111111111112, 79.04519444444445 10.498277777777776)"
42,41,S,DA,26,40 - 41,279.21607535739156,4.09,78.929001,,10.498277777777776,79.04519444444445,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04519444444445 10.498277777777776, 79.047 10.496333333333332)"
43,42,S,DA,26,41 - 42,294.76505252252997,5.11,74.9547199999999,,10.496333333333332,79.047,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.047 10.496333333333332, 79.04872222222222 10.494527777777776)"
44,43,S,DA,26,42 - 43,275.2137797934683,1.73,74.4925539999999,,10.494527777777776,79.04872222222222,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04872222222222 10.494527777777776, 79.05063888888888 10.4925)"
45,44,S,DA,26,43 - 44,304.6824211417628,2.41,71.8567809999999,,10.4925,79.05063888888888,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05063888888888 10.4925, 79.05194444444444 10.491138888888887)"
46,45,S,DA,26,44 - 45,209.1563456459854,0.63,70.4181289999999,,10.491138888888887,79.05194444444444,,,,,GOOD,Available,"HT,LT 2NO",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05194444444444 10.491138888888887, 79.05316666666667 10.48986111111111)"
47,46,T,DC,26,45 - 46,195.04776396503243,1.27,69.95649,"24°40'26"" L",10.48986111111111,79.05316666666667,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05316666666667 10.48986111111111, 79.05538888888888 10.488972222222221)"
48,47,S,DA,26,46 - 47,260.7164840519366,3.05,69.0201569999999,,10.488972222222221,79.05538888888888,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05538888888888 10.488972222222221, 79.05797222222222 10.488)"
49,48,S,DA,26,47 - 48,302.92477813871716,2.41,68.0398639999999,,10.488,79.05797222222222,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05797222222222 10.488, 79.06002777777778 10.487194444444444)"
50,49,S,DA,26,48 - 49,242.74361424745223,2.19,66.831207,,10.487194444444444,79.06002777777778,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06002777777778 10.487194444444444, 79.06233333333333 10.486305555555555)"
51,50,S,DA,26,49 - 50,270.933311876181,1.68,64.3524019999999,,10.486305555555555,79.06233333333333,,,,,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06233333333333 10.486305555555555, 79.06469444444444 10.485416666666666)"
52,51,S,DA,26,50 - 51,276.2432938347378,0.43,62.37162,,10.485416666666666,79.06469444444444,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06469444444444 10.485416666666666, 79.06597222222221 10.484944444444444)"
53,LILO : 1 ,T,DB,26,51 - LILO:1 ,148.6285121049052,1.06,62.814011,"1°58'14"" R",10.484944444444444,79.06597222222221,3W,,,,GOOD,Available,,,PLAIN,LILO to Gandharvakottai,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06597222222221 10.484944444444444, 79.0671111111111 10.484444444444444)"
54,52,T,DB,26,LILO : 1- 52,136.0750331760739,3.74,56.8793599999999,"0°42'48"" R",10.484444444444444,79.0671111111111,,,,,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0671111111111 10.484444444444444, 79.06908333333332 10.48361111111111)"
55,53,T,DB,26,52 - 53,236.8403070650981,2.97,57.075302,"4°13'33"" R",10.48361111111111,79.06908333333332,,,,,GOOD,Available,LT 3NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06908333333332 10.48361111111111, 79.071 10.482611111111112)"
56,54,S,DA,26,53 - 54,237.4435251903938,1,55.466957,,10.482611111111112,79.071,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.071 10.482611111111112, 79.07313888888889 10.481666666666667)"
57,55,S,DA,26,54 - 55,254.12700830940707,2.41,52.2775919999999,,10.481666666666667,79.07313888888889,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07313888888889 10.481666666666667, 79.07525 10.480666666666666)"
58,56,T,DC,26,55 - 56,256.8191114305915,1.97,52.0780069999999,"18°43'1"" L",10.480666666666666,79.07525,,,,,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07525 10.480666666666666, 79.07777777777777 10.480333333333334)"
59,57,S,DA,26,56 - 57,279.535681272664,3.32,52.5237849999999,,10.480333333333334,79.07777777777777,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07777777777777 10.480333333333334, 79.07997222222222 10.48011111111111)"
60,58,S,DA,26,57 - 58,242.19193368678177,3.28,52.698948,,10.48011111111111,79.07997222222222,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.07997222222222 10.48011111111111, 79.08219444444444 10.479833333333334)"
61,59,S,DA,26,58 - 59,245.28314275902852,1.86,52.7666049999999,,10.479833333333334,79.08219444444444,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08219444444444 10.479833333333334, 79.08441666666666 10.479472222222222)"
62,60,S,DA,26,59 - 60,245.8585731513042,4.07,51.1684839999999,,10.479472222222222,79.08441666666666,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08441666666666 10.479472222222222, 79.08658333333332 10.479194444444445)"
63,61,S,DA,26,60 - 61,239.91301844252774,2.65,51.8639179999999,,10.479194444444445,79.08658333333332,,,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08658333333332 10.479194444444445, 79.08908333333333 10.478805555555555)"
64,62,T,DB,26,61 - 62,276.92641591434545,2.84,53.1516609999999,"0°59'8"" L",10.478805555555555,79.08908333333333,,,,,GOOD,Available,,"ROAD,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.08908333333333 10.478805555555555, 79.09180555555555 10.478472222222223)"
65,63,S,DA,26,62 - 63,299.22156467690627,2.21,52.1890489999999,,10.478472222222223,79.09180555555555,,,,,GOOD,Available,,"ROAD,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09180555555555 10.478472222222223, 79.09469444444444 10.478055555555555)"
66,64,S,DA,26,63 - 64,303,3.72,52.9664799999999,,10.478055555555555,79.09469444444444,,,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09469444444444 10.478055555555555, 79.09697222222222 10.47775)"
67,65,S,DA,26,64 - 65,259,4.28,50.9140739999999,,10.47775,79.09697222222222,,,,,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.09697222222222 10.47775, 79.10002777777777 10.477388888888889)"
68,66,S,DA,26,65 - 66,335,3.96,51.063374,,10.477388888888889,79.10002777777777,,,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10002777777777 10.477388888888889, 79.10277777777777 10.476972222222223)"
69,67,S,DA,26,66 - 67,303.72224431513206,2.64,50.4552759999999,,10.476972222222223,79.10277777777777,,,,,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10277777777777 10.476972222222223, 79.10530555555555 10.476638888888889)"
70,68,T,DC,26,67 - 68,278.25700966691596,2.97,50.25771,"37°14'8"" R",10.476638888888889,79.10530555555555,2W,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10530555555555 10.476638888888889, 79.10694444444444 10.475)"
71,69,S,DA,26,68 - 69,255.71291734917128,3.02,50.1196169999999,,10.475,79.10694444444444,,,,,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10694444444444 10.475, 79.10852777777777 10.473444444444445)"
72,70,S,DA,26,69 - 70,245.449082549454,1.64,49.220222,,10.473444444444445,79.10852777777777,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10852777777777 10.473444444444445, 79.11008333333332 10.47188888888889)"
73,71,S,DA,26,70 - 71,241.5569779610663,2.47,48.6345859999999,,10.47188888888889,79.11008333333332,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11008333333332 10.47188888888889, 79.11172222222221 10.470277777777778)"
74,72,S,DA,26,71 - 72,252.54141971632905,4.61,47.799747,,10.470277777777778,79.11172222222221,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11172222222221 10.470277777777778, 79.11333333333333 10.468666666666667)"
75,73,T,DB,26,72 - 73,249.4947318502732,3.7,49.298439,"0°14'24"" R",10.468666666666667,79.11333333333333,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11333333333333 10.468666666666667, 79.11519444444444 10.466805555555556)"
76,74,S,DA,26,73 - 74,290.3758954979823,3.07,48.3183519999999,,10.466805555555556,79.11519444444444,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11519444444444 10.466805555555556, 79.11702777777776 10.464916666666666)"
77,75,S,DA,26,74 - 75,292.13962535938447,2.26,48.007576,,10.464916666666666,79.11702777777776,,,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11702777777776 10.464916666666666, 79.11894444444444 10.463027777777777)"
78,76,S,DA,26,75 - 76,296.03478295720834,2.81,47.218147,,10.463027777777777,79.11894444444444,,,,,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11894444444444 10.463027777777777, 79.12091666666666 10.461027777777778)"
79,77,T,DB,26,76 - 77,309.60018083876776,1.94,49.3862379999999,"0°52'52"" R",10.461027777777778,79.12091666666666,,,,,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12091666666666 10.461027777777778, 79.12249999999999 10.459388888888888)"
80,78,S,DA,26,77 - 78,248.6701692250964,3.19,50.7744179999999,,10.459388888888888,79.12249999999999,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12249999999999 10.459388888888888, 79.12408333333333 10.457722222222221)"
81,79,S,DA,26,78 - 79,253.63857165857254,4.01,50.862411,,10.457722222222221,79.12408333333333,,,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12408333333333 10.457722222222221, 79.12549999999999 10.456194444444444)"
82,80,T,DB,26,79 - 80,228.65651051545385,1.69,51.880322,"0°4'50"" R",10.456194444444444,79.12549999999999,,,,,GOOD,Available,LT 2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12549999999999 10.456194444444444, 79.12677777777778 10.45486111111111)"
83,81,T,DC,26,80 - 81,205.07016527535066,3.19,51.76894,"54°57'32"" L",10.45486111111111,79.12677777777778,2W,,,,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12677777777778 10.45486111111111, 79.12683333333332 10.455138888888888)"
84,Gantry (Karambakudi SS),Gantry,HPOLE,12,81 - Gantry,32.01782834685288,,53.919006,,10.455138888888888,79.12683333333332,2W,,,,GOOD,NO E/W,LT,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G89),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
