S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Peravurani SS),H-POLE,2W,H-POLE,12,,,,39,,10.30505556,79.17223333,GOOD,,,,SS,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17223333333334 10.305055555555557, 79.17194444444445 10.305166666666667)"
2,85,T,,DC,26,Gantry - 85,34.59756878,1.99,38.696011,"37°36'52"" L",10.30516667,79.17194444,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17194444444445 10.305166666666667, 79.17016666666667 10.304666666666668)"
3,74,T,,DC,26,85-74,200.8244615,2.16,38.696011,"28°17'32"" L",10.30466667,79.17016667,GOOD,Available,"LT,3 HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17016666666667 10.304666666666668, 79.16852777777778 10.303055555555556)"
4,73,S,,DA,26,74-73,252.8189654,3.45,38.551655,,10.30305556,79.16852778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16852777777778 10.303055555555556, 79.167 10.301527777777778)"
5,72,S,,DA,26,73-72,239.5215613,3.26,38.500042,,10.30152778,79.167,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.167 10.301527777777778, 79.16533333333334 10.299916666666666)"
6,71,S,,DA,26,72-71,254.7568438,2.73,36.230675,,10.29991667,79.16533333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16533333333334 10.299916666666666, 79.16397222222223 10.298694444444445)"
7,70,S,,DA,26,71-70,199.617124,3.12,36.196125,,10.29869444,79.16397222,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16397222222223 10.298694444444445, 79.16230555555556 10.297083333333333)"
8,69,T,,DC,26,70-69,256.1608404,2.66,35.434097,"18°46'29"" L",10.29708333,79.16230556,GOOD,Available,66 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16230555555556 10.297083333333333, 79.16111111111111 10.294694444444444)"
9,68,S,,DA,26,69-68,294.0324021,3.29,33.641121,,10.29469444,79.16111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16111111111111 10.294694444444444, 79.16002777777778 10.292388888888889)"
10,67,S,,DA,26,68-67,281.9999979,2.56,31.919184,,10.29238889,79.16002778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16002777777778 10.292388888888889, 79.1588888888889 10.290083333333333)"
11,66,S,,DA,26,67-66,283.5045332,3.18,30.822037,,10.29008333,79.15888889,GOOD,Available,"LT,3 HT",POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1588888888889 10.290083333333333, 79.15769444444445 10.287611111111111)"
12,65,T,,DB,26,66-65,305.136537,4.67,31.986883,"1°19'14"" L",10.28761111,79.15769444,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15769444444445 10.287611111111111, 79.15675 10.285555555555556)"
13,64,S,,DA,26,65-64,248.1750421,3.09,31.996265,,10.28555556,79.15675,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15675 10.285555555555556, 79.15566666666668 10.283111111111111)"
14,LILO: 63/1,T,4W,DC,26,64-LILO: 63/1,296.2292798,4.17,32.09687,"2°9'39"" R",10.28311111,79.15566667,GOOD,Available,,,PLAIN,LILO to Sethubavachatram,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15566666666668 10.283111111111111, 79.15466666666667 10.281083333333335)"
15,62,S,,DA,26,LILO: 63/1-62,250.0045928,3.26,36.341255,,10.28108333,79.15466667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15466666666667 10.281083333333335, 79.15363888888889 10.278944444444445)"
16,61,S,,DA,26,62-61,261.4630239,2.09,38.814575,,10.27894444,79.15363889,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15363888888889 10.278944444444445, 79.15255555555557 10.276722222222222)"
17,60,T,,DB,26,61-60,273.3855789,3.19,40.33168,"9°55'57"" R",10.27672222,79.15255556,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15255555555557 10.276722222222222, 79.15136111111111 10.275055555555557)"
18,59,S,,DA,26,60-59,225.5120613,2.47,39.424004,,10.27505556,79.15136111,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15136111111111 10.275055555555557, 79.15002777777778 10.273277777777778)"
19,58,S,,DA,26,59-58,243.1597946,1.83,40.543289,,10.27327778,79.15002778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15002777777778 10.273277777777778, 79.14872222222223 10.271500000000001)"
20,LILO :  57/1,T,3W,DB,26,58- 57/1,244.8094338,1.67,37.711792,"7°6'57"" L",10.2715,79.14872222,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14872222222223 10.271500000000001, 79.1481388888889 10.270444444444445)"
21,56,S,,DA,26, 57/1-56,133.5385193,2.23,36.86441,,10.27044444,79.14813889,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1481388888889 10.270444444444445, 79.147 10.268472222222224)"
22,55,S,,DA,26,56-55,249.8610395,2.12,35.195938,,10.26847222,79.147,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.147 10.268472222222224, 79.14586111111112 10.266472222222223)"
23,54,T,,DC,26,55-54,254.1048752,1.16,34.461521,"25°20'14"" L",10.26647222,79.14586111,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14586111111112 10.266472222222223, 79.14569444444444 10.263916666666667)"
24,53,S,,DA,26,54-53,284.3804826,2.34,33.685104,,10.26391667,79.14569444,GOOD,Available,"LT,HT,66KV",Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14569444444444 10.263916666666667, 79.14558333333333 10.261305555555555)"
25,52,T,,DC,26,53-52,289.191626,1.91,32.089291,"51°36'13"" L",10.26130556,79.14558333,GOOD,Available,HT,"ROAD ,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14558333333333 10.261305555555555, 79.14627777777778 10.260722222222222)"
26,51,T,,DC,26,52-51,99.40589192,0.92,32.067959,"60°32'4"" R",10.26072222,79.14627778,GOOD,Available,,Rail Way,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14627777777778 10.260722222222222, 79.14580555555557 10.258416666666667)"
27,50,T,2W,DB,26,51-50,260.1567929,1.36,31.883133,"15°47'41"" R",10.25841667,79.14580556,GOOD,Available,HT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14580555555557 10.258416666666667, 79.14469444444445 10.25625)"
28,49,S,,DA,26,50-49,266.8305063,2.43,33.662346,,10.25625,79.14469444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14469444444445 10.25625, 79.14352777777779 10.254)"
29,48,S,,DA,26,49-48,280.6575089,1.32,32.521622,,10.254,79.14352778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14352777777779 10.254, 79.14233333333334 10.25175)"
30,47,S,,DA,26,48-47,282.0240093,2.01,33.442146,,10.25175,79.14233333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14233333333334 10.25175, 79.14119444444445 10.249833333333333)"
31,46,S,,DA,26,47-46,245.0220135,2.19,34.380077,,10.24983333,79.14119444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14119444444445 10.249833333333333, 79.14008333333334 10.247527777777776)"
32,45,T,,DB,26,46-45,284.3114264,0.91,33.562489,"2°3'26"" L",10.24752778,79.14008333,GOOD,Available,"HT,LT","ROAD,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14008333333334 10.247527777777776, 79.13908333333335 10.245194444444444)"
33,44,T,,DB,26,45-44,278.1963754,2.87,35.504402,"2°44'44"" R",10.24519444,79.13908333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13908333333335 10.245194444444444, 79.13802777777778 10.243083333333333)"
34,43,S,,DA,26,44-43,261.9715308,1.32,34.876156,,10.24308333,79.13802778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13802777777778 10.243083333333333, 79.137 10.240944444444443)"
35,42,S,,DA,26,43-42,260.5944953,3.56,32.709068,,10.24094444,79.137,GOOD,Available,,RIVER,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.137 10.240944444444443, 79.13583333333334 10.23861111111111)"
36,41,T,,DB,26,42-41,289.7988148,2.26,32,"5°7'42"" R",10.23861111,79.13583333,GOOD,Available,"LT,HT",CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13583333333334 10.23861111111111, 79.13452777777779 10.236472222222222)"
37,40,S,,DA,26,41-40,275.4376103,3.09,30.916439,,10.23647222,79.13452778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13452777777779 10.236472222222222, 79.1331111111111 10.234194444444444)"
38,39,S,,DA,26,40-39,296.3614024,1.63,29.712658,,10.23419444,79.13311111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1331111111111 10.234194444444444, 79.1316111111111 10.231861111111112)"
39,38,T,2W,DB,26,39-38,306.4966946,1.86,29.295605,"2°17'58"" L",10.23186111,79.13161111,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1316111111111 10.231861111111112, 79.13024999999999 10.229527777777777)"
40,37,S,,DA,26,38-37,297.7589376,2.47,31.319386,,10.22952778,79.13025,GOOD,Available,HT,RIVER,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13024999999999 10.229527777777777, 79.12894444444444 10.227333333333334)"
41,36,S,,DA,26,37-36,279.3890651,3.63,30.150864,,10.22733333,79.12894444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12894444444444 10.227333333333334, 79.12747222222221 10.224861111111112)"
42,35,S,,DA,26,36-35,320.5564895,0.76,30.807346,,10.22486111,79.12747222,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12747222222221 10.224861111111112, 79.12605555555555 10.22236111111111)"
43,34,T,,DC,26,35-34,315.2983849,2.1,30.456833,"57°39'27"" L",10.22236111,79.12605556,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12605555555555 10.22236111111111, 79.12713888888888 10.220333333333333)"
44,33,S,,DA,26,34-33,256.9112415,3.37,29.278,,10.22033333,79.12713889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12713888888888 10.220333333333333, 79.12808333333332 10.218555555555556)"
45,32,S,,DA,26,33-32,219.8188682,4.27,29.078613,,10.21855556,79.12808333,GOOD,Available,"LT,HT","ROAD,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12808333333332 10.218555555555556, 79.12938888888888 10.216194444444444)"
46,31,T,,DC,26,32-31,298.0307863,1.71,29.688938,"56°50'15"" R",10.21619444,79.12938889,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12938888888888 10.216194444444444, 79.12844444444444 10.214472222222222)"
47,30,T,,DB,26,31-30,217.0687476,4.33,40.043873,"5°58'31"" L",10.21447222,79.12844444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12844444444444 10.214472222222222, 79.12769444444444 10.212638888888888)"
48,29,T,,DC,26,30-29,218.7859957,6.01,29.204926,"31°14'59"" R",10.21263889,79.12769444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12769444444444 10.212638888888888, 79.12622222222221 10.211583333333333)"
49,28,S,,DA,26,29-28,198.8219862,2.21,23.451462,,10.21158333,79.12622222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12622222222221 10.211583333333333, 79.12441666666666 10.210194444444443)"
50,27,S,,DA,26,28-27,250.3042816,4.03,25.372643,,10.21019444,79.12441667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12441666666666 10.210194444444443, 79.1226111111111 10.208916666666665)"
51,26,S,,DA,26,27-26,242.8021751,7.12,24.533653,,10.20891667,79.12261111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1226111111111 10.208916666666665, 79.12086111111111 10.2075)"
52,25,T,2W,DB,26,26-25,247.7991169,3.54,23.747467,"2°3'47"" R",10.2075,79.12086111,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12086111111111 10.2075, 79.11841666666666 10.205694444444443)"
53,24,S,,DA,26,25-24,334.2926042,3.81,29.54808,,10.20569444,79.11841667,GOOD,Available,LT,"ROAD,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11841666666666 10.205694444444443, 79.11627777777777 10.204138888888888)"
54,23,S,,DA,26,24-23,290.3015483,4.21,26.120293,,10.20413889,79.11627778,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11627777777777 10.204138888888888, 79.11402777777778 10.202416666666666)"
55,22,S,,DA,26,23-22,312.0152065,6.01,21.605881,,10.20241667,79.11402778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11402777777778 10.202416666666666, 79.112 10.200694444444444)"
56,21,T,,DB,26,22-21,293.8425181,5.65,24.336235,"15°16'3"" L",10.20069444,79.112,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.112 10.200694444444444, 79.11055555555555 10.198611111111111)"
57,20,S,,DA,26,21-20,280.048487,5.11,28.161057,,10.19861111,79.11055556,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.11055555555555 10.198611111111111, 79.10905555555556 10.196361111111111)"
58,19,S,,DA,26,20-19,297.0222921,2.73,22.63369,,10.19636111,79.10905556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10905555555556 10.196361111111111, 79.10775 10.194305555555555)"
59,18,S,,DA,26,19-18,267.2503921,3.09,30.862549,,10.19430556,79.10775,GOOD,Available,"LT,HT -2NO",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10775 10.194305555555555, 79.1063611111111 10.192194444444445)"
60,17,T,,DB,26,18-17,279.9227123,4.28,31.274841,"0°35'2"" L",10.19219444,79.10636111,GOOD,Available,HT,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1063611111111 10.192194444444445, 79.1048611111111 10.189916666666667)"
61,16,S,,DA,26,17-16,301.4056584,3.07,33.407509,,10.18991667,79.10486111,GOOD,Available,,"Village Road,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1048611111111 10.189916666666667, 79.10324999999999 10.187555555555555)"
62,15,S,,DA,26,16-15,314.1296835,2.79,35.955475,,10.18755556,79.10325,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10324999999999 10.187555555555555, 79.10213888888889 10.185916666666667)"
63,14,T,,DC,26,15-14,219.6370525,1.72,37.970295,"19°37'22"" L",10.18591667,79.10213889,GOOD,Available,LT -3NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10213888888889 10.185916666666667, 79.10152777777778 10.183388888888889)"
64,13,T,2W,DB,26,14-13,287.385246,2.3,37.332203,"15°7'9"" L",10.18338889,79.10152778,GOOD,Available,LT,ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10152777777778 10.183388888888889, 79.10155555555555 10.181666666666667)"
65,12,T,,DB,26,13-Dec,190.114636,3.2,37.258251,"5°7'42"" R",10.18166667,79.10155556,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10155555555555 10.181666666666667, 79.10144444444444 10.179972222222222)"
66,11,T,,DB,26,12-Nov,186.347951,2.47,37.622845,"7°47'48"" R",10.17997222,79.10144444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10144444444444 10.179972222222222, 79.101 10.177777777777777)"
67,10,T,,DC,26,11-Oct,249.4886652,2.12,42.829365,"17°28'50"" L",10.17777778,79.101,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.101 10.177777777777777, 79.10125 10.1755)"
68,9,S,,DA,26,10-Sep,252.7106479,4.72,38.209339,,10.1755,79.10125,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10125 10.1755, 79.10144444444444 10.17325)"
69,8,S,,DA,26,09-Aug,248.6491442,2.31,36.882732,,10.17325,79.10144444,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10144444444444 10.17325, 79.10163888888889 10.171)"
70,7,S,,DA,26,08-Jul,252.6658259,4.47,34.287483,,10.171,79.10163889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10163888888889 10.171, 79.10188888888888 10.16836111111111)"
71,6,S,,DA,26,07-Jun,291.3687192,1.65,31.311478,,10.16836111,79.10188889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10188888888888 10.16836111111111, 79.1021111111111 10.166361111111112)"
72,5,T,,DB,26,06-May,224.0169977,2.1,30.568977,"1°1'14"" R",10.16636111,79.10211111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1021111111111 10.166361111111112, 79.10236111111111 10.164)"
73,4,S,,DA,26,05-Apr,260.3924631,3.61,32.7351,,10.164,79.10236111,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10236111111111 10.164, 79.10255555555555 10.161888888888889)"
74,3,S,,DA,26,04-Mar,234.3329478,2.7,33.564804,,10.16188889,79.10255556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10255555555555 10.161888888888889, 79.10280555555555 10.159277777777778)"
75,2,S,,DA,26,03-Feb,290.9867483,3.41,35.691811,,10.15927778,79.10280556,GOOD,Available,HT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10280555555555 10.159277777777778, 79.10302777777777 10.156972222222223)"
76,1,S,,DA,26,02-Jan,255.6373785,2.1,34.09079,,10.15697222,79.10302778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10302777777777 10.156972222222223, 79.10327777777778 10.154666666666667)"
77, LILO : 1,T,3W,DC,26,1- LILO : 1,257.0973376,1.9,40.004551,"6°12'32"" L",10.15466667,79.10327778,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10327777777778 10.154666666666667, 79.10372222222222 10.152583333333334)"
78, LILO : 2,T,,DC,26, LILO : 1- LILO : 2,237.2077508,2.65,43.883518,"5°51'26"" R",10.15258333,79.10372222,GOOD,Available,HT -3NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10372222222222 10.152583333333334, 79.10374999999999 10.152333333333333)"
79,Gantry (Nagudi SS),Gantry,2W,H-POLE,12, LILO : 2-Gantry,26.3764441,,39.968357,,10.15233333,79.10375,GOOD,NO E/W,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
