S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1, 63/1,T,4W,DC,26,,,4.17,32.09687,,10.28311111,79.15566667,GOOD,,,,RIVER,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15566666666668 10.283111111111111, 79.15661111111112 10.28288888888889)"
2, 63/2,T,,DC,26, 63/1- 63/2,106.6965255,5.02,31.33601,"40°55'60"" R",10.28288889,79.15661111,GOOD,Available,66 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15661111111112 10.28288888888889, 79.15805555555556 10.280861111111111)"
3, 63/3,S,,DA,26, 63/2- 63/3,272.4101023,1.94,33.933846,,10.28086111,79.15805556,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15805555555556 10.280861111111111, 79.15927777777779 10.278972222222222)"
4, 63/4,T,,DC,26, 63/3- 63/4,249.0792757,2.11,31.389984,"30°4'55"" L",10.27897222,79.15927778,GOOD,Available,LT,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15927777777779 10.278972222222222, 79.16147222222223 10.27788888888889)"
5, 63/5,S,,DA,26, 63/4- 63/5,270.0457833,2.77,33.720757,,10.27788889,79.16147222,GOOD,Available,"LT,HT",POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16147222222223 10.27788888888889, 79.16358333333334 10.276833333333334)"
6, 63/6,S,,DA,26, 63/5- 63/6,257.7224762,2.33,33.93578,,10.27683333,79.16358333,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16358333333334 10.276833333333334, 79.16583333333334 10.275722222222223)"
7, 63/7,S,,DA,26, 63/6- 63/7,275.5476271,0.87,31.729921,,10.27572222,79.16583333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16583333333334 10.275722222222223, 79.16802777777778 10.274583333333334)"
8, 63/8,T,,DC,26, 63/7- 63/8,271.7419332,1.81,30.815859,"12°45'5"" R",10.27458333,79.16802778,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16802777777778 10.274583333333334, 79.16958333333334 10.27325)"
9, 63/9,T,,DC,26, 63/8- 63/9,224.7939122,2.17,30.921429,"33°14'44"" R",10.27325,79.16958333,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16958333333334 10.27325, 79.16988888888889 10.272222222222224)"
10, 63/10,T,,DC,26, 63/9- 63/10,117.8725473,1.73,29.268276,"36°20'51"" L",10.27222222,79.16988889,GOOD,Available,,Railway Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16988888888889 10.272222222222224, 79.17183333333334 10.270777777777779)"
11, 63/11,T,,DC,26, 63/10- 63/11,266.0422235,2.79,28.630322,"0°57'37"" R",10.27077778,79.17183333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17183333333334 10.270777777777779, 79.17391666666667 10.26913888888889)"
12, 63/12,T,,DC,26, 63/11- 63/12,293.1732291,2.12,39.74276,"5°18'17"" R",10.26913889,79.17391667,GOOD,Available,LT,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17391666666667 10.26913888888889, 79.17530555555555 10.267805555555556)"
13, 63/13,S,,DA,26, 63/12- 63/13,211.4539763,1.96,37.445118,,10.26780556,79.17530556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17530555555555 10.267805555555556, 79.17683333333333 10.266333333333334)"
14, 63/14,S,,DA,26, 63/13- 63/14,235.0071364,2.47,36.804764,,10.26633333,79.17683333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17683333333333 10.266333333333334, 79.17830555555555 10.264888888888889)"
15, 63/15,T,,DC,26, 63/14- 63/15,223.7964423,3.26,35.397846,"3°50'3"" R",10.26488889,79.17830556,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17830555555555 10.264888888888889, 79.17955555555557 10.2635)"
16, 63/16,S,,DA,26, 63/15- 63/16,206.6462691,2.93,32.628822,,10.2635,79.17955556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17955555555557 10.2635, 79.18091666666668 10.261861111111111)"
17, 63/17,T,2W,DC,26, 63/16- 63/17,236.8745472,3.18,32.348244,"11°11'2"" L",10.26186111,79.18091667,GOOD,Available,,POND,Water Logged,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18091666666668 10.261861111111111, 79.183 10.260166666666667)"
18, 63/18,S,,DA,26, 63/17- 63/18,292.3293552,2.73,31.15233,,10.26016667,79.183,GOOD,Available,"2 LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.183 10.260166666666667, 79.18491666666667 10.258611111111112)"
19, 63/19,S,,DA,26, 63/18- 63/19,274.3297254,3.21,29.827854,,10.25861111,79.18491667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18491666666667 10.258611111111112, 79.18680555555557 10.257055555555555)"
20, 63/20,S,,DA,26, 63/19- 63/20,266.8896366,2.67,27.980186,,10.25705556,79.18680556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18680555555557 10.257055555555555, 79.18875 10.255472222222222)"
21, 63/21,T,,DC,26, 63/20- 63/21,275.421207,3.75,26.480984,"42°24'13"" L",10.25547222,79.18875,GOOD,Available,"2 LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18875 10.255472222222222, 79.19169444444445 10.255638888888889)"
22, 63/22,T,,DC,26, 63/21- 63/22,322.8757332,2.54,28.044661,"3°47'17"" L",10.25563889,79.19169444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19169444444445 10.255638888888889, 79.19430555555556 10.255944444444445)"
23, 63/23,T,,DC,26, 63/22- 63/23,287.08205,2.36,28.165649,"30°21'29"" L",10.25594444,79.19430556,GOOD,Available,,"ROAD,CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19430555555556 10.255944444444445, 79.19655555555556 10.25763888888889)"
24, 63/24,S,,DA,26, 63/23- 63/24,312.6334782,2.93,27.209625,,10.25763889,79.19655556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19655555555556 10.25763888888889, 79.19808333333334 10.258722222222222)"
25, 63/25,S,,DA,26, 63/24- 63/25,203.4759341,3.37,26.893326,,10.25872222,79.19808333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19808333333334 10.258722222222222, 79.19958333333334 10.25986111111111)"
26, 63/26,S,,DA,26, 63/25- 63/26,208.3537024,3.69,26.650587,,10.25986111,79.19958333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19958333333334 10.25986111111111, 79.20119444444445 10.261055555555556)"
27, 63/27,T,,DC,26, 63/26- 63/27,219.5577942,4.16,28.00535,"23°37'30"" R",10.26105556,79.20119444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20119444444445 10.261055555555556, 79.20344444444444 10.261583333333334)"
28, 63/28,S,,DA,26, 63/27- 63/28,252.7653116,1.96,26.723467,,10.26158333,79.20344444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20344444444444 10.261583333333334, 79.20591666666667 10.262055555555555)"
29, 63/29,S,,DA,26, 63/28- 63/29,276.0722058,1.62,26.397429,,10.26205556,79.20591667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20591666666667 10.262055555555555, 79.20827777777778 10.262583333333334)"
30, 63/30,T,2W,DC,26, 63/29- 63/30,265.1484051,2.16,26.466959,"24°44'44"" R",10.26258333,79.20827778,GOOD,Available,"LT,2 HT","ROAD,CANAL",PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20827777777778 10.262583333333334, 79.21086111111111 10.262)"
31, 63/31,S,,DA,26, 63/30- 63/31,289.8657429,1.63,26.480999,,10.262,79.21086111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21086111111111 10.262, 79.21322222222223 10.261527777777777)"
32, 63/32,S,,DA,26, 63/31- 63/32,263.6541856,2.07,28.512609,,10.26152778,79.21322222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21322222222223 10.261527777777777, 79.21580555555556 10.260972222222222)"
33, 63/33,T,,DC,26, 63/32- 63/33,291.5127131,1.16,25.843216,"10°3'37"" R",10.26097222,79.21580556,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21580555555556 10.260972222222222, 79.21763888888889 10.260222222222222)"
34, 63/34,T,,DC,26, 63/33- 63/34,215.2568718,0.92,25.660641,"23°56'51"" R",10.26022222,79.21763889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21763888888889 10.260222222222222, 79.21936111111111 10.258444444444445)"
35, 63/35,T,,DC,26, 63/34- 63/35,273.228104,1.94,23.482054,"6°15'29"" L",10.25844444,79.21936111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21936111111111 10.258444444444445, 79.22102777777778 10.257083333333334)"
36, 63/36,S,,DA,26, 63/35- 63/36,236.4896665,1.29,23.025291,,10.25708333,79.22102778,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22102777777778 10.257083333333334, 79.22247222222222 10.255916666666666)"
37, 63/37,S,,DA,26, 63/36- 63/37,204.013225,4.18,24.577732,,10.25591667,79.22247222,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22247222222222 10.255916666666666, 79.22358333333334 10.254888888888889)"
38, 63/38,T,,DC,26, 63/37- 63/38,166.0189942,2.11,26.519855,"52°19'56"" L",10.25488889,79.22358333,GOOD,Available,"2 LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22358333333334 10.254888888888889, 79.22583333333334 10.255277777777778)"
39, 63/39,S,,DA,26, 63/38- 63/39,249.5540535,6.01,24.208752,,10.25527778,79.22583333,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22583333333334 10.255277777777778, 79.22791666666667 10.255611111111111)"
40, 63/40,S,,DA,26, 63/39- 63/40,231.217761,3.76,25.141205,,10.25561111,79.22791667,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22791666666667 10.255611111111111, 79.2303888888889 10.256)"
41, 63/41,T,,DC,26, 63/40- 63/41,275.6643584,2.16,23.771244,"1°6'42"" L",10.256,79.23038889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2303888888889 10.256, 79.2325 10.256361111111111)"
42, 63/42,S,,DA,26, 63/41- 63/42,235.0639649,1.55,25.661781,,10.25636111,79.2325,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2325 10.256361111111111, 79.23411111111112 10.256638888888888)"
43, 63/43,S,,DA,26, 63/42- 63/43,179.1388372,2.86,23.430279,,10.25663889,79.23411111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23411111111112 10.256638888888888, 79.23625 10.256972222222222)"
44, 63/44,T,,DC,26, 63/43- 63/44,237.9078563,1.07,23.600399,"23°11'57"" R",10.25697222,79.23625,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23625 10.256972222222222, 79.23806388888889 10.256302777777778)"
45, 63/45,T,2W,DC,26, 63/44- 63/45,220,3.27,23.632561,"0°33'46"" R",10.25630278,79.23806389,GOOD,Available,,"ROAD,POND",PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23806388888889 10.256302777777778, 79.24011944444445 10.25553888888889)"
46, 63/46,S,,DA,26, 63/45- 63/46,240,1.26,23.319408,,10.25553889,79.24011944,GOOD,Available,,POND IN SIDE,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24011944444445 10.25553888888889, 79.24278333333334 10.254502777777779)"
47, 63/47,S,,DA,26, 63/46- 63/47,308,1.99,24.154663,,10.25450278,79.24278333,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24278333333334 10.254502777777779, 79.24516666666666 10.253694444444445)"
48, 63/48,T,,DC,26, 63/47- 63/48,282.0360168,3.41,23.067211,"17°47'4"" R",10.25369444,79.24516667,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24516666666666 10.253694444444445, 79.24711111111111 10.252194444444445)"
49, 63/49,T,,DC,26, 63/48- 63/49,270.7474174,2.56,23.859447,"14°12'27"" L",10.25219444,79.24711111,GOOD,Available, 2 HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24711111111111 10.252194444444445, 79.24888888888889 10.251388888888888)"
50, 63/50,S,,DA,26, 63/49- 63/50,212.6884965,4.63,23.943409,,10.25138889,79.24888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24888888888889 10.251388888888888, 79.25083333333333 10.250472222222223)"
51, 63/51,S,,DA,26, 63/50- 63/51,234.8195518,3.73,19.534748,,10.25047222,79.25083333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25083333333333 10.250472222222223, 79.25291666666666 10.2495)"
52, 63/52,S,,DA,26, 63/51- 63/52,254.2366454,2.29,18.215351,,10.2495,79.25291667,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25291666666666 10.2495, 79.2551111111111 10.2485)"
53, 63/53,T,,DC,26, 63/52- 63/53,264.5763565,3.1,19.265381,"20°15'9"" L",10.2485,79.25511111,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2551111111111 10.2485, 79.25752777777778 10.248305555555556)"
54, 63/54,S,,DA,26, 63/53- 63/54,267.1405549,2.6,18.418854,,10.24830556,79.25752778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25752777777778 10.248305555555556, 79.25963888888889 10.248083333333332)"
55, 63/55,S,,DA,26, 63/54- 63/55,230.3910516,4.23,18.556812,,10.24808333,79.25963889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25963888888889 10.248083333333332, 79.26169444444444 10.247888888888887)"
56, 63/56,T,,DC,26, 63/55- 63/56,228.3604898,2.31,15.744591,"34°34'44"" L",10.24788889,79.26169444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26169444444444 10.247888888888887, 79.26341666666667 10.24886111111111)"
57, 63/57,S,,DA,26, 63/56- 63/57,213.3607032,4.46,17.049679,,10.24886111,79.26341667,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26341666666667 10.24886111111111, 79.26530555555556 10.249916666666666)"
58, 63/58,S,,DA,26, 63/57- 63/58,240.3444139,2.01,17.735527,,10.24991667,79.26530556,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26530555555556 10.249916666666666, 79.26716666666667 10.250972222222222)"
59, 63/59,T,2W,DC,26, 63/58- 63/59,234.0644641,2.97,16.447987,"31°3'51"" R",10.25097222,79.26716667,GOOD,Available,,Village Road,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26716666666667 10.250972222222222, 79.269 10.250944444444444)"
60, 63/60,S,,DA,26, 63/59- 63/60,201.7294584,3.16,15.865101,,10.25094444,79.269,GOOD,Available,"2 HT, 2 LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.269 10.250944444444444, 79.27147222222222 10.251)"
61, 63/61,T,,DC,26, 63/60- 63/61,271.3174544,2.63,14.443083,"20°43'55"" L",10.251,79.27147222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27147222222222 10.251, 79.27288888888889 10.251555555555555)"
62, 63/62,T,,DC,26, 63/61- 63/62,167.3239359,1.67,13.492933,"20°56'51"" L",10.25155556,79.27288889,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27288888888889 10.251555555555555, 79.27408333333334 10.252638888888889)"
63, 63/63,S,,DA,26, 63/62- 63/63,176.9638552,2.39,12.692668,,10.25263889,79.27408333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27408333333334 10.252638888888889, 79.27583333333334 10.25425)"
64, 63/64,T,,DC,26, 63/63- 63/64,261.9418577,1.03,11.00146,"9°1'56"" L",10.25425,79.27583333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27583333333334 10.25425, 79.27711111111111 10.255916666666666)"
65, 63/65,S,,DA,26, 63/64- 63/65,231.6292341,2.09,12.323585,,10.25591667,79.27711111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27711111111111 10.255916666666666, 79.27855555555556 10.257722222222222)"
66, 63/66,S,,DA,26, 63/65- 63/66,252.7038609,3.18,12.438129,,10.25772222,79.27855556,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27855555555556 10.257722222222222, 79.27961111111111 10.259)"
67, 63/67,T,,DC,26, 63/66- 63/67,184.8586165,2.78,11.03883,"30°38'9"" R",10.259,79.27961111,GOOD,Available,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27961111111111 10.259, 79.28202777777777 10.259833333333333)"
68, 63/68,T,,DC,26, 63/67- 63/68,279.7395814,3.06,9.202969,"44°30'19"" R",10.25983333,79.28202778,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28202777777777 10.259833333333333, 79.28325 10.259277777777777)"
69, 63/69,T,,DC,26, 63/68- 63/69,148.4928124,0.08,9.52437,"9°4'4"" L",10.25927778,79.28325,GOOD,Available,"LT,HT",POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28325 10.259277777777777, 79.2833888888889 10.25925)"
70,Gantry (Sandhuvasachatram SS),Gantry,2W,H-POLE,12, 63/69-Gantry,16.17216614,,9.181503,,10.25925,79.28338889,GOOD,NO E/W,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
