S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Pattukottai SS),Gantry,2W,H-POLE,12,,,,38.210457,,10.43461111,79.30447222,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30447222222222 10.434611111111112, 79.30463888888889 10.4345)"
2,144,T,,DC,26,Gantry-144,21.10963376,3.24,38.130184,"77°22'13"" L",10.4345,79.30463889,GOOD,NO E/W,"2 LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30463888888889 10.4345, 79.30491666666667 10.434777777777779)"
3,143,T,,DC,26,144-143,43.52840002,1.18,39.77726,"22°47'21"" L",10.43477778,79.30491667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30491666666667 10.434777777777779, 79.30569444444444 10.43688888888889)"
4,142,S,,DA,26,143-142,247.0918756,5.03,39.163578,,10.43688889,79.30569444,GOOD,Available,"LT,2HT","ROAD,POND",Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30569444444444 10.43688888888889, 79.30661111111111 10.439333333333334)"
5,141,S,,DA,26,142-141,287.346973,5.62,38.434555,,10.43933333,79.30661111,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30661111111111 10.439333333333334, 79.307 10.440472222222223)"
6,140,T,,DC,26,141-140,135.0168582,2.46,37.925514,"1°4'41"" R",10.44047222,79.307,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.307 10.440472222222223, 79.30755555555555 10.441944444444445)"
7,139,T,,DC,26,140-139,173.6281537,5.19,36.504307,"0°23'4"" R",10.44194444,79.30755556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30755555555555 10.441944444444445, 79.3085 10.444444444444445)"
8,138,S,,DA,26,139-138,294.9688544,4.24,35.679569,,10.44444444,79.3085,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3085 10.444444444444445, 79.30924999999999 10.446583333333333)"
9,137,S,,DA,26,138-137,250.6517044,3.16,35.737064,,10.44658333,79.30925,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30924999999999 10.446583333333333, 79.31002777777778 10.448638888888889)"
10,136,T,,DC,26,137-136,241.6042714,2.94,33.903873,"23°40'26"" R",10.44863889,79.31002778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.31002777777778 10.448638888888889, 79.30994444444444 10.451083333333333)"
11,135,S,,DA,26,136-135,270.0520672,3.07,34.481747,,10.45108333,79.30994444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30994444444444 10.451083333333333, 79.30991666666667 10.453277777777776)"
12,134,S,,DA,26,135-134,243.8262869,5.02,32.774979,,10.45327778,79.30991667,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30991666666667 10.453277777777776, 79.30983333333333 10.455472222222221)"
13,133,S,,DA,26,134-133,244.2461401,4.32,31.454332,,10.45547222,79.30983333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30983333333333 10.455472222222221, 79.30980555555556 10.457472222222222)"
14,LILO : 132 ,T,3W,DC,26,133-132 ,221.4010608,4.14,30.256475,"60°38'33"" L",10.45747222,79.30980556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30980555555556 10.457472222222222, 79.30830555555555 10.458277777777777)"
15,183,T,,SC,22,132 -183,184.2644014,3.16,32.242023,"11°25'50"" L",10.45827778,79.30830556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30830555555555 10.458277777777777, 79.30613888888888 10.458888888888888)"
16,182,T,,SC,22,183-182,247.0774625,2.65,32.298981,"8°36'35"" R",10.45888889,79.30613889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30613888888888 10.458888888888888, 79.30405555555555 10.45986111111111)"
17,181,T,,SC,22,182-181,252.4823478,4.54,31.080956,"23°50'31"" L",10.45986111,79.30405556,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.30405555555555 10.45986111111111, 79.3013611111111 10.459944444444444)"
18,180,T,,SC,22,181-180,294.1534729,3.77,32.255898,"17°22'39"" R",10.45994444,79.30136111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3013611111111 10.459944444444444, 79.29872222222222 10.460805555555554)"
19,179,T,,SC,22,180-179,305.1648998,4.09,31.871513,"49°28'10"" R",10.46080556,79.29872222,GOOD,Available,,CBSC SCHOOL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29872222222222 10.460805555555554, 79.29766666666667 10.463472222222222)"
20,178,S,,SA,22,179-178,317.5380854,5.07,31.311039,,10.46347222,79.29766667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29766666666667 10.463472222222222, 79.29658333333333 10.466166666666666)"
21,177,S,,SA,22,178-177,317.5793286,3.19,30.219889,,10.46616667,79.29658333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29658333333333 10.466166666666666, 79.29552777777778 10.468833333333334)"
22,176,S,,SA,22,177-176,319.2086458,2.84,28.379169,,10.46883333,79.29552778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29552777777778 10.468833333333334, 79.29461111111111 10.471055555555555)"
23,175,T,,SC,22,176-175,264.9496058,3.94,28.462086,"3°27'26"" L",10.47105556,79.29461111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29461111111111 10.471055555555555, 79.29366666666667 10.473083333333333)"
24,174,S,,SA,22,175-174,255,1.52,32.743858,,10.47308333,79.29366667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29366666666667 10.473083333333333, 79.29275 10.474972222222222)"
25,173,S,,SA,22,174-173,232.1321376,6.03,31.768576,,10.47497222,79.29275,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29275 10.474972222222222, 79.29169444444445 10.477083333333333)"
26,172,S,,SA,22,173-172,261.8607343,2.48,30.360159,,10.47708333,79.29169444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29169444444445 10.477083333333333, 79.29075 10.479027777777778)"
27,171,T,,SC,22,172-171,239.3906492,1.09,29.890261,"13°16'33"" L",10.47902778,79.29075,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29075 10.479027777777778, 79.29030555555555 10.479555555555555)"
28,170,T,,H-POLE,22,171-170,74.15637893,2.65,29.418385,"2°47'42"" L",10.47955556,79.29030556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.29030555555555 10.479555555555555, 79.28983333333333 10.480083333333333)"
29,169,T,,H-POLE,22,170-169,78.23570326,2.45,29.190111,"2°10'16"" L",10.48008333,79.28983333,GOOD,Available,230 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28983333333333 10.480083333333333, 79.2893888888889 10.480527777777779)"
30,168,T,2W,SC,22,169-168,68.56254604,4.17,30.506409,"30°32'45"" R",10.48052778,79.28938889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2893888888889 10.480527777777779, 79.28888888888889 10.482583333333334)"
31,167,S,,SA,22,168-167,235.4605382,3.62,29.035973,,10.48258333,79.28888889,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28888888888889 10.482583333333334, 79.28825 10.485166666666666)"
32,166,S,,SA,22,167-166,292.0937505,6.11,25.82472,,10.48516667,79.28825,GOOD,Available,HT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28825 10.485166666666666, 79.28769444444444 10.487138888888888)"
33,165,S,,SA,22,166-165,226.0302635,7.14,25.626957,,10.48713889,79.28769444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28769444444444 10.487138888888888, 79.28716666666666 10.489194444444443)"
34,164,S,,SA,22,165-164,265,5.53,26.580511,,10.48919444,79.28716667,GOOD,Available,,RIVER,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28716666666666 10.489194444444443, 79.28661111111111 10.491388888888888)"
35,163,S,,SA,22,164-163,249.6974598,2.65,28.237457,,10.49138889,79.28661111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28661111111111 10.491388888888888, 79.28605555555555 10.493611111111111)"
36,162,S,,SA,22,163-162,254.2573699,2.71,27.771376,,10.49361111,79.28605556,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28605555555555 10.493611111111111, 79.28547222222223 10.495861111111111)"
37,161,T,,SC,22,162-161,255.335368,3.04,29.351536,"14°31'6"" L",10.49586111,79.28547222,GOOD,Available,,"ROAD,POND",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28547222222223 10.495861111111111, 79.28444444444445 10.497666666666666)"
38,160,S,,SA,22,161-160,230.7680919,2.08,29.692524,,10.49766667,79.28444444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28444444444445 10.497666666666666, 79.28325 10.499749999999999)"
39,159,S,,SA,22,160-159,264.6538058,5.27,31.354931,,10.49975,79.28325,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28325 10.499749999999999, 79.2821388888889 10.501694444444444)"
40,158,S,,SA,22,159-158,244.8438435,1.1,31.37392,,10.50169444,79.28213889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2821388888889 10.501694444444444, 79.28091666666667 10.503722222222223)"
41,157,S,,SA,22,158-157,263.0291256,4.15,31.032776,,10.50372222,79.28091667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.28091666666667 10.503722222222223, 79.27966666666667 10.50586111111111)"
42,156,S,,SA,22,157-156,272.3405817,8.32,31.702604,,10.50586111,79.27966667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27966666666667 10.50586111111111, 79.27847222222222 10.507944444444444)"
43,155,S,,SA,22,156-155,266.0061859,6.59,34.142624,,10.50794444,79.27847222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27847222222222 10.507944444444444, 79.27713888888889 10.510333333333334)"
44,154,T,2W,SC,22,155-154,300.5123026,2.18,36.250996,"0°51'53"" L",10.51033333,79.27713889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27713888888889 10.510333333333334, 79.27577777777778 10.512694444444444)"
45,153,S,,SA,22,154-153,302.6879302,4.61,36.126392,,10.51269444,79.27577778,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27577777777778 10.512694444444444, 79.2743611111111 10.515277777777778)"
46,152,S,,SA,22,153-152,324.851302,6.53,36.039478,,10.51527778,79.27436111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2743611111111 10.515277777777778, 79.27327777777778 10.517166666666668)"
47,151,T,,SC,22,152-151,238.9005434,2.55,36.665306,"29°17'12"" R",10.51716667,79.27327778,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27327777777778 10.517166666666668, 79.27325 10.519111111111112)"
48,150,S,,SA,22,151-150,245,3.01,38.293736,,10.51911111,79.27325,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27325 10.519111111111112, 79.27336111111111 10.521194444444445)"
49,149,S,,SA,22,150-149,230.0406719,7.04,39.995464,,10.52119444,79.27336111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27336111111111 10.521194444444445, 79.27347222222222 10.523472222222223)"
50,148,T,,SC,22,149-148,254.6107045,4.87,38.535007,"17°55'57"" R",10.52347222,79.27347222,GOOD,Available,"LT,HT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27347222222222 10.523472222222223, 79.27419444444445 10.525333333333334)"
51,147,S,,SA,22,148-147,219.770196,5.11,39.260021,,10.52533333,79.27419444,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27419444444445 10.525333333333334, 79.27494444444444 10.527222222222223)"
52,146,S,,SA,22,147-146,225.3170798,4.66,37.612186,,10.52722222,79.27494444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27494444444444 10.527222222222223, 79.27563888888889 10.529055555555557)"
53,145,S,,SA,22,146-145,217.2188734,3.23,38.246307,,10.52905556,79.27563889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27563888888889 10.529055555555557, 79.27647222222222 10.531194444444445)"
54,144,T,2W,SC,22,145-144,251.9074895,6.11,39.163841,"30°32'32"" R",10.53119444,79.27647222,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27647222222222 10.531194444444445, 79.27602777777777 10.534194444444445)"
55,143,S,,SA,22,144-143,336.7115512,5.19,37.482925,,10.53419444,79.27602778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27602777777777 10.534194444444445, 79.2756111111111 10.536694444444445)"
56,142,S,,SA,22,143-142,278.5964497,4.06,36.970127,,10.53669444,79.27561111,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2756111111111 10.536694444444445, 79.27513888888889 10.539305555555556)"
57,141,S,,SA,22,142-141,294.8955787,3.1,38.023922,,10.53930556,79.27513889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27513888888889 10.539305555555556, 79.27469444444445 10.541916666666667)"
58,140,S,,SA,22,141-140,290.8082339,4.27,37.412754,,10.54191667,79.27469444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27469444444445 10.541916666666667, 79.2743611111111 10.543833333333334)"
59,139,T,,SC,22,140-139,261,5.02,35.774086,"19°3'15"" L",10.54383333,79.27436111,GOOD,Available,HT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2743611111111 10.543833333333334, 79.27319444444444 10.545916666666667)"
60,138,S,,SA,22,139-138,263.6722181,2.97,36.524628,,10.54591667,79.27319444,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27319444444444 10.545916666666667, 79.272 10.548111111111112)"
61,137,S,,SA,22,138-137,277.3543005,6.02,36.761715,,10.54811111,79.272,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.272 10.548111111111112, 79.27080555555555 10.550277777777778)"
62,136,S,,SA,22,137-136,272.3920428,4.65,36.280479,,10.55027778,79.27080556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.27080555555555 10.550277777777778, 79.26963888888889 10.552361111111113)"
63,135,S,,SA,22,136-135,261.4068165,5.07,36.502426,,10.55236111,79.26963889,GOOD,Available,"LT ,110 KV",,AGRI,Down Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26963888888889 10.552361111111113, 79.26847222222221 10.554472222222223)"
64,134,T,,SC,22,135-134,266.7679364,4.9,35.944862,"1°42'22"" L",10.55447222,79.26847222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26847222222221 10.554472222222223, 79.26766666666667 10.555805555555557)"
65,LILO : 133 A,T,3W,DC,22,134-4,172.2777378,6.12,37.945339,"3°49'57"" R",10.55580556,79.26766667,GOOD,Available,,,AGRI,LILO to N.T Kudi,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26766666666667 10.555805555555557, 79.26736111111111 10.55638888888889)"
66,133,S,,SA,22,4-133,85,5.63,33.913551,,10.55638889,79.26736111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26736111111111 10.55638888888889, 79.26611111111112 10.558583333333335)"
67,132,S,,SA,22,133-132,277.4965717,6.39,33.593052,,10.55858333,79.26611111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26611111111112 10.558583333333335, 79.26491666666666 10.560694444444445)"
68,131,S,,SA,22,132-131,269.0512894,2.56,33.760799,,10.56069444,79.26491667,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26491666666666 10.560694444444445, 79.26372222222223 10.562833333333334)"
69,130,S,,SA,22,131-130,268.0876389,2.23,34.198143,,10.56283333,79.26372222,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26372222222223 10.562833333333334, 79.26258333333334 10.564861111111112)"
70,129,T,,SC,22,130-129,256.5702669,4.85,34.00066,"19°37'57"" R",10.56486111,79.26258333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26258333333334 10.564861111111112, 79.26225 10.567055555555555)"
71,128,S,,SA,22,129-128,245.2205928,6.52,32.919125,,10.56705556,79.26225,GOOD,NO E/W,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26225 10.567055555555555, 79.26191666666666 10.56936111111111)"
72,127,S,,SA,22,128-127,259.8549745,2.71,34.211758,,10.56936111,79.26191667,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26191666666666 10.56936111111111, 79.26155555555556 10.572027777777777)"
73,126,S,,SA,22,127-126,295.9092723,5.08,35.749653,,10.57202778,79.26155556,GOOD,NO E/W,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26155555555556 10.572027777777777, 79.26119444444444 10.574583333333333)"
74,125,S,,SA,22,126-125,284.9364053,3.14,37.261784,,10.57458333,79.26119444,GOOD,NO E/W,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26119444444444 10.574583333333333, 79.26080555555555 10.577361111111111)"
75,124,T,,SC,22,125-124,310.9183044,7.51,38.805668,"4°54'49"" R",10.57736111,79.26080556,GOOD,NO E/W,"HT,LT-2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26080555555555 10.577361111111111, 79.26069444444444 10.579777777777778)"
76,123,S,,SA,22,124-123,268.0283132,3.1,39.590363,,10.57977778,79.26069444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26069444444444 10.579777777777778, 79.26052777777778 10.582222222222223)"
77,122,S,,SA,22,123-122,270.7481655,5.66,38.433475,,10.58222222,79.26052778,GOOD,Available,LT -2NO,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26052777777778 10.582222222222223, 79.26041666666667 10.584416666666668)"
78,121,S,,SA,22,122-121,242.4053282,8.12,38.351055,,10.58441667,79.26041667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26041666666667 10.584416666666668, 79.26030555555556 10.586555555555556)"
79,120,S,,SA,22,121-120,245,1.59,38.998775,,10.58655556,79.26030556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26030555555556 10.586555555555556, 79.26016666666666 10.588916666666668)"
80,119,T,2W,SC,22,120-119,290,3.96,40.048077,"6°51'35"" L",10.58891667,79.26016667,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26016666666666 10.588916666666668, 79.25972222222222 10.591444444444445)"
81,118,S,,SA,22,119-118,284.4187298,5.65,39.60043,,10.59144444,79.25972222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25972222222222 10.591444444444445, 79.25930555555556 10.593611111111112)"
82,117,S,,SA,22,118-117,242.2360633,2.31,40.569672,,10.59361111,79.25930556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25930555555556 10.593611111111112, 79.25897222222223 10.595472222222222)"
83,116,S,,SA,22,117-116,210.311705,4.06,42.355408,,10.59547222,79.25897222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25897222222223 10.595472222222222, 79.25844444444445 10.598111111111113)"
84,115,S,,SA,22,116-115,298.2959289,3.87,43.171108,,10.59811111,79.25844444,GOOD,Available,"LT,HT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25844444444445 10.598111111111113, 79.25816666666667 10.59988888888889)"
85,114,T,,SC,22,115-114,245,2.96,42.751381,"31°55'37"" L",10.59988889,79.25816667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25816666666667 10.59988888888889, 79.25669444444445 10.601555555555555)"
86,113,S,,SA,22,114-113,245.7646628,4.11,44.11343,,10.60155556,79.25669444,GOOD,Available,"HT,LT",CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25669444444445 10.601555555555555, 79.25522222222222 10.603166666666667)"
87,112,S,,SA,22,113-112,239.1917786,3.64,44.695358,,10.60316667,79.25522222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25522222222222 10.603166666666667, 79.25366666666666 10.604888888888889)"
88,111,T,,SC,22,112-111,255.2936356,4.56,43.726162,"5°10'38"" R",10.60488889,79.25366667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25366666666666 10.604888888888889, 79.25236111111111 10.606666666666666)"
89,110,S,,SA,22,111-110,244.7576545,4.71,45.497986,,10.60666667,79.25236111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25236111111111 10.606666666666666, 79.25080555555556 10.608666666666666)"
90,109,S,,SA,22,110-109,278.0663932,3.61,46.995583,,10.60866667,79.25080556,GOOD,Available,LT,"ROAD,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25080555555556 10.608666666666666, 79.2496388888889 10.610194444444444)"
91,108,S,,SA,22,109-108,212.4402983,2.84,45.408371,,10.61019444,79.24963889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2496388888889 10.610194444444444, 79.24830555555556 10.611944444444443)"
92,107,S,,SA,22,108-107,239.8798787,4.19,46.596928,,10.61194444,79.24830556,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24830555555556 10.611944444444443, 79.247 10.613694444444445)"
93,LILO : 98,T,3W,DC,26,107-98,242.5466139,3.84,47.420528,"74°9'50"" L",10.61369444,79.247,GOOD,Available,"LT,HT",ROAD,AGRI,Common tower for Tanjavoor - Orathanad,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.247 10.613694444444445, 79.24747222222223 10.614277777777778)"
94,99,T,,DC,26,98-99,82.61315756,4.02,48.912518,"32°22'54"" L",10.61427778,79.24747222,GOOD,Available,66 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24747222222223 10.614277777777778, 79.24766666666667 10.61661111111111)"
95,100,T,,DC,26,99-100,259.0850675,5.6,48.141602,"11°44'24"" R",10.61661111,79.24766667,GOOD,Available,"HT,LT -2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24766666666667 10.61661111111111, 79.24747222222223 10.618916666666667)"
96,101,S,,DA,26,100-101,253.6925926,3.72,48.08165,,10.61891667,79.24747222,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24747222222223 10.618916666666667, 79.24730555555556 10.621)"
97,102,T,,DC,26,101-102,264,4.53,50.223175,"45°4'7"" L",10.621,79.24730556,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24730555555556 10.621, 79.24697222222223 10.621277777777777)"
98,103,T,,DC,26,102-103,49.36427652,3.14,49.841908,"19°43'18"" R",10.62127778,79.24697222,GOOD,Available,"HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24697222222223 10.621277777777777, 79.24633333333334 10.622361111111111)"
99,104,T,,DC,26,103-104,137.2390911,4.09,49.440247,"20°27'54"" R",10.62236111,79.24633333,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24633333333334 10.622361111111111, 79.24625 10.622861111111112)"
100,105,T,,DC,26,104-105,56.0136242,3.47,49.963699,"1°24'3"" R",10.62286111,79.24625,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24625 10.622861111111112, 79.2461388888889 10.623861111111111)"
101,106,T,,DC,26,105-106,110.0698426,5.11,49.177147,"82°3'14"" L",10.62386111,79.24613889,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2461388888889 10.623861111111111, 79.24661111111111 10.623861111111111)"
102,Gantry (Orathanad SS),Gantry,2W,H-POLE,12,106-Gantry,54.05284112,,49.706192,,10.62386111,79.24661111,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
