S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly / Forest / Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY AT ADUTHURAI,T,2W,DC,15,,,,70,,11.02263794,79.49037904,GOOD,,,,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4903790391981 11.0226379428058, 79.4902328588068 11.0226010624319)"
2,TN - 399,T,,DC,32,TN - 396 : TN - 395,18.48611406,-,70,73°59'29''RT,11.02260106,79.49023286,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4902328588068 11.0226010624319, 79.4902407377958 11.0228451434522)"
3,TN - 398,T,,DC,32,TN - 395 : TN - 394,29.01100543,-,71,37°26'7''RT,11.02284514,79.49024074,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4902407377958 11.0228451434522, 79.4891254417598 11.024403758347)"
4,TN - 397,T,,DC,32,TN - 394 : TN - 393,213.122031,3.09,71,21°11'35''LT,11.02440376,79.48912544,GOOD,AVAILABLE,"11KV, LT","RAILWAY, SH",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4891254417598 11.024403758347, 79.4884905125945 11.0268778447061)"
5,TN - 396,S,,DC,32,TN - 393 : TN - 392,284.3115795,3.12,70,,11.02687784,79.48849051,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4884905125945 11.0268778447061, 79.4880683161318 11.028909953311)"
6,TN - 395,S,,DC,32,TN - 392 : TN - 391,231.4530934,3.15,69,,11.02890995,79.48806832,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4880683161318 11.028909953311, 79.4875644799321 11.030796971172)"
7,TN - 394,T,,DC,32,TN - 391 : LILO : 390,217.8580791,3.45,62,1°1'44''LT,11.03079697,79.48756448,GOOD,AVAILABLE,LT,"ROAD, POND",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4875644799321 11.030796971172, 79.4870318099856 11.0329460911452)"
8,TN - 393,S,,DC,32,LILO : 390 : TN - 389,246.7320945,-,69,,11.03294609,79.48703181,GOOD,AVAILABLE,,"RIVER, ROAD",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4870318099856 11.0329460911452, 79.4864902552217 11.0350499488413)"
9,TN - 392,S,,DC,32,TN - 389 : TN - 388,242.1097242,-,68,,11.03504995,79.48649026,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4864902552217 11.0350499488413, 79.4861072022467 11.0365669894963)"
10,TN - 391,T,,DC,32,TN - 388 : TN - 387,174.9384839,5.1,69,18°3'27''RT,11.03656699,79.4861072,GOOD,AVAILABLE,"11KV, LT","ROAD, CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4861072022467 11.0365669894963, 79.4850276969373 11.0382793284952)"
11,LILO : 390,T,,DC,32,TN - 387 : TN - 386,225.1257721,4.06,69,0°19'56''LT,11.03827933,79.4850277,GOOD,AVAILABLE,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4850276969373 11.0382793284952, 79.484741622582 11.0387389920651)"
12,TN - 389,T,,SC,28,TN - 386 : TN - 385,61.68295425,-,69,0°18'19''RT,11.03873899,79.48474162,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.484741622582 11.0387389920651, 79.48316372931 11.0412445105612)"
13,TN - 388,S,,SC,28,TN - 385 : TN - 384,328.3847401,-,67,,11.04124451,79.48316373,PARTS MISSING,AVAILABLE,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48316372931 11.0412445105612, 79.4815121591091 11.0438400506973)"
14,TN - 387,S,,SC,28,TN - 384 : TN - 383,341.0949621,-,67,,11.04384005,79.48151216,RUSTED,AVAILABLE,11KV,"MUD ROAD, NALA",PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4815121591091 11.0438400506973, 79.4803303107619 11.0458502825349)"
17,TN - 386,S,,SC,28,TN - 383 : TN - 382,270,-,76,,11.04585028,79.48033031,RUSTED,NO E/W,"230KV ABOVE XING, LT","ROAD, NALA",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4803303107619 11.0458502825349, 79.4789368193596 11.0480944532901)"
18,TN - 385,S,,SC,28,TN - 382 : TN - 381,293.2008778,-,76,,11.04809445,79.47893682,RUSTED,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4789368193596 11.0480944532901, 79.4775801245123 11.0502755921334)"
19,TN - 384,S,,SC,28,TN - 381 : TN - 380,285.155459,-,77,,11.05027559,79.47758012,RUSTED,AVAILABLE,11KV -2,"ROAD, NALA",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4775801245123 11.0502755921334, 79.476186549291 11.0525197628885)"
20,TN - 383,S,,SC,28,TN - 380 : TN - 379,293.2048922,-,77,,11.05251976,79.47618655,RUSTED,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.476186549291 11.0525197628885, 79.4747005216777 11.0549352597445)"
21,TN - 382,S,,SC,28,TN - 379 : TN - 378,314.6422991,-,79,,11.05493526,79.47470052,RUSTED,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4747005216777 11.0549352597445, 79.4731687288731 11.0573505051434)"
22,TN - 381,S,,SC,28,TN - 378 : TN - 377,317.2440728,-,78,,11.05735051,79.47316873,RUSTED,AVAILABLE,LT -3N,"ROAD, CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4731687288731 11.0573505051434, 79.4718301389366 11.0595588013529)"
23,TN - 380,T,,SC,28,TN - 377 : TN - 376,286.6963004,-,78,33°22'16''RT,11.0595588,79.47183014,RUSTED,AVAILABLE,LT,ROAD,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4718301389366 11.0595588013529, 79.4693252909928 11.0607485286891)"
24,TN - 379,S,,SC,28,TN - 376 : TN - 375,305.6722906,-,77,,11.06074853,79.46932529,RUSTED,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4693252909928 11.0607485286891, 79.4668113067746 11.0619382560253)"
25,TN - 378,S,,SC,28,TN - 375 : TN - 374,306.5715753,-,75,,11.06193826,79.46681131,RUSTED,AVAILABLE,LT -3N,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4668113067746 11.0619382560253, 79.4647375401109 11.0629403125494)"
26,TN - 377,S,,SC,28,TN - 374 : TN - 373,254.2340494,-,75,,11.06294031,79.46473754,RUSTED,AVAILABLE,11KV -2,"SH, NALA",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4647375401109 11.0629403125494, 79.4629763346165 11.0637335758656)"
27,TN - 376,S,,SC,28,TN - 373 : TN - 372,213.4870448,-,74,,11.06373358,79.46297633,RUSTED,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4629763346165 11.0637335758656, 79.4612022209912 11.0645812377333)"
28,TN - 375,S,,SC,28,TN - 372 : TN - 371,217.3218257,-,74,,11.06458124,79.46120222,GOOD,AVAILABLE,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4612022209912 11.0645812377333, 79.4587920047342 11.0657398682087)"
29,TN - 374,S,,SC,28,TN - 371 : TN - 370,294.8642563,-,74,,11.06573987,79.458792,GOOD,AVAILABLE,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4587920047342 11.0657398682087, 79.4563507754355 11.0669015161693)"
30,TN - 373,S,,SC,28,TN - 370 : TN - 369,298.0588338,-,70,,11.06690152,79.45635078,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4563507754355 11.0669015161693, 79.4538486097007 11.0680749826133)"
31,TN - 372,S,,SC,28,TN - 369 : TN - 368,304.6284594,-,70,,11.06807498,79.45384861,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4538486097007 11.0680749826133, 79.4511446077376 11.0693365428596)"
32,TN - 371,T,,SC,28,TN - 368 : TN - 367,328.7284423,-,71,34°32'5''LT,11.06933654,79.45114461,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4511446077376 11.0693365428596, 79.4498035870492 11.0716173425316)"
33,TN - 370,S,,SC,28,TN - 367 : TN - 366,293.7392055,-,71,,11.07161734,79.44980359,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4498035870492 11.0716173425316, 79.4484430365264 11.0738960467278)"
34,TN - 369,S,,SC,28,TN - 366 : TN - 365,294.6165804,-,70,,11.07389605,79.44844304,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4484430365264 11.0738960467278, 79.4470672309398 11.0761762596666)"
35,TN - 368,S,,SC,28,TN - 365 : LILO - 364/1,295.6097319,-,69,,11.07617626,79.44706723,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4470672309398 11.0761762596666, 79.4456821214407 11.0784745775163)"
36,TN - 367,S,,SC,28,LILO - 364/1 : TN - 123,297.8500405,-,62,,11.07847458,79.44568212,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4456821214407 11.0784745775163, 79.4442785717546 11.0807998850941)"
37,TN - 366,S,,SC,28,TN - 123 : TN - 122,301.4454792,-,69,,11.08079989,79.44427857,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4442785717546 11.0807998850941, 79.4429861661046 11.0828726459294)"
38,TN - 365,T,,SC,28,TN - 122 : TN - 121,271.2610732,-,68,9°24'10''LT,11.08287265,79.44298617,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4429861661046 11.0828726459294, 79.4424020312726 11.0842799674719)"
39,LILO - 364/1,T,2W,SC,28,TN - 121 : TN - 120,170.2386842,-,69,1°52'13''RT,11.08427997,79.44240203,GOOD,AVAILABLE,,,PLAIN,LILO AT THIRUPANANTHAL,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4424020312726 11.0842799674719, 79.4412721507251 11.0867693927139)"
40,TN - 123,S,,SC,28,TN - 120 : TN - 119,303.7602432,-,69,,11.08676939,79.44127215,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4412721507251 11.0867693927139, 79.4404847547411 11.0885373037308)"
41,TN - 122,T,,SC,28,TN - 119 : TN - 118,215.6348894,-,69,0°5'9''RT,11.0885373,79.44048475,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4404847547411 11.0885373037308, 79.4393916707485 11.0909817181527)"
42,TN - 121,T,,SC,28,TN - 118 : TN - 117,297.5768254,-,67,0°47'39''LT,11.09098172,79.43939167,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4393916707485 11.0909817181527, 79.4387429114431 11.0924881976097)"
43,TN - 120,S,,SC,28,TN - 117 : TN - 116,183.0802374,-,67,,11.0924882,79.43874291,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4387429114431 11.0924881976097, 79.437566678971 11.0950767807662)"
44,TN - 119,S,,SC,28,TN - 116 : TN - 115,315.8392679,-,76,,11.09507678,79.43756668,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.437566678971 11.0950767807662, 79.4365725014358 11.0973797086626)"
45,TN - 118,S,,SC,28,TN - 115 : TN - 114,278.9178111,-,76,,11.09737971,79.4365725,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4365725014358 11.0973797086626, 79.4355654157698 11.0996049363166)"
46,TN - 117,T,,SC,28,TN - 114 : TN - 113,271.6052787,-,77,0°5'43''LT,11.09960494,79.43556542,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4355654157698 11.0996049363166, 79.4345372077077 11.101886909455)"
47,TN - 116,S,,SC,28,TN - 113 : TN - 112,278.2774043,-,77,,11.10188691,79.43453721,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4345372077077 11.101886909455, 79.4335087481886 11.1042140610516)"
48,TN - 115,S,,SC,28,TN - 112 : TN - 111,282.8611237,-,79,,11.10421406,79.43350875,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4335087481886 11.1042140610516, 79.432600820437 11.1062345188111)"
49,TN - 114,S,,SC,28,TN - 111 : TN - 110,246.5069616,-,78,,11.10623452,79.43260082,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.432600820437 11.1062345188111, 79.4316002726554 11.1084804497659)"
50,TN - 113,S,,SC,28,TN - 110 : TN - 109,273.4084032,-,78,,11.10848045,79.43160027,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4316002726554 11.1084804497659, 79.4305071048438 11.1109066754579)"
51,TN - 112,T,2W,SC,28,TN - 109 : TN - 108,295.7395369,-,77,43°57'60''RT,11.11090668,79.4305071,GOOD,AVAILABLE,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4305071048438 11.1109066754579, 79.4279384706169 11.1119329556822)"
52,TN - 111,S,,SC,28,TN - 108 : TN - 107,304.696054,-,75,,11.11193296,79.42793847,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4279384706169 11.1119329556822, 79.4251863565295 11.1130215972661)"
53,TN - 110,S,,SC,28,TN - 107 : TN - 106,325.8651543,-,75,,11.1130216,79.42518636,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4251863565295 11.1130215972661, 79.4222785066813 11.1141454428434)"
54,TN - 109,T,,SC,28,TN - 106 : TN - 105,343.1163103,-,74,70°16'39''LT,11.11414544,79.42227851,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4222785066813 11.1141454428434, 79.4223085138946 11.1153660994023)"
55,TN - 108,S,,SC,28,TN - 105 : TN - 104,137.0589773,-,74,,11.1153661,79.42230851,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4223085138946 11.1153660994023, 79.42232795991 11.1168579943478)"
56,TN - 107,T,,SC,28,TN - 104 : TN - 103,167.0350797,-,74,36°41'15''RT,11.11685799,79.42232796,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42232795991 11.1168579943478, 79.4208523258566 11.1188934557139)"
57,TN - 106,S,,SC,28,TN - 103 : TN - 102,278.9042822,-,70,,11.11889346,79.42085233,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4208523258566 11.1188934557139, 79.4194688089191 11.1208208743482)"
58,TN - 105,S,,SC,28,TN - 102 : TN - 101,263.3316502,-,70,,11.12082087,79.41946881,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4194688089191 11.1208208743482, 79.4181498326361 11.1226673237979)"
59,TN - 104,T,,SC,28,TN - 101 : TN - 100,251.9480215,-,71,0°5'48''RT,11.12266732,79.41814983,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4181498326361 11.1226673237979, 79.4167293515056 11.1246488057076)"
60,TN - 103,S,,SC,28,TN - 100 : TN - 99,270.5447387,-,71,,11.12464881,79.41672935,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4167293515056 11.1246488057076, 79.4152718223631 11.1267023719847)"
61,TN - 102,S,,SC,28,TN - 99 : TN - 98,279.3934737,-,70,,11.12670237,79.41527182,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4152718223631 11.1267023719847, 79.4137959368526 11.1287649068981)"
62,TN - 101,T,2W,SC,28,TN - 98 : TN - 97,281.3583924,-,69,35°16'33''LT,11.12876491,79.41379594,GOOD,AVAILABLE,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4137959368526 11.1287649068981, 79.4137829449027 11.1311606224626)"
63,TN - 100,S,,SC,28,TN - 97 : TN - 96,266.9998573,-,62,,11.13116062,79.41378294,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4137829449027 11.1311606224626, 79.413759978488 11.1337190307676)"
64,TN - 99,S,,SC,28,TN - 96 : TN - 95,285.0030728,-,69,,11.13371903,79.41375998,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.413759978488 11.1337190307676, 79.4137384369969 11.136006200686)"
65,TN - 98,S,,SC,28,TN - 95 : TN - 94,255.0005799,-,68,,11.1360062,79.41373844,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4137384369969 11.136006200686, 79.4137252774089 11.1384380422532)"
66,TN - 97,S,,SC,28,TN - 94 : TN - 93,270.9960169,-,69,,11.13843804,79.41372528,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4137252774089 11.1384380422532, 79.41371220164 11.1408518627285)"
67,TN - 96,T,,SC,28,TN - 93 : TN - 92,269.0026805,-,69,44°22'46''RT,11.14085186,79.4137122,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.41371220164 11.1408518627285, 79.4121196400374 11.1424617748707)"
68,TN - 95,S,,SC,28,TN - 92 : TN - 91,250.9435051,-,69,,11.14246177,79.41211964,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4121196400374 11.1424617748707, 79.4109597522765 11.1436308827251)"
69,TN - 94,S,,SC,28,TN - 91 : TN - 90,183.039047,-,67,,11.14363088,79.41095975,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4109597522765 11.1436308827251, 79.4093487504869 11.1452677845954)"
70,TN - 93,S,,SC,28,TN - 90 : TN - 89,254.4865944,-,67,,11.14526778,79.40934875,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4093487504869 11.1452677845954, 79.4076916482299 11.1469585821032)"
71,TN - 92,S,,SC,28,TN - 89 : TN - 88,262.2713631,-,76,,11.14695858,79.40769165,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4076916482299 11.1469585821032, 79.4060714263468 11.1485863476991)"
72,TN - 91,T,,SC,28,TN - 88 : LILO - 87,254.4668371,-,76,0°6'46''LT,11.14858635,79.40607143,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4060714263468 11.1485863476991, 79.4043683912605 11.1503040511161)"
73,TN - 90,S,,SC,28,LILO - 87 : TN - 86,267.9025949,-,77,,11.15030405,79.40436839,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4043683912605 11.1503040511161, 79.4027387816458 11.1519769951701)"
74,TN - 89,S,,SC,28,TN - 86 : TN - 85,258.7635636,-,77,,11.151977,79.40273878,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4027387816458 11.1519769951701, 79.4006029888987 11.1541353352367)"
75,TN - 88,S,,SC,28,TN - 85 : TN - 84,335.7978882,-,79,,11.15413534,79.40060299,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4006029888987 11.1541353352367, 79.3994704261422 11.1553046107292)"
76,LILO - 87,T,3W,SC,28,TN - 84 : TN - 83,180.9739576,-,78,1°1'17''LT,11.15530461,79.39947043,GOOD,AVAILABLE,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3994704261422 11.1553046107292, 79.3988903146237 11.155925290659)"
77,TN - 86,T,,SC,28,TN - 83 : TN - 82,95.426929,-,78,37°15'49''LT,11.15592529,79.39889031,GOOD,AVAILABLE,"11KV, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3988903146237 11.155925290659, 79.3986580520868 11.158211287111)"
78,TN - 85,S,,SC,28,TN - 82 : TN - 81,256.1314264,-,77,,11.15821129,79.39865805,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3986580520868 11.158211287111, 79.3983868975192 11.1609039735049)"
79,TN - 84,S,,SC,28,TN - 81 : TN - 80,301.3163422,-,75,,11.16090397,79.3983869,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3983868975192 11.1609039735049, 79.3981637712568 11.1631900537759)"
80,TN - 83,T,,SC,28,TN - 80 : TN - 79,256.0430753,-,75,0°49'26''LT,11.16319005,79.39816377,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3981637712568 11.1631900537759, 79.3979579955339 11.1656660679727)"
81,TN - 82,S,,SC,28,TN - 79 : TN - 78,276.8013912,-,74,,11.16566607,79.397958,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3979579955339 11.1656660679727, 79.3977147527039 11.1682684812694)"
82,TN - 81,S,,SC,28,TN - 78 : TN - 77,291.0856639,-,74,,11.16826848,79.39771475,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3977147527039 11.1682684812694, 79.3975090608 11.1707263905555)"
83,TN - 80,T,,SC,28,TN - 77 : TN - 76,274.804861,-,74,18°53'60''RT,11.17072639,79.39750906,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3975090608 11.1707263905555, 79.3966189026832 11.1727558169513)"
84,TN - 79,S,,SC,28,TN - 76 : TN - 75,246.6321236,-,70,,11.17275582,79.3966189,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3966189026832 11.1727558169513, 79.3956357892602 11.1750468425452)"
85,TN - 78,S,,SC,28,TN - 75 : TN - 74,277.2286442,-,70,,11.17504684,79.39563579,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3956357892602 11.1750468425452, 79.3946527596563 11.1773197632282)"
86,TN - 77,S,,SC,28,TN - 74 : TN - 73,275.3820398,-,71,,11.17731976,79.39465276,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3946527596563 11.1773197632282, 79.3937626015394 11.1793582420796)"
87,TN - 76,T,2W,SC,28,TN - 73 : TN - 72,247.5508429,-,71,0°4'47''RT,11.17935824,79.3937626,GOOD,AVAILABLE,,,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3937626015394 11.1793582420796, 79.3927426077425 11.181685226038)"
88,TN - 75,S,,SC,28,TN - 72 : TN - 71,282.4702246,-,70,,11.18168523,79.39274261,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3927426077425 11.181685226038, 79.3918150663375 11.1838499363511)"
89,TN - 74,S,,SC,28,TN - 71 : TN - 70,261.9950967,-,69,,11.18384994,79.39181507,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3918150663375 11.1838499363511, 79.3907949049025 11.1862040776759)"
90,TN - 73,S,,SC,28,TN - 70 : TN - 69,285.2364475,-,62,,11.18620408,79.3907949,GOOD,AVAILABLE,"LT-2N, 11KV",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3907949049025 11.1862040776759, 79.3898675311356 11.1883236095309)"
91,TN - 72,S,,SC,28,TN - 69 : TN - 68,257.3925177,-,69,,11.18832361,79.38986753,GOOD,AVAILABLE,"LT -2N, 11KV",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3898675311356 11.1883236095309, 79.388925069943 11.1905119568109)"
92,TN - 71,T,,SC,28,TN - 68 : TN - 67,265.0379343,-,68,4°34'47''LT,11.19051196,79.38892507,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.388925069943 11.1905119568109, 79.3884560186415 11.1918960604816)"
93,TN - 70,S,,SC,28,TN - 67 : TN - 66,163.4444866,-,69,,11.19189606,79.38845602,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3884560186415 11.1918960604816, 79.3875358533114 11.194368219003)"
94,TN - 69,S,,SC,28,TN - 66 : TN - 65,293.3373138,-,69,,11.19436822,79.38753585,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3875358533114 11.194368219003, 79.3871080409735 11.1955682560801)"
95,TN - 68,T,,SC,28,TN - 65 : TN - 64,142.7240993,-,69,11°18'23''RT,11.19556826,79.38710804,GOOD,AVAILABLE,"LT, 11KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3871080409735 11.1955682560801, 79.3865627143532 11.1964784469455)"
96,TN - 67,S,,SC,28,TN - 64 : TN - 63,118.9765051,-,67,,11.19647845,79.38656271,GOOD,AVAILABLE,11KV,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3865627143532 11.1964784469455, 79.3857945129275 11.1979569308459)"
97,TN - 66,T,2W,SC,28,TN - 63 : TN - 62,185.8058882,-,67,3°29'58''LT,11.19795693,79.38579451,GOOD,AVAILABLE,LT,ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3857945129275 11.1979569308459, 79.3848487827926 11.2000854313373)"
98,TN - 65,S,,SC,28,TN - 62 : TN - 61,259.1014696,-,76,,11.20008543,79.38484878,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3848487827926 11.2000854313373, 79.3842085730284 11.2015917431563)"
99,TN - 64,S,,SC,28,TN - 61 : TN - 60,182.6951917,-,76,,11.20159174,79.38420857,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3842085730284 11.2015917431563, 79.3831787724047 11.2039999477565)"
100,TN - 63,S,,SC,28,TN - 60 : TN - 59,291.1505724,-,77,,11.20399995,79.38317877,GOOD,AVAILABLE,,NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3831787724047 11.2039999477565, 79.3823195435106 11.2060386780649)"
101,TN - 62,S,,SC,28,TN - 59 : TN - 58,246.2571104,-,77,,11.20603868,79.38231954,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3823195435106 11.2060386780649, 79.3814740609377 11.207984033972)"
102,TN - 61,S,,SC,28,TN - 58 : TN - 57,236.1585016,-,79,,11.20798403,79.38147406,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3814740609377 11.207984033972, 79.3805529735982 11.2101367581635)"
103,TN - 60,S,,SC,28,TN - 57 : TN - 56,260.4976469,-,78,,11.21013676,79.38055297,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3805529735982 11.2101367581635, 79.3794641643762 11.2126681767404)"
104,TN - 59,S,,SC,28,TN - 56 : TN - 55,306.2131521,-,78,,11.21266818,79.37946416,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3794641643762 11.2126681767404, 79.3787063565105 11.2144083436578)"
105,TN - 58,T,,SC,28,TN - 55 : TN - 54,211.5247542,-,77,25°10'20''LT,11.21440834,79.37870636,GOOD,AVAILABLE,"11KV, LT -3N",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3787063565105 11.2144083436578, 79.3787804525345 11.2169965077191)"
106,TN - 57,S,,SC,28,TN - 54 : TN - 53,288.4039146,-,75,,11.21699651,79.37878045,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3787804525345 11.2169965077191, 79.3789009004831 11.2195742782205)"
107,TN - 56,S,,SC,28,TN - 53 : TN - 52,287.4431607,-,75,,11.21957428,79.3789009,GOOD,AVAILABLE,11KV -2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3789009004831 11.2195742782205, 79.3789962027221 11.2221890967339)"
108,TN - 55,S,,SC,28,TN - 52 : TN - 51,291.4252119,-,74,,11.2221891,79.3789962,GOOD,AVAILABLE,"11KV, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3789962027221 11.2221890967339, 79.3790941871702 11.2244678847491)"
109,TN - 54,S,,SC,28,TN - 51 : TN - 50,254.29507,-,74,,11.22446788,79.37909419,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3790941871702 11.2244678847491, 79.3791995476931 11.2269447371363)"
110,TN - 53,T,2W,SC,28,TN - 50 : TN - 49,276.2184559,-,74,12°53'21''LT,11.22694474,79.37919955,GOOD,AVAILABLE,,ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3791995476931 11.2269447371363, 79.3797784019261 11.2290570605546)"
111,TN - 52,S,,SC,28,TN - 49 : TN - 48,244.0541006,-,70,,11.22905706,79.3797784,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3797784019261 11.2290570605546, 79.3803603574633 11.2311511114239)"
112,TN - 51,S,,SC,28,TN - 48 : TN - 47,242.1928253,-,70,,11.23115111,79.38036036,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3803603574633 11.2311511114239, 79.3809749186038 11.2333737406879)"
113,TN - 50,S,,SC,28,TN - 47 : TN - 46,256.8507677,-,71,,11.23337374,79.38097492,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3809749186038 11.2333737406879, 79.3815920781344 11.235612379387)"
114,TN - 49,T,,SC,28,TN - 46 : TN - 45,258.6337617,-,71,0°3'57''LT,11.23561238,79.38159208,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3815920781344 11.235612379387, 79.3822896201163 11.2381313089281)"
115,TN - 48,S,,SC,28,TN - 45 : TN - 44,290.8549968,-,70,,11.23813131,79.38228962,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3822896201163 11.2381313089281, 79.382975930348 11.2406022939831)"
116,TN - 47,S,,SC,28,TN - 44 : TN - 43,285.4157719,-,69,,11.24060229,79.38297593,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.382975930348 11.2406022939831, 79.3835549522191 11.2426598835736)"
117,TN - 46,S,,SC,28,TN - 43 : TN - 42,238.2189739,-,62,,11.24265988,79.38355495,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3835549522191 11.2426598835736, 79.3842034600675 11.2449554353952)"
118,TN - 45,T,,SC,28,TN - 42 : TN - 41,265.6115735,-,69,1°53'13''RT,11.24495544,79.38420346,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3842034600675 11.2449554353952, 79.3847050331532 11.2469839397817)"
119,TN - 44,S,,SC,28,TN - 41 : TN - 40,232.9701887,-,68,,11.24698394,79.38470503,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3847050331532 11.2469839397817, 79.3853611685335 11.2493194732815)"
120,TN - 43,S,,SC,28,TN - 40 : TN - 39,270.0952347,-,69,,11.24931947,79.38536117,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3853611685335 11.2493194732815, 79.3859991990029 11.2515210639685)"
121,TN - 42,S,,SC,28,TN - 39 : TN - 38,255.2978535,-,69,,11.25152106,79.3859992,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3859991990029 11.2515210639685, 79.3866831623017 11.253956593573)"
122,TN - 41,T,,SC,28,TN - 38 : LILO - 37,281.5656267,-,69,36°36'31''RT,11.25395659,79.38668316,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3866831623017 11.253956593573, 79.3860868737101 11.2555162981152)"
123,TN - 40,S,,SC,28,LILO - 37 : TN - 36,186.4033102,-,67,,11.2555163,79.38608687,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3860868737101 11.2555162981152, 79.3851375393569 11.2579826731234)"
124,TN - 39,S,,SC,28,TN - 36 : TN - 35,293.8466816,-,67,,11.25798267,79.38513754,GOOD,AVAILABLE,"LT -2N, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3851375393569 11.2579826731234, 79.3842415977269 11.2603170331567)"
125,TN - 38,S,,SC,28,TN - 35 : TN - 34,278.1253094,-,76,,11.26031703,79.3842416,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3842415977269 11.2603170331567, 79.3833840452134 11.262511331588)"
126,LILO - 37,T,3W,SC,28,TN - 34 : TN - 33,262.156876,-,76,0°11'55''LT,11.26251133,79.38338405,GOOD,AVAILABLE,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3833840452134 11.262511331588, 79.3825570028275 11.264649387449)"
127,TN - 36,S,,SC,28,TN - 33 : TN - 32,255.154899,-,77,,11.26464939,79.382557,GOOD,AVAILABLE,LT -2N,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3825570028275 11.264649387449, 79.3818043079227 11.2665889598429)"
128,TN - 35,S,,SC,28,TN - 32 : TN - 31,231.7482914,-,77,,11.26658896,79.38180431,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3818043079227 11.2665889598429, 79.3811816163361 11.2682128697633)"
129,TN - 34,S,,SC,28,TN - 31 : TN - 30,194.065497,-,79,,11.26821287,79.38118162,GOOD,AVAILABLE,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3811816163361 11.2682128697633, 79.3802614510059 11.2706126086413)"
130,TN - 33,S,,SC,28,TN - 30 : TN - 29,285.8246343,-,78,,11.27061261,79.38026145,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3802614510059 11.2706126086413, 79.3793599773198 11.272940179333)"
131,TN - 32,T,,SC,28,TN - 29 : TN - 28,277.6375779,-,78,24°48'35''LT,11.27294018,79.37935998,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3793599773198 11.272940179333, 79.3795451335608 11.2758522201329)"
132,TN - 31,S,,SC,28,TN - 28 : TN - 27,324.7500529,-,77,,11.27585222,79.37954513,GOOD,AVAILABLE,HT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3795451335608 11.2758522201329, 79.3796624802052 11.2777965702116)"
133,TN - 30,S,,SC,28,TN - 27 : TN - 26,217.4561859,-,75,,11.27779657,79.37966248,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3796624802052 11.2777965702116, 79.3798315431922 11.2803107220679)"
134,TN - 29,T,,SC,28,TN - 26 : TN - 25,280.7156372,-,75,0°0'49''RT,11.28031072,79.37983154,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3798315431922 11.2803107220679, 79.379992140457 11.2827073596417)"
135,TN - 28,S,,SC,28,TN - 25 : TN - 24,267.6840986,-,74,,11.28270736,79.37999214,GOOD,AVAILABLE,LT -2N,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.379992140457 11.2827073596417, 79.3801342137157 11.2851490080356)"
136,TN - 27,S,,SC,28,TN - 24 : TN - 23,272.5288482,-,74,,11.28514901,79.38013421,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3801342137157 11.2851490080356, 79.3802850879728 11.2876360025256)"
137,TN - 26,S,,SC,28,TN - 23 : TN - 22,277.5925005,-,74,,11.287636,79.38028509,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3802850879728 11.2876360025256, 79.3804733455181 11.2900056503713)"
138,TN - 25,T,2W,SC,28,TN - 22 : TN - 21,264.9240624,-,70,1°30'12''RT,11.29000565,79.38047335,GOOD,AVAILABLE,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3804733455181 11.2900056503713, 79.3806058634072 11.2925015296787)"
139,TN - 24,S,,SC,28,TN - 21 : TN - 20,278.4614521,-,70,,11.29250153,79.38060586,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3806058634072 11.2925015296787, 79.3807143252342 11.2944006174802)"
140,TN - 23,S,,SC,28,TN - 20 : TN - 19,212.4018082,-,71,,11.29440062,79.38071433,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3807143252342 11.2944006174802, 79.380866875872 11.2965892162173)"
141,TN - 22,S,,SC,28,TN - 19 : TN - 18,244.6649127,-,71,,11.29658922,79.38086688,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.380866875872 11.2965892162173, 79.3810547981411 11.2990221474319)"
142,TN - 21,T,,SC,28,TN - 18 : TN - 17,271.9005554,-,70,1°56'12''RT,11.29902215,79.3810548,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3810547981411 11.2990221474319, 79.3811601586639 11.3014545757323)"
143,TN - 20,S,,SC,28,TN - 17 : TN - 16,271.3098051,-,69,,11.30145458,79.38116016,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3811601586639 11.3014545757323, 79.3813572172075 11.3038875907659)"
144,TN - 19,S,,SC,28,TN - 16 : TN - 15,271.9874676,-,62,,11.30388759,79.38135722,GOOD,AVAILABLE,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3813572172075 11.3038875907659, 79.3814835324883 11.3058590982109)"
145,TN - 18,S,,SC,28,TN - 15 : TN - 14,220.5147011,-,69,,11.3058591,79.38148353,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3814835324883 11.3058590982109, 79.3816705327481 11.308454722166)"
146,TN - 17,T,,SC,28,TN - 14 : TN - 13,289.8409439,-,68,16°44'29''LT,11.30845472,79.38167053,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3816705327481 11.308454722166, 79.382537137717 11.3107286486774)"
147,TN - 16,S,,SC,28,TN - 13 : TN - 12,270.7352059,-,69,,11.31072865,79.38253714,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.382537137717 11.3107286486774, 79.3834937643259 11.313283285126)"
148,TN - 15,S,,SC,28,TN - 12 : TN - 11,303.2626512,-,69,,11.31328329,79.38349376,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3834937643259 11.313283285126, 79.384342348203 11.3155028130859)"
149,TN - 14,S,,SC,28,TN - 11 : TN - 10,264.4099411,-,69,,11.31550281,79.38434235,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.384342348203 11.3155028130859, 79.3851088732481 11.317667691037)"
150,TN - 13,S,,SC,28,TN - 10 : TN - 9,255.6681831,-,67,,11.31766769,79.38510887,GOOD,AVAILABLE,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3851088732481 11.317667691037, 79.3859116081148 11.319914124906)"
151,TN - 12,S,,SC,28,TN - 9 : TN - 8,265.4893196,-,67,,11.31991412,79.38591161,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3859116081148 11.319914124906, 79.386723563075 11.3221334852278)"
152,TN - 11,T,2W,SC,28,TN - 8 : TN - 7,263.0067511,-,76,20°56'24''RT,11.32213349,79.38672356,GOOD,AVAILABLE,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.386723563075 11.3221334852278, 79.3866939749568 11.3241402804851)"
153,TN - 10,S,,SC,28,TN - 7 : TN - 6,224.0057079,-,76,,11.32414028,79.38669397,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3866939749568 11.3241402804851, 79.3866875208914 11.3269337173551)"
154,TN - 9,S,,SC,28,TN - 6 : TN - 5,310.9976425,-,77,,11.32693372,79.38668752,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3866875208914 11.3269337173551, 79.3866767082363 11.3288683444261)"
155,TN - 8,S,,SC,28,TN - 5 : TN - 4,216.0026301,-,77,,11.32886834,79.38667671,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3866767082363 11.3288683444261, 79.3866638839244 11.3311555143445)"
156,TN - 7,S,,SC,28,TN - 4 : TN - 3,254.9999208,-,79,,11.33115551,79.38666388,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3866638839244 11.3311555143445, 79.386652065441 11.3332618866115)"
157,TN - 6,S,,SC,28,TN - 3 : TN - 2,235.0006627,-,78,,11.33326189,79.38665207,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.386652065441 11.3332618866115, 79.3866931367665 11.3357301894575)"
158,TN - 5,T,,SC,28,TN - 2 : TN - 1,275.0690123,-,78,12°6'19''LT,11.33573019,79.38669314,GOOD,AVAILABLE,"LT, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3866931367665 11.3357301894575, 79.3873460870236 11.3385453354567)"
159,TN - 4,S,,SC,28,TN - 1 : LILO - 156,321.4514053,-,77,,11.33854534,79.38734609,GOOD,AVAILABLE,"LT, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3873460870236 11.3385453354567, 79.3879547808319 11.3410889916121)"
160,TN - 3,S,,SC,28,LILO - 156 : TN - 155,291.1062872,-,75,,11.34108899,79.38795478,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3879547808319 11.3410889916121, 79.3885377421975 11.3433251995593)"
161,TN - 2,S,,SC,28,TN - 155 : TN - 154,257.4129867,-,75,,11.3433252,79.38853774,GOOD,AVAILABLE,"HT, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3885377421975 11.3433251995593, 79.3891652114689 11.3457966875284)"
162,TN - 1,T,,SC,28,TN - 154 :  LILO - 153/1,283.8337586,-,74,44°0'57''RT,11.34579669,79.38916521,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3891652114689 11.3457966875284, 79.3888043705374 11.3464275095611)"
163,LILO - 156,T,2W,SC,28, LILO - 153/1 : TN - 153,82.12780826,-,74,5°38'16''LT,11.34642751,79.38880437,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3888043705374 11.3464275095611, 79.3878116179257 11.3486434333026)"
164,TN - 155,S,,SC,28,TN - 153 : TN - 152,270.0006459,-,74,,11.34864343,79.38781162,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3878116179257 11.3486434333026, 79.3865481298416 11.3514892570674)"
165,TN - 154,T,,SC,28,TN - 152 : TN - 151,345.6783176,-,70,31°12'60''LT,11.35148926,79.38654813,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3865481298416 11.3514892570674, 79.3869035225361 11.3542726356536)"
166, LILO - 153/1,T,3W,SC,28,TN - 151 : TN - 150,312.3190146,-,69,0°56'47''LT,11.35427264,79.38690352,GOOD,AVAILABLE,,,PLAIN,LILO TO ANDIMADAM,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3869035225361 11.3542726356536, 79.387323539704 11.3571792282164)"
167,TN - 153,S,,SC,28,TN - 150 : TN - 149,326.7663847,-,62,,11.35717923,79.38732354,GOOD,AVAILABLE,400KV ABOVE XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.387323539704 11.3571792282164, 79.3877209257334 11.3598087988793)"
168,TN - 152,T,,SC,28,TN - 149 : TN - 148,296.0875605,-,69,10°45'15''RT,11.3598088,79.38772093,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3877209257334 11.3598087988793, 79.387624701485 11.3623594120144)"
169,TN - 151,T,,SC,28,TN - 148 : TN - 147,284.3327645,-,68,32°1'41''LT,11.36235941,79.3876247,GOOD,AVAILABLE,765KV NGPT- BPI,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.387624701485 11.3623594120144, 79.3888577632606 11.3645066041499)"
170,TN - 150,S,,SC,28,TN - 147 : TN - 146,274.9949971,-,69,,11.3645066,79.38885776,GOOD,AVAILABLE,"LT, HT",MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3888577632606 11.3645066041499, 79.3901673518121 11.3667542953044)"
171,TN - 149,S,,SC,28,TN - 146 : TN - 145,288.7897463,-,69,,11.3667543,79.39016735,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3901673518121 11.3667542953044, 79.3915344402194 11.3691006414592)"
172,TN - 148,S,,SC,28,TN - 145 : TN - 144,301.3777612,-,69,,11.36910064,79.39153444,GOOD,AVAILABLE,LT,"MUD ROAD, POND",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3915344402194 11.3691006414592, 79.3927699327468 11.3712643459439)"
173,TN - 147,S,,SC,28,TN - 144 : TN - 143,276.7137594,-,67,,11.37126435,79.39276993,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3927699327468 11.3712643459439, 79.3941034935414 11.3736113626509)"
174,TN - 146,T,,SC,28,TN - 143 : TN - 142,299.6340162,-,67,7°18'48''LT,11.37361136,79.39410349,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3941034935414 11.3736113626509, 79.3955598492175 11.3755497615784)"
175,TN - 145,S,,SC,28,TN - 142 : TN - 141,268.9096618,-,76,,11.37554976,79.39555985,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3955598492175 11.3755497615784, 79.3972016125917 11.3777127955108)"
176,TN - 144,S,,SC,28,TN - 141 : TN - 140,300.9248669,-,76,,11.3777128,79.39720161,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3972016125917 11.3777127955108, 79.3985096924006 11.3794484362006)"
177,TN - 143,T,2W,SC,28,TN - 140 : TN - 139,241.2533618,-,77,18°12'44''RT,11.37944844,79.39850969,GOOD,AVAILABLE,11KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3985096924006 11.3794484362006, 79.3992499820888 11.3816240429878)"
178,TN - 142,T,,SC,28,TN - 139 : TN - 138,255.8561212,-,67,14°35'50''RT,11.38162404,79.39924998,GOOD,AVAILABLE,"11KV, LT",ROAD,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3992499820888 11.3816240429878, 79.3994279298931 11.3840502686798)"
179,TN - 141,S,,SC,28,TN - 138 : TN - 137,271.0788749,-,76,,11.38405027,79.39942793,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3994279298931 11.3840502686798, 79.3996010161936 11.3863433897495)"
180,TN - 140,S,,SC,28,TN - 137 : TN - 136,256.3561719,-,76,,11.38634339,79.39960102,GOOD,AVAILABLE,"HT, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3996010161936 11.3863433897495, 79.3997833225876 11.3887716270983)"
181,TN - 139,S,,SC,28,TN - 136 : TN - 135,271.3355526,-,77,,11.38877163,79.39978332,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3997833225876 11.3887716270983, 79.4000315945595 11.3919549901038)"
182,TN - 138,S,,SC,28,TN - 135 : TN - 134,355.1688909,-,77,,11.39195499,79.40003159,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4000315945595 11.3919549901038, 79.400232 11.394491)"
183,TN - 137,T,,SC,28,TN - 134 : TN - 133,284.3722904,-,77,31°57'16''RT,11.394491,79.400232,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.400232 11.394491, 79.399622 11.395666)"
184,TN - 136,S,,SC,28,TN - 133 : TN - 132,149.0306443,-,67,,11.395666,79.399622,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.399622 11.395666, 79.398604 11.397576)"
185,TN - 135,S,,SC,28,TN - 132 : GANTRY 1,241.7058858,-,76,,11.397576,79.398604,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.398604 11.397576, 79.397581 11.399492)"
186,TN - 134,S,,SC,28,GANTRY 1 : GANTRY 2,242.547139,-,76,,11.399492,79.397581,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.397581 11.399492, 79.396561 11.401395)"
187,TN - 133,T,,SC,28,GANTRY 2 : TN - 131,241.1223734,-,77,7°0'12''LT,11.401395,79.396561,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.396561 11.401395, 79.395978 11.402899)"
188,TN - 132,T,,SC,28,TN - 131 : TN - 131/5,181.1169812,-,67,17°2'19''RT,11.402899,79.395978,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.395978 11.402899, 79.395863 11.403045)"
189,GANTRY 1,GANTRY,,SC,15,TN - 131/5 : GANTRY AT SRIMUSHNAM SS,23.45313216,-,76,11°26'42''RT,11.403045,79.395863,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.395863 11.403045, 79.395585 11.403281)"
190,GANTRY 2,GANTRY,,SC,15,GANTRY AT SRIMUSHNAM SS : ,43.02442215,-,76,6°22'53''LT,11.403281,79.395585,GOOD,AVAILABLE,110KV LINE XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.395585 11.403281, 79.395325 11.403557)"
191,TN - 131,T,,SC,28, : ,44.67976709,-,77,27°21'57''LT,11.403557,79.395325,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.395325 11.403557, 79.394911 11.405008)"
192,TN - 131/5,T,,DC,32, : ,169.7409884,-,77,27°32'15''LT,11.405008,79.394911,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.394911 11.405008, 79.395023 11.405553)"
193,GANTRY AT SRIMUSHNAM SS,GANTRY,2W,GANTRY,15, : ,64.51203791,-,77,,11.405553,79.395023,GOOD,AVAILABLE,,ROAD,PLAIN,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
